source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:7831726:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139900,E-REDES,,0.6880362856353772,LINE:004152,BUS:JUNCTION:60:01247,BUS:EREDES:1312P5013500:60,"[[-8.619078234755715,41.17355308725798],[-8.619109293285575,41.17354871477041],[-8.61915280384646,41.17354259675429],[-8.619183290978501,41.17353830770431],[-8.619217156132724,41.17353476970427],[-8.619251116547858,41.1735312222866],[-8.619284993611018,41.173527684216175],[-8.619338268104237,41.17352211906014],[-8.61937842043882,41.173517924085196],[-8.619458022624436,41.17350961810772],[-8.619526431570078,41.173502467026594],[-8.619560689661082,41.17349889124364],[-8.61962713391142,41.17349195552587],[-8.619691839620012,41.173485198219595],[-8.6197264548509,41.17348157585228],[-8.61978206321412,41.17347577549161],[-8.619814927858007,41.17347231359141],[-8.619854841133158,41.17346802942138],[-8.61988456177441,41.1734648419552],[-8.61988863411281,41.17346441049162],[-8.619902256462316,41.17346300208978],[-8.619917000425628,41.17346178702379],[-8.619927599883244,41.17346091368449],[-8.619954122358832,41.17345873023087],[-8.620044050967707,41.173451316498245],[-8.620072967229579,41.17344893377431],[-8.62011183985695,41.17344573444047],[-8.620175591345705,41.17344047561733],[-8.620201982790656,41.173438301666835],[-8.62024097450223,41.1734350927799],[-8.620249370686508,41.17343439984105],[-8.620435515993794,41.17341905892193],[-8.62048323805316,41.173412022099576],[-8.620606286746042,41.17339386029852],[-8.620713039235481,41.17337810869108],[-8.620829872418193,41.17336384488188],[-8.62092073995161,41.17335292381953],[-8.620970174129932,41.1733469780398],[-8.621064161028896,41.17333568343777],[-8.621147527593862,41.1733256584877],[-8.621239549903073,41.17331459720087],[-8.621318273047219,41.17330513212643],[-8.621406628204447,41.1732945095014],[-8.621542941115493,41.17327812714927],[-8.621583493277152,41.173273254385315],[-8.621662549710159,41.173263751640434],[-8.621757250677078,41.17325236339153],[-8.62195380813785,41.173228736803416],[-8.622049390074014,41.17321724551622],[-8.622149008130581,41.17320526873498],[-8.622224179839993,41.17319740291956],[-8.62235717403692,41.173183482901656],[-8.622488236381406,41.173169390880254],[-8.622594571336712,41.17312017948589],[-8.6226522278334,41.17309350614089],[-8.622775241705984,41.17306605878141],[-8.62289824355837,41.17303861134183],[-8.622989252502226,41.17299569591501],[-8.623080249343227,41.17295277146353],[-8.623159861875921,41.172922096306316],[-8.623239462417626,41.17289142114521],[-8.623285846903075,41.17286177917952],[-8.623343006368357,41.17283085760035],[-8.623400153863463,41.172799936043866],[-8.623516185808345,41.172758435050106],[-8.623539630247661,41.17274468444309],[-8.623618096395592,41.17271375274247],[-8.623677943993053,41.172690157982046],[-8.623730183549903,41.17267064762089],[-8.623770755344122,41.172655734254676],[-8.62387277541891,41.172625719190826],[-8.623897046407208,41.172612559258596],[-8.623975704014082,41.17254040499879],[-8.624016114513307,41.172537386861556],[-8.624027291529877,41.17253091903067],[-8.624041572135095,41.17252833677092],[-8.624049033771103,41.172526990240684],[-8.624063540513353,41.17252437099414],[-8.624124007061601,41.17251345135112],[-8.624161101066429,41.172506764605835],[-8.624176886169867,41.172510947096725],[-8.62423376735563,41.172536816125366],[-8.62426920901255,41.17255293519719],[-8.624325236294688,41.172576160581535],[-8.624369713375895,41.1725942128941],[-8.624429334877847,41.17261840431149],[-8.62448014164167,41.1726367086241],[-8.62450725381831,41.17264648825798],[-8.624557749992288,41.1726646858145],[-8.624585889353668,41.17267477618169],[-8.624621860309698,41.172683590424796],[-8.62465674486914,41.17269213918049],[-8.624696154144955,41.172701794083174],[-8.624740100057352,41.17271255507722],[-8.624792080698144,41.17272528959304],[-8.624816113143186,41.17273118349996],[-8.62483267603437,41.17273419201578],[-8.624869266823135,41.17273984303193],[-8.624907957315024,41.17274580919499],[-8.624961428906778,41.17275395407977],[-8.624988692609623,41.172753738224046],[-8.625028515664555,41.17275341452174],[-8.625091076873588,41.17275800873736],[-8.625162270547344,41.172763241239586],[-8.625256542940893,41.17276954531859],[-8.62532880073615,41.17277207187862],[-8.625377171342437,41.17277377338312],[-8.62547687076362,41.17277914458096],[-8.625557486615811,41.17278385019892],[-8.62561161179487,41.17278380710744],[-8.625665724989666,41.17278375503768],[-8.625691451033859,41.17278189783352],[-8.625699788250207,41.172778134298454],[-8.625701627215703,41.17276278315208],[-8.625705383801048,41.17273620447192],[-8.625707196279084,41.172723671771834],[-8.625720003448778,41.17268518664433],[-8.625725061016057,41.172669983763335],[-8.625732659075894,41.17264715237836],[-8.625737091450146,41.172540838088324],[-8.625732771688888,41.17246869649631],[-8.625731462141617,41.17244666869468],[-8.625731887413298,41.1723748218896],[-8.625720124872164,41.17229859728523],[-8.625709793491687,41.17222886761283],[-8.625690257030984,41.17209973131545],[-8.625677997431215,41.172093724049475],[-8.625655672892204,41.17208514872909],[-8.625636863362676,41.17207493755787],[-8.625610852694068,41.17206425303756],[-8.625563021110858,41.17206602496226],[-8.625523331560856,41.17206978790325],[-8.625504893121157,41.17207248722657],[-8.625491370776263,41.1720744631303],[-8.625482539331323,41.17208539616067],[-8.625474225092841,41.172095381525],[-8.625459822495916,41.172115018552546],[-8.625430485282509,41.17214216614642],[-8.625430552911002,41.1721511701156]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.037871418634193,-4.203164669798036,19.043301859500897,4.077103552587038,0.0054304408667036,-0.1260611172109982,0.1925787471440374,0.1922935225819578,0.1925787471440374,0.9741655781199744,-5.063388614523753,0.9745357624715968,-5.038428050415466,30.70403009263842,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7835051:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5140900,E-REDES,,0.6897799408786598,LINE:004153,BUS:JUNCTION:60:01295,BUS:EREDES:1312S5013100:60,"[[-8.648917892459364,41.16143756461226],[-8.649002329283272,41.16148729405642],[-8.649032777386411,41.161513836911354],[-8.649168318642399,41.16169560034469],[-8.649752677428696,41.16149352801048],[-8.650091022117511,41.161498740391295],[-8.65025646371284,41.161525332380776],[-8.650272975557371,41.16153718867462],[-8.650566065766043,41.16158430224777],[-8.65059586589057,41.16157393910171],[-8.650638302702305,41.16158109533192],[-8.650791180802148,41.16161448737417],[-8.650973352463629,41.161645775170236],[-8.65109337108716,41.16165965867628],[-8.651349541233344,41.16170254270782],[-8.65146866373089,41.16172512799211],[-8.651543707869386,41.1617348829898],[-8.651651015012847,41.16175192977733],[-8.651653471204536,41.16174311250915],[-8.65187683498528,41.1617807229385],[-8.652138966342196,41.16182547818156],[-8.652267986006747,41.16184750465864],[-8.652370471663284,41.16186500477856],[-8.652452102300268,41.16187894339753],[-8.652519905089111,41.161890513354564],[-8.652554775543408,41.161896046316954],[-8.652611266887869,41.16190404767196],[-8.652665189900691,41.16191270892736],[-8.65286866332851,41.161946571605824],[-8.653048801016272,41.16197655069787],[-8.653194901369162,41.1620008759209],[-8.653586936417273,41.16206611842578],[-8.653902927297748,41.162118711345975],[-8.654268967169921,41.16217963031577],[-8.65431908730641,41.162187974897314],[-8.65440768335821,41.162202717909366],[-8.654599872281972,41.16223470183981],[-8.654877489894348,41.162280127865536],[-8.655051502350986,41.16230824976068],[-8.65502051872821,41.1624378449601],[-8.655003856578988,41.162507550699026],[-8.654944266746334,41.16270321414049],[-8.654894898708191,41.16286133732565],[-8.6548151470684,41.16311676358482],[-8.654829586585633,41.16318249216463],[-8.655096784542538,41.16327603877271],[-8.65506897065403,41.16336230902974],[-8.65505555201795,41.163403924716725],[-8.655086225107123,41.16345232729585]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CIRCUNVALAÇÃO-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0595754237288135,0.0788855932203389,261.14406779661016,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.823367886433,-0.6091552539545345,15.826385056736909,0.4199277119982634,0.0030171703039076,-0.189227541956271,0.1564747566310777,0.1564127140780514,0.1564747566310777,0.9737878335458288,-5.06514734827255,0.97398130432754,-5.051052646390123,22.715359894182733,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:8856034:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5140900,E-REDES,,0.6279808950258611,LINE:004155,BUS:JUNCTION:60:02349,BUS:JUNCTION:60:03137,"[[-8.641602661427882,41.16011812901442],[-8.641596897909752,41.16011698398242],[-8.641583694146227,41.16011049634628],[-8.64163980935365,41.15991517021506],[-8.641569487401119,41.15983326360052],[-8.641237378705325,41.15977981669865],[-8.641196936807603,41.15978074301572],[-8.64116439460111,41.15981403174822],[-8.640783076642272,41.15974164916757],[-8.640751789131633,41.159732342012724],[-8.6407338137546,41.15971891506919],[-8.640727654283998,41.15969277587463],[-8.640731231113454,41.15967001526113],[-8.640590418515426,41.15962721007773],[-8.640772586946747,41.15906068412963],[-8.640797428978585,41.15904234063267],[-8.640880153626266,41.158773629373975],[-8.640855329495825,41.15874348477782],[-8.640834369401942,41.158732304106486],[-8.640760405555532,41.15871370414704],[-8.640745954265407,41.15869991945944],[-8.640526746518637,41.15866758155845],[-8.640363729934924,41.15864038857801],[-8.639848782237303,41.15855296171602],[-8.639395699082407,41.15847702837538],[-8.638865844583327,41.158388969511456],[-8.63833664901807,41.1583012024486],[-8.637824216346031,41.15821633067998],[-8.637326950013305,41.15813436144065],[-8.637211622734368,41.15811580576822],[-8.636882369421985,41.158060253751884],[-8.63668768076117,41.15802740476707],[-8.636663851874808,41.15802108021827],[-8.63664163379033,41.15792506597967],[-8.636631315141884,41.15791870918811],[-8.63650426101486,41.157898070217094],[-8.636483528537466,41.157868293916174],[-8.636477053041377,41.15784419984025],[-8.63645870103614,41.157832745811575],[-8.636485981649436,41.157779663043236]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CIRCUNVALAÇÃO-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0595754237288135,0.0788855932203389,261.14406779661016,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.82079212361348,0.7704963182714563,-15.818040020089247,-0.9426354904651356,0.0027521035242337,-0.1721391721936794,0.1565456741133713,0.15663961372983,0.15663961372983,0.973620485710699,-5.077068820278238,0.9734395081440668,-5.089690673886208,22.739292114368887,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:8856050:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5140900,E-REDES,,0.5703980603088612,LINE:004156,BUS:EREDES:1312S5013200:60,BUS:JUNCTION:60:03137,"[[-8.634926670187967,41.15408585446564],[-8.634896112718277,41.15409988162383],[-8.634799827416794,41.15399212487928],[-8.634521298053702,41.15413429461931],[-8.63467065759981,41.154299789355534],[-8.634717005090295,41.15436738915785],[-8.634816515161699,41.15447771610327],[-8.634830861474182,41.1544936360221],[-8.635072549375868,41.1547616187077],[-8.635691374411463,41.15543890622767],[-8.635964692253483,41.15573697591322],[-8.63610549160903,41.15589138593303],[-8.637260865415636,41.15622053972198],[-8.637000601457881,41.15675889562043],[-8.636934172735453,41.15686467227497],[-8.636821636637444,41.157094451023816],[-8.636737650411929,41.15726592777739],[-8.636669112403183,41.15740589377012],[-8.636557641736053,41.1576334705252],[-8.636487519311144,41.157776657876944],[-8.636485981649436,41.157779663043236]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CIRCUNVALAÇÃO-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0595754237288135,0.0788855932203389,261.14406779661016,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.815537135441312,-1.09892919157249,15.818040020108723,0.9426354904967325,0.0025028846674128,-0.1562937010757576,0.1567412340176439,0.1566396137300408,0.1567412340176439,0.973273012810426,-5.101063529647641,0.9734395081440668,-5.089690673886208,22.7540442792544,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12226895:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,,E-REDES,,0.7313982988541964,LINE:004157,BUS:JUNCTION:60:01291,BUS:EREDES:1312S5013900:60,"[[-8.639551688694823,41.16607186704292],[-8.638909093135105,41.1660245728839],[-8.638839456165844,41.16601953109737],[-8.638836140939098,41.16601917652482],[-8.638833817507557,41.16601918675862],[-8.63883214172418,41.166019743400035],[-8.638727330874014,41.16607966017066],[-8.638577926121418,41.16616506615702],[-8.63820723415895,41.16636744759837],[-8.637941450727332,41.16651030764372],[-8.637860912956405,41.16655819524742],[-8.637860628171591,41.16655834957186],[-8.637716237593638,41.16663445799974],[-8.637714859663692,41.16663501331581],[-8.637390257237605,41.166723447670705],[-8.636860135687485,41.166880342008106],[-8.636630544643769,41.166912746979214],[-8.635986891188812,41.166989321854146],[-8.635571714106044,41.16705134205925],[-8.635377092336206,41.167072615291765],[-8.635377008998566,41.167072624660605],[-8.635115225148759,41.16709785597502],[-8.634837242846874,41.16712556162061],[-8.634576436026695,41.16715707241841],[-8.634382828165396,41.16714740088737],[-8.633893926539898,41.1670846406434],[-8.633850630988924,41.16709008796999],[-8.633801989578158,41.167110136499225],[-8.63374652716567,41.16713106115173],[-8.633656288715624,41.16717146955276],[-8.633580220019196,41.16720279384376],[-8.633580291304545,41.16720276652022],[-8.633484596148918,41.16724328861488],[-8.633432934436804,41.167267312027775],[-8.63342093511741,41.16728757889258],[-8.633421659111704,41.16729969547872],[-8.633424649551356,41.16731213534627],[-8.633461833046676,41.167403555688],[-8.633581003656197,41.16767695502323],[-8.633693704097348,41.167936191710695],[-8.633780891898864,41.16812186664588],[-8.633807126916183,41.168177560665356],[-8.63383979560432,41.16824717422381],[-8.633876655835147,41.16832420701201],[-8.633959564507846,41.16849865413706],[-8.633955974100157,41.168504405515264],[-8.633808571398971,41.16854455914317],[-8.633736469813028,41.16839339483447],[-8.633813714560375,41.16837234818507]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1390 PC CIRCUNVALAÇÃO-MONTE DOS BURGOS A,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.7244999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.044712011518293,-0.4208452997682281,-22.03686956326337,0.2328901467403276,0.0078424482549266,-0.1879551530279004,0.2177384684524866,0.2177097232556243,0.2177384684524866,0.9743982889025936,-5.038326496345711,0.9740571727382764,-5.060254441164312,30.053618834021623,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12270226:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1312L5139400,E-REDES,,0.1074865291526974,LINE:004158,BUS:JUNCTION:60:01288,BUS:JUNCTION:60:01289,"[[-8.65197244327021,41.175309029230775],[-8.651098777947771,41.174600539627136]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1390 PC CIRCUNVALAÇÃO-MONTE DOS BURGOS A,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.7244999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9750140213928962,-4.997794953333586,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12270865:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1312L5139400,E-REDES,,0.3927346108870148,LINE:004159,BUS:JUNCTION:60:01290,BUS:JUNCTION:60:01292,"[[-8.64150115715272,41.16699928111748],[-8.64153618322108,41.16702772356744],[-8.64158860597408,41.16708687454488],[-8.642239337047513,41.16761711535185],[-8.64231692537999,41.16768373598763],[-8.64247509483209,41.16782023237006],[-8.642498350782281,41.16783510328737],[-8.642524052097347,41.16785184524155],[-8.642548581028292,41.16786338792785],[-8.642574477925683,41.16787462739845],[-8.642592663246289,41.167877932309345],[-8.642712437352355,41.16787444737834],[-8.642725798445065,41.167876432044444],[-8.642736449607053,41.167880832875234],[-8.64289992836589,41.16802415734574],[-8.642913839372685,41.168040159184805],[-8.642950061312131,41.168084326334494],[-8.642993482441174,41.168167053770226],[-8.643006945407008,41.16818366087276],[-8.643016026710573,41.168193039001565],[-8.643771677092262,41.16880600439923],[-8.643917394146335,41.16899679581463],[-8.64402521369152,41.16910890537034],[-8.644034145836503,41.16914345098853],[-8.64412496589805,41.16919953954947],[-8.644407299314777,41.1693624393147],[-8.644631070748659,41.169544193086395]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1390 PC CIRCUNVALAÇÃO-MONTE DOS BURGOS A,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.7244999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.974498845329897,-5.03179178491539,0.9746541311191146,-5.021636238086549,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12436576:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139100,E-REDES,,0.3587903920912144,LINE:004162,BUS:JUNCTION:60:02110,BUS:JUNCTION:60:01293,"[[-8.658527517675221,41.1689931541274],[-8.658481272263291,41.16904823766784],[-8.658445484546013,41.16909086547939],[-8.658397728232007,41.16914775674936],[-8.658330295667406,41.169228095042754],[-8.658277782318812,41.16929064468536],[-8.658244048181897,41.169330831891386],[-8.658176410640626,41.169412404613325],[-8.658133428912071,41.169464420644175],[-8.65810721744453,41.1694961544331],[-8.65809216571775,41.169521237075],[-8.658083465313071,41.16955079280654],[-8.658074080827301,41.16956783574744],[-8.658072725801654,41.169575702658626],[-8.658065150170952,41.16958798308148],[-8.658029303842318,41.16962484830407],[-8.658000454249397,41.16964410522335],[-8.657955825581874,41.16968542265316],[-8.657862749757161,41.16979123385866],[-8.657862678911636,41.16979131522073],[-8.657569594213511,41.17014041660792],[-8.657339200100038,41.1704227436198],[-8.65699633056639,41.1708249167678],[-8.656917415186506,41.170916687982626],[-8.656841498750849,41.171005005838516],[-8.656699287304708,41.17117039623253],[-8.656472949716635,41.17143783695056],[-8.656236387479009,41.171714427096894]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CIRCUNVALAÇÃO-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0595754237288135,0.0788855932203389,261.14406779661016,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-31.32283935837503,-3.6774226140979738,31.329054999746383,3.5849834243317646,0.0062156413713552,-0.0924391897662086,0.3113928527432918,0.3112784142930066,0.3113928527432918,0.9745704763500296,-5.015147793222623,0.9747905970823122,-5.001594304913751,45.20474018193974,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12457835:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139700,E-REDES,,1.1945800139236988,LINE:004163,BUS:JUNCTION:60:01240,BUS:EREDES:1312S5012600:60,"[[-8.616191054056747,41.168091374640625],[-8.615584737927168,41.167614924429195],[-8.615605867398031,41.167492278531306],[-8.615822680779253,41.16617116111733],[-8.6158898998344,41.16595002170941],[-8.61601817221952,41.165178806633726],[-8.61602276957663,41.165136485226036],[-8.616027272946113,41.16508140515994],[-8.616322844662665,41.163313018789516],[-8.616463792425503,41.1624362104088],[-8.616439768101323,41.162413026498534],[-8.615815676178322,41.16233437970293],[-8.61575397635684,41.162367675804084],[-8.614741867371853,41.16224010380685],[-8.614659371778885,41.1621528022471],[-8.61302334385378,41.16191968919176],[-8.612933899881734,41.16182359124282],[-8.612961738368753,41.161518319910485],[-8.613027177920253,41.16127150022059],[-8.613060452900214,41.16093098137],[-8.613038689003927,41.16073293319618],[-8.613006413379825,41.160440014842145],[-8.612845850464474,41.16011052599094],[-8.612811572051701,41.16010553679073],[-8.612638521063756,41.1601062597646],[-8.612622572888462,41.160110225233296],[-8.61261037473157,41.16011540862312],[-8.612602281910458,41.16012315008894],[-8.612596573079143,41.16013267344878],[-8.612592552349293,41.160141685518006],[-8.612583423592566,41.160147882573014],[-8.612574270473123,41.16015074814538],[-8.612537765922195,41.16015090060088],[-8.612533836133291,41.16014627980801],[-8.612533508062526,41.160140518438745],[-8.612534865064639,41.16013220182103],[-8.612537357520809,41.16012600547156],[-8.612545958182807,41.16012253892256],[-8.612554273310476,41.16012401691527],[-8.612559108959546,41.16012868794993],[-8.612558587977183,41.160134020659626]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1398 PC PRELADA-LAPA I,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.336714044691483,2.896589485532145,-16.33217338213127,-3.235127410532068,0.0045406625602133,-0.3385379249999234,0.1638812619352045,0.1645119286268342,0.1645119286268342,0.9741928436680966,-5.062077237851499,0.9738498282782914,-5.084722244111691,23.882112016670433,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12488698:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147700,E-REDES,,0.8663056347955633,LINE:004167,BUS:JUNCTION:60:01294,BUS:EREDES:1312S5012600:60,"[[-8.611104222573184,41.15482525240412],[-8.611111003792905,41.154825593345244],[-8.611101600267176,41.15490515837622],[-8.611075565714867,41.15512532257758],[-8.611146410636843,41.155255454715224],[-8.611848714355881,41.15526894299122],[-8.611892240466842,41.15526977895896],[-8.611925801083693,41.155269819075784],[-8.611960393078947,41.15530179309004],[-8.61195635428595,41.155314830136355],[-8.611914030397212,41.1566012870514],[-8.611956338181198,41.15667173120414],[-8.611909247610017,41.156789829729036],[-8.611875805632328,41.156809409451895],[-8.611573957715652,41.1569807948443],[-8.611404708152525,41.15707689150907],[-8.611400558468484,41.157087821991446],[-8.611166491109236,41.15766192866858],[-8.610723673808044,41.15874799560488],[-8.610698063188591,41.15881080797726],[-8.610685574680046,41.15884154652627],[-8.610730765459076,41.15884814774929],[-8.611936713935643,41.15902416422177],[-8.612009472997228,41.15910887915552],[-8.611880487232217,41.15956702375276],[-8.612908411248007,41.159577877444754],[-8.612904655458227,41.159691473141606],[-8.612897200012966,41.15995076455367],[-8.61289893680851,41.15995853699339],[-8.612903821586277,41.15996503567731],[-8.612910160441356,41.15996834977283],[-8.612923021727184,41.159974013737575],[-8.612996902465378,41.16000655254233],[-8.613001532779144,41.16001246700752],[-8.613004748110077,41.160020395342],[-8.613005647513821,41.1600277030579],[-8.613005486572112,41.16003501520629],[-8.61300219898441,41.1600448886361],[-8.612959156452638,41.16011870555893]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0367040621284973e-12,0.003042648135589,1.4128066230458145e-07,-0.1740150162324044,1.4128169900864357e-07,-0.1709723680968154,3.006398890345076e-05,0.0017194234940457,0.0017194234940457,0.9738526524059185,-5.084813681987241,0.9738498282782914,-5.084722244111691,0.2741384056449653,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12935327:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5114900,E-REDES,,2.8763244318395804,LINE:004168,BUS:JUNCTION:60:02537,BUS:JUNCTION:60:02957,"[[-8.454462650275016,41.15540330542912],[-8.4544901143923,41.15506177592465],[-8.452882353483488,41.155030174573504],[-8.45160630773689,41.15620725060848],[-8.450003684008362,41.15630963299752],[-8.446454628350997,41.15697777785373],[-8.443466619779434,41.15785353734067],[-8.437934708456666,41.1594746292679],[-8.435324173310281,41.1602395180849],[-8.433186875297126,41.162382163355225],[-8.430095438818267,41.16548102605589],[-8.427477177087955,41.16810528771353]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,44.42838863808844,17.416461735550843,-44.22354051345517,-16.753955997858764,0.2048481246332727,0.6625057376920793,0.4659915861001097,0.4660931760834992,0.4660931760834992,0.9853988504555654,-2.7674584063484864,0.97631897274971,-3.456593988978548,66.88092640027253,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:11920404:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5109800,E-REDES,,0.7233093901070821,LINE:004169,BUS:JUNCTION:60:01235,BUS:JUNCTION:60:01299,"[[-8.644295727339001,41.22033133397107],[-8.64611337168277,41.22247832154298],[-8.647916557455174,41.224608065295754],[-8.649260834130414,41.225625835716066]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.670688308836781e-10,-0.0093902965537235,-8.775656158133488e-12,0.0021431888675562,7.582931747255443e-10,-0.0072471076861672,9.20804100257138e-05,2.1015909452087503e-05,9.20804100257138e-05,0.9812963549193456,-3.9957692332300585,0.9812967904377432,-3.995776768427352,0.0132128583764835,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:13303074:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5109700,E-REDES,,0.7247602272535486,LINE:004170,BUS:JUNCTION:60:01235,BUS:JUNCTION:60:01299,"[[-8.644243060690371,41.22035212503424],[-8.646063128053743,41.22250256921218],[-8.647869779835213,41.224636413108875],[-8.649218087390745,41.22565722615113]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.657536737299748e-10,-0.0093860208321327,-8.863404318638038e-12,0.0021243766551497,7.568902694113367e-10,-0.0072616441769829,9.203848268135568e-05,2.083143865788313e-05,9.203848268135568e-05,0.9812963549193456,-3.9957692332300585,0.9812967904377432,-3.995776768427352,0.0132068421124057,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34846661:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5111200,E-REDES,,0.0803235172543356,LINE:004172,BUS:JUNCTION:60:03131,BUS:JUNCTION:60:02938,"[[-8.674500056169107,41.18215722719467],[-8.674897688131562,41.18281468683075]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.784370077145184,4.485583669470278,-21.783106369124145,-4.482116820901592,0.0012637080210389,0.0034668485686868,0.2190431786503419,0.2190447627371096,0.2190447627371096,0.9770577453161944,-4.530136280953852,0.97696560117684,-4.540240873368218,31.431304740581098,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34846678:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5111400,E-REDES,,0.7189097204251181,LINE:004173,BUS:EREDES:1308S5002600:60,BUS:JUNCTION:60:02938,"[[-8.677472143734134,41.187982599219445],[-8.67708862336835,41.18808150022448],[-8.674586726547565,41.1865239604958],[-8.674897688131562,41.18281468683075]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.7767720551525645,-1.6014764167979298,7.778214346259126,1.5992062716354227,0.001442291106561,-0.0022701451625071,0.0782272198221371,0.0782130493273914,0.0782272198221371,0.9766711366925444,-4.572543587382652,0.97696560117684,-4.540240873368218,11.225027955536977,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:11920404:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5109800,E-REDES,,0.2148517789871653,LINE:004174,BUS:JUNCTION:60:01299,BUS:JUNCTION:60:01300,"[[-8.649260834130414,41.225625835716066],[-8.649918511836203,41.226123755212136],[-8.650852680871472,41.22683098318798],[-8.650875442226814,41.22706380037124]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.045106267710958e-12,-0.0021337827778642,1.3284202332702534e-12,-1.8899408672420493e-05,6.373526500981212e-12,-0.0021526821865366,2.0923674216892615e-05,1.853258281473282e-07,2.0923674216892615e-05,0.9812967904377432,-3.995776768427352,0.9812968141595086,-3.995777178853403,0.0030023926269038,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:43767054:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110700,E-REDES,,1.1052485160537846,LINE:004175,BUS:JUNCTION:60:01206,BUS:JUNCTION:60:01200,"[[-8.605590440374163,41.22976919782161],[-8.605761683472222,41.22937570361434],[-8.60632237845253,41.22847031931027],[-8.606928515313115,41.22749152258436],[-8.606758002813251,41.22665674690207],[-8.605121910938315,41.225328195139156],[-8.602587994680917,41.22484758232842],[-8.598960307946715,41.22558450138557]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.88911608611989,1.4982461767663258,-4.888209535207876,-1.5063209427286248,0.0009065509120143,-0.008074765962299,0.0499984599942918,0.0500304440153987,0.0500304440153987,0.9841297813977904,-3.4808242495579256,0.9837901636101704,-3.5106028990187883,7.178998997761335,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:35672455:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5111100,E-REDES,,1.9293375485118784,LINE:004177,BUS:JUNCTION:60:01297,BUS:JUNCTION:60:01944,"[[-8.573395876001962,41.17969298811146],[-8.573000261103514,41.18024511035619],[-8.571672552866282,41.1828112991081],[-8.570809372625607,41.18464361017451],[-8.569590443279175,41.18723088734806],[-8.56854329588254,41.189453394311414],[-8.567328198105171,41.192032167069414],[-8.566292877558547,41.19422919719237],[-8.564759376366098,41.1956820690301]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.52544711685742,-0.6888813438434699,9.531080826310845,0.6888443947994551,0.0056337094534253,-3.694904401474464e-05,0.0943742278771139,0.0943606592019655,0.0943742278771139,0.9737620485766384,-5.040864193538942,0.9744748063841636,-4.929571090498267,13.542004287145062,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:33916548:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113500,E-REDES,,1.6674168216139622,LINE:004179,BUS:JUNCTION:60:02937,BUS:JUNCTION:60:03130,"[[-8.605751958100232,41.102031987824766],[-8.608462119649925,41.099591213405425],[-8.611294569217822,41.09704005690478],[-8.612817869903513,41.09566791923636],[-8.616331172081598,41.09250295204181],[-8.61852012461636,41.09053083642435]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1135 VERDINHO-VILAR DO PARAÍSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.92600586362675,-7.946059569197919,25.945561607427443,8.061504479076811,0.0195557438006943,0.1154449098788923,0.2674841754860582,0.2674361029220516,0.2674841754860582,0.9754872897858692,-4.783714223870278,0.9775598302923229,-4.529658369247423,30.24641550133524,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:42601403:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113001,E-REDES,,0.12467208682357,LINE:004180,BUS:JUNCTION:60:01313,BUS:JUNCTION:60:01311,"[[-8.479689283225847,41.07144648922254],[-8.481098846422775,41.07108893229652]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.275208694456144,-1.779020424045695,-5.275084614255828,1.7782127782030726,0.0001240802003161,-0.0008076458426224,0.0550948743276863,0.0550909966464772,0.0550948743276863,0.972314841793738,-4.540485891412797,0.97231767251382,-4.5449776960814035,7.905707322095909,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:33916631:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5109600,E-REDES,,6.313915056494836,LINE:004181,BUS:JUNCTION:60:01315,BUS:EREDES:1309S5000700:60,"[[-8.392761618361996,41.334119845087706],[-8.39185581727542,41.333017441014896],[-8.390163961848124,41.33095825870357],[-8.387252208686766,41.327413956993254],[-8.38569898209656,41.32552311666065],[-8.383845802278625,41.32426226007901],[-8.381957235173603,41.32297723843681],[-8.379261949429653,41.321143164509536],[-8.376885955948683,41.31952623584386],[-8.37525474589381,41.31841607928537],[-8.373922372584147,41.316562263815214],[-8.37268747619802,41.31476297281503],[-8.371156284892384,41.31253182860447],[-8.369844717632226,41.31062053758674],[-8.369066400635932,41.30815014878956],[-8.368544801214348,41.306494455017265],[-8.367954231813624,41.30461975863579],[-8.367247803780723,41.302377118705856],[-8.36647244982713,41.29991546361534],[-8.365661287329367,41.297339919195274],[-8.365278961405414,41.29545295982885],[-8.364875014325905,41.29345919069194],[-8.364391754240405,41.29107378418484],[-8.363867059772897,41.288483659757105],[-8.363416325750121,41.28625845464147],[-8.362943826894655,41.28393556893451],[-8.362906176907524,41.28384068718008]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1096 RUIVÃES-PAÇOS DE FERREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.9223,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.593992565534876,0.7177623197292232,-28.419441536979555,-0.1973376882882992,0.1745510285553209,0.520424631440924,0.2881129500485622,0.2881226122215787,0.2881226122215787,0.9552937248670916,-4.052198490977552,0.9491542305382444,-5.211970692059943,31.239576300724146,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:32919781:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5149400,E-REDES,,1.2834044801568736,LINE:004182,BUS:JUNCTION:60:01307,BUS:JUNCTION:60:01308,"[[-7.975956098950477,41.210881344284594],[-7.977399793056375,41.211750094419436],[-7.980465764795737,41.21357695560083],[-7.983264648704192,41.215259224411625],[-7.984822749067557,41.21619565151803],[-7.987952843689345,41.218076703856326]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.188963874095332,4.117710867382871,-30.152024703215012,-4.006107163703788,0.0369391708803199,0.1116037036790826,0.2962637271132431,0.2962806790721504,0.2962806790721504,0.9896021227865908,5.003944960544649,0.9878729065378774,4.7807014200101055,42.514087971323065,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12693426:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5013000,E-REDES,,9.886272491682304,LINE:004183,BUS:JUNCTION:60:03139,BUS:JUNCTION:60:03140,"[[-8.737148795235033,38.60104168280986],[-8.736791396392682,38.601112931140335],[-8.733918928640255,38.601685180913876],[-8.731361399722118,38.60210381396529],[-8.728462782966389,38.60257822590558],[-8.725003659135718,38.6031441049581],[-8.721567590452493,38.60370729735895],[-8.717748323817853,38.60433108784967],[-8.714395709671438,38.604879346716515],[-8.712204336356633,38.60523770618891],[-8.709392997488267,38.60569726837109],[-8.706886071590123,38.60610705475698],[-8.705561745142141,38.607197795441074],[-8.703752727128327,38.608687658599344],[-8.702130141847803,38.610023904645786],[-8.700017179943444,38.61176388087595],[-8.697306595760637,38.61399590910039],[-8.695286959307772,38.61565867032423],[-8.69384403167073,38.616846651025654],[-8.691925959513624,38.61842563903125],[-8.689161013069315,38.62070244541095],[-8.686190364906667,38.62314694796805],[-8.683446629452211,38.625405159226084],[-8.680651754517648,38.627705091504446],[-8.678484733064368,38.62948842169147],[-8.676571147328076,38.631063045710604],[-8.675404902655133,38.632022448131394],[-8.673155209198812,38.633874606486536],[-8.671266893153152,38.63542700121238],[-8.669197529969306,38.63712932775445],[-8.667889984748367,38.63820491496718],[-8.666302405229855,38.6395107105165],[-8.664465144654502,38.641022386734065],[-8.66276360607245,38.64242037419592],[-8.661048581281873,38.64383181995616],[-8.659307540907756,38.64526355408281],[-8.656310539737344,38.64772820278221],[-8.653570181510068,38.64998118057852],[-8.651973860694792,38.65129358452465],[-8.64992973865078,38.652974295519655],[-8.649844297673761,38.6530445285203]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0130 ALGERUZ-PEGÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.66470892077206,-7.365586718301444,-9.57466480162992,7.412694929842087,0.0900441191421403,0.0471082115406433,0.1172374364051532,0.1166355766577889,0.1172374364051532,0.9973577930207496,-14.330149424970958,0.9989805311174428,-15.149604273006997,25.422842113228512,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:26523256:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1506L5005000,E-REDES,,0.8965857881337013,LINE:004184,BUS:EREDES:1506S5031400:60,BUS:JUNCTION:60:00597,"[[-8.989949438298716,38.630259615275264],[-8.989592085305189,38.62951815437411],[-8.988607827252423,38.62943303678859],[-8.987606652081316,38.62998202094404],[-8.987565244714913,38.63178325706777],[-8.987524457460577,38.63355755406514],[-8.9874801872585,38.63552289143362]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit equivalent,LN60 ALENTEJO REGIONAL CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-56.1732280377995,-0.8649130956997817,56.21775187057389,0.997150820334399,0.044523832774395,0.1322377246346172,0.550358529159741,0.5503556066222686,0.550358529159741,0.982252802806532,-13.634610346335082,0.9830746736218308,-13.48220813160759,39.48619092837861,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:27573166:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5000700,E-REDES,,0.5410310724028693,LINE:004186,BUS:JUNCTION:60:00851,BUS:JUNCTION:60:03031,"[[-9.05054212662712,38.66149572278375],[-9.049872153167781,38.6628117353217],[-9.049534893004214,38.66347417107818],[-9.049420395414682,38.66538855849989],[-9.049117409125195,38.66617378155099]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.743550686376563,1.0540307112072562,-3.743285149846962,-1.058403042742763,0.0002655365296013,-0.004372331535507,0.038681250465361,0.0386954806797315,0.0386954806797315,0.9674699795370808,-15.830248774783776,0.9673458947619306,-15.841890756208707,5.5525155229920475,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:27239493:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5640200,E-REDES,,0.3685312842874296,LINE:004189,BUS:EREDES:1512P5032500:60,BUS:JUNCTION:60:00856,"[[-8.85052578457487,38.550050474346186],[-8.850531507020008,38.55003302628574],[-8.850574391985676,38.54986427289556],[-8.850620459279131,38.54917548164024],[-8.850831107539284,38.546746585101985]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.5518889652418424,0.9579867221149808,-2.551805022281398,-0.9615026072600932,8.394296044444971e-05,-0.0035158851451123,0.026349828600851,0.0263627575197879,0.0263627575197879,0.9954079527062916,-13.259943275005847,0.9953428595179662,-13.264894507801138,3.782860886753898,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
