source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:27239504:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5640200,E-REDES,,6.872996320190636,LINE:004190,BUS:JUNCTION:60:02481,BUS:EREDES:1512S5031200:60,"[[-8.846975715687224,38.54523589989201],[-8.846179921813677,38.5452457420985],[-8.844906019434289,38.54483231333073],[-8.84371214688809,38.54445822725679],[-8.841449274925072,38.543732772732504],[-8.838606293620643,38.542813372589805],[-8.836886912562289,38.54227083615975],[-8.83490634846179,38.541279242030065],[-8.83244402155495,38.54004917715946],[-8.830917040032194,38.538484539516354],[-8.829710111331615,38.53725053112277],[-8.827798374562683,38.53528869197723],[-8.829710111331615,38.53725053112277],[-8.827798374562683,38.53528869197723],[-8.825822370993228,38.53325546888162],[-8.823936720249648,38.53132842508486],[-8.821770901296393,38.529103359634696],[-8.819860561552824,38.527135487028616],[-8.818220519638416,38.5246861890389],[-8.816792310893344,38.522548539076666],[-8.815334173802666,38.52037877770763],[-8.814037575485713,38.51844035258275],[-8.813028407991947,38.51690455023548],[-8.811432079157083,38.51415377634549],[-8.81054685716209,38.51262688829233],[-8.809424378023381,38.51063150229796],[-8.807584917517932,38.50870643920075],[-8.806864237959347,38.505991824597814],[-8.805601215629018,38.504348606045234],[-8.803726970826183,38.50229490561486]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.16270138961937,-3.2348198998170874,10.18659960980714,3.2442708368602355,0.0238982201877693,0.0094509370431481,0.1030800914584804,0.1028717760277078,0.1030800914584804,0.9955856845050454,-13.244299642225736,1.0,-12.87085685107875,14.791231375876087,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34130834:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5001900,E-REDES,,0.4265399576749112,LINE:004192,BUS:JUNCTION:60:03076,BUS:JUNCTION:60:01320,"[[-8.860440042075165,38.538413172286056],[-8.861219509228947,38.54060585079353],[-8.862150314734759,38.54198565715323]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.50961445974092,1.4498885965678423,-26.50039199292661,-1.4231565623093891,0.009222466814311,0.0267320342584533,0.2567858082286122,0.2567881071059544,0.2567881071059544,0.9948763399697074,-13.14751011198303,0.9944681389091784,-13.213514204846511,36.8471957391239,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34130855:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5002900,E-REDES,,0.1694558526801991,LINE:004193,BUS:JUNCTION:60:00864,BUS:JUNCTION:60:01579,"[[-8.860543836172877,38.53597435369542],[-8.86030847136609,38.536802055622616],[-8.860488100031835,38.53746331379387]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.09328396008809,1.9560691126716896,-35.086867729522524,-1.936162499073021,0.0064162305655628,0.0199066135986685,0.3398133098851215,0.3398142448617284,0.3398142448617284,0.9952801569767092,-13.082443261629914,0.9950647943490928,-13.117110737589668,48.76083295476086,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34130865:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5002900,E-REDES,,0.9074545457710648,LINE:004194,BUS:JUNCTION:60:01321,BUS:JUNCTION:60:03075,"[[-8.864549329811807,38.542505786206384],[-8.866349243168369,38.54282812260515],[-8.868249489973524,38.54315716863867],[-8.871187212478421,38.543686867911305],[-8.87281799893217,38.54397803163145],[-8.87472037551012,38.54432659679586]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.95291474319721,1.6404535006059335,-30.92613424088693,-1.5594009703930494,0.0267805023102774,0.0810525302128841,0.3000010298108134,0.3000056922811158,0.3000056922811158,0.9942051350365348,-13.256171804591542,0.993197606656607,-13.420531646927143,43.04859983944839,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36046851:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5002000,E-REDES,,1.931557908457385,LINE:004196,BUS:JUNCTION:60:03034,BUS:JUNCTION:60:02965,"[[-8.874196729819323,38.54601475603492],[-8.871295744350812,38.54674889948198],[-8.869124674048486,38.54729828200391],[-8.866888594226081,38.547864049338116],[-8.86434710234105,38.54850703109652],[-8.86270184542015,38.54892323845727],[-8.859806228733891,38.54965568586282],[-8.85811725653374,38.54946524343754],[-8.855095462187077,38.548487270992666],[-8.853146312930555,38.54785638446802]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.038874668300856,-5.406491145420761,16.055896320824527,5.444064690879399,0.0170216525236703,0.0375735454586383,0.1639673911036628,0.1639058066549161,0.1639673911036628,0.993286402306355,-13.433308002275265,0.9953127410586544,-13.26768967301118,23.528108925765935,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36046900:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5001700,E-REDES,,1.89187142887558,LINE:004197,BUS:JUNCTION:60:00864,BUS:EREDES:1512P5032500:60,"[[-8.86037728380755,38.53564253582752],[-8.859700495702976,38.53676827417512],[-8.859355237653988,38.53885871292256],[-8.859060238477497,38.5407823653448],[-8.858778365217223,38.54253707545491],[-8.858588035050676,38.54379169110294],[-8.858486335477487,38.54448282212335],[-8.856986694019614,38.54632478743473],[-8.854284685647174,38.54800196130685],[-8.852047742866798,38.54941590039079],[-8.851204474791935,38.54997734592454]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6402 PS ALGERUZ-SADO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.383394782865713,-4.9035301143165695,-14.370009949469043,4.929197864035277,0.0133848333966675,0.0256677497187078,0.1469196236757274,0.1468586190853997,0.1469196236757274,0.9952801569767092,-13.082443261629914,0.9954079527062916,-13.259943275005847,33.26984231787305,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36368483:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5001200,E-REDES,,1.8211497906368612,LINE:004198,BUS:JUNCTION:60:01573,BUS:JUNCTION:60:03141,"[[-8.875848961116029,38.54942454159022],[-8.873822503867032,38.550945078694156],[-8.87206630988004,38.552238287431315],[-8.87021650022857,38.55363570009822],[-8.868572560876657,38.554870918684706],[-8.867643460927134,38.55557346038765],[-8.86587128156783,38.55769654027355],[-8.86445050916538,38.55844549647596],[-8.862510315187489,38.55943909134005],[-8.860284305645449,38.55990373299033]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.87461764617032,-5.449680414916951,-10.866328002451118,5.45896015973907,0.0082896437192019,0.0092797448221189,0.1178619924710915,0.1177807695136343,0.1178619924710915,0.9930728581543292,-13.49939582682457,0.9934923687133717,-13.634703764890643,16.91232493486749,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12552235:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5010800,E-REDES,,3.8514109009259783,LINE:004199,BUS:JUNCTION:60:00875,BUS:JUNCTION:60:00877,"[[-8.777289159693128,37.99276495858152],[-8.777741220081424,37.992483042264006],[-8.781867743554962,37.990139746250094],[-8.783963270987563,37.988922603164006],[-8.786404205655801,37.98754766925079],[-8.788877809267325,37.986149763083105],[-8.791165412383874,37.984845443961355],[-8.794135905064227,37.98375340885786],[-8.797090231409758,37.98266447144874],[-8.800057832385832,37.98159679916812],[-8.802983868389171,37.98053009123908],[-8.805723036893685,37.979510004110644],[-8.808238746570087,37.97992213856805],[-8.810602233513345,37.980317692448196],[-8.813021495532668,37.9822873261566],[-8.814533396868253,37.983646670446696]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.5689998365501e-08,-0.0387185757095752,-1.784362557713253e-13,9.386720349194432e-05,4.5689819929245223e-08,-0.0386247085060833,0.0003794947519592,9.200190716445188e-07,0.0003794947519592,0.9817518333332198,-14.970894497021478,0.9817596336577404,-14.971029393122956,0.0544546924894843,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:25763520:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5007300,E-REDES,,6.2320066465689345,LINE:004200,BUS:JUNCTION:60:03035,BUS:JUNCTION:60:01326,"[[-8.74918522773836,37.9173124695214],[-8.74876672819375,37.919356500781475],[-8.748393227785112,37.92123395658573],[-8.74801213927369,37.92313514470385],[-8.747602615512971,37.925178825712216],[-8.747173694964179,37.92729280602796],[-8.746834131241755,37.92893624273743],[-8.746418622016707,37.93103356300721],[-8.746589599048699,37.9331599797912],[-8.746788750621507,37.93573250149481],[-8.746882104468975,37.93708702557168],[-8.747011619770221,37.93906015746162],[-8.747120686068415,37.94097297079587],[-8.74732338047636,37.94336502427583],[-8.747473280446478,37.94504596863436],[-8.747615550089346,37.94713380746397],[-8.747813537267392,37.95001356760758],[-8.747982959856394,37.952125433579525],[-8.748171941007719,37.9544809754751],[-8.748296898702508,37.95625568764185],[-8.748442161089175,37.95831860431636],[-8.74856888888076,37.96011820707417],[-8.748766379311869,37.962665460250165],[-8.74887280462438,37.96425631732662],[-8.749037461657377,37.96675293783529],[-8.749210026514785,37.96931174176318],[-8.749311157528176,37.97075178407898],[-8.748607129402055,37.97305357246025]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.827295070915945,-2.0229051627237187,9.847237700317072,2.028144248657178,0.0199426294011288,0.0052390859334594,0.0988495195626728,0.0987264108406723,0.0988495195626728,0.9766950961707392,-15.491662061340952,0.9799197828368568,-15.138570023721796,14.184175572201582,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:39115543:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5643800,E-REDES,,4.047466742218995,LINE:004201,BUS:JUNCTION:60:00568,BUS:JUNCTION:60:01324,"[[-8.826941384270445,37.94263794836144],[-8.826068608338495,37.943785402856044],[-8.825152843988722,37.944989339401765],[-8.823888994779018,37.94665079380594],[-8.822822293433934,37.948053035792796],[-8.822287943978443,37.949675804795135],[-8.821713146530675,37.95142131480386],[-8.8220535649444,37.95345122351592],[-8.822424805493409,37.95566473608493],[-8.825117910856662,37.957438501496036],[-8.826425779384957,37.95936144224172],[-8.827530026733447,37.961191030602315],[-8.82847544391438,37.96275738312898],[-8.830546686859424,37.964577902136654],[-8.832310930829285,37.96612849779826],[-8.834587226389319,37.96812899466392],[-8.836088409889921,37.96944820033148],[-8.8377196602944,37.9708816429472],[-8.840007761878589,37.97289213257656]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0025 SINES-MONTE FEIO I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.464584673348365,3.6754101166305246,-5.461825144998698,-3.6975154546783098,0.0027595283496673,-0.0221053380477846,0.0643751601162751,0.0645980766582058,0.0645980766582058,0.9843876108667394,-15.104844530521536,0.982491743316226,-15.22564371574823,7.304582649200635,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:24227270:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5012400,E-REDES,,0.4234828102256616,LINE:004202,BUS:JUNCTION:60:00869,BUS:JUNCTION:60:01325,"[[-8.766684221281075,37.99734450546613],[-8.765352164449828,37.9959549288386],[-8.76377239901204,37.99430495380681]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.522467200619876,2.003389879960225,-4.522140687931396,-2.006534029011838,0.0003265126884803,-0.0031441490516135,0.0484825991660187,0.0484994684620533,0.0484994684620533,0.9817167566095308,-14.948340803384516,0.981568902375178,-14.95847514611642,6.959315319565701,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:24227302:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5012500,E-REDES,,9.613099252585096,LINE:004203,BUS:JUNCTION:60:01325,BUS:JUNCTION:60:00873,"[[-8.763731724623742,37.99446293108706],[-8.762266052334887,37.99502925814652],[-8.760578115958431,37.99568143273858],[-8.759181090243906,37.996221173698565],[-8.757089599904726,37.996836405933955],[-8.754005849636528,37.997743437402555],[-8.751435614207406,37.99849860848003],[-8.749006688009983,37.99662458098573],[-8.746458859401185,37.994653285039476],[-8.74529252817818,37.99374588886341],[-8.742973108858505,37.99308811547535],[-8.739971523778053,37.99224117620777],[-8.737097738638184,37.99142535826817],[-8.733571799756499,37.99121643098977],[-8.73129083077673,37.99109073234473],[-8.728733837684862,37.99076989317452],[-8.72548575192116,37.99037093092991],[-8.723107454602486,37.99007467958613],[-8.720038840992238,37.98969236670964],[-8.71604583105065,37.99010900673453],[-8.712383697634271,37.99049533660398],[-8.709804871987332,37.99076500392688],[-8.707371584932663,37.99101936146558],[-8.703093863982089,37.99146617247183],[-8.700040339577388,37.99178402274077],[-8.694634920985726,37.99235181190121],[-8.691878140662828,37.9926387494576],[-8.686946811432819,37.99315097891541],[-8.68391705391331,37.995739774768815],[-8.681507738777073,37.99780540416907],[-8.679646676103904,37.999404693258526],[-8.677812285904519,38.00143795217165],[-8.675359022090738,38.00326819605108],[-8.673287809051642,38.004788039108305],[-8.668834218938848,38.00812665427219],[-8.667270137079928,38.00929020286087]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.7988003042214742e-06,-0.1248570987424799,-1.8021403417525263e-08,0.0284848111362415,1.780778900803949e-06,-0.0963722876062384,0.001223997612432,0.0002792200733728,0.001223997612432,0.981568902375178,-14.95847514611642,0.9816458381538627,-14.959805899959504,0.1756346122014747,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12693426:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5013000,E-REDES,,5.9216040164946575,LINE:004205,BUS:JUNCTION:60:03140,BUS:EREDES:1507S5030900:60,"[[-8.649844297673761,38.6530445285203],[-8.647327046652375,38.65511363472731],[-8.647763336649506,38.65700150226829],[-8.6482111527224,38.658939275764475],[-8.648707832598909,38.66108780142831],[-8.649168108393512,38.66308130207868],[-8.649599113092883,38.664937880095685],[-8.650059896051319,38.66693733694123],[-8.650545056951168,38.669035979629896],[-8.647617582518059,38.6705569576876],[-8.644313767739703,38.67227334987561],[-8.641054423401247,38.67250453782024],[-8.63912556950249,38.674965116589526],[-8.636835643212347,38.676155898634],[-8.633804947846686,38.67773152965493],[-8.630785844318035,38.679299303587015],[-8.627646955519909,38.68092914123395],[-8.624328680896577,38.682651830620884],[-8.621562474311837,38.68408796175016],[-8.619939738145318,38.68599021921617],[-8.61864957897598,38.6875025401375],[-8.616515400192732,38.688293602827706],[-8.613751068771522,38.68931814968716],[-8.613665612759265,38.68944980422073],[-8.613655307655948,38.689465908162795]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0130 ALGERUZ-PEGÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.574664801631895,-7.412694929842255,-9.521176737329734,7.440008094103205,0.0534880643021633,0.02731316426095,0.1166355766578049,0.116271762958433,0.1166355766578049,0.9989805311174428,-15.149604273006997,1.0,-15.637408377459195,25.292329319701828,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:34130821:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5633200,E-REDES,,0.2628635543503175,LINE:004206,BUS:JUNCTION:60:01767,BUS:EREDES:1510P5020500:60,"[[-9.106548966503011,38.59364389599161],[-9.106246855387303,38.59459970583745],[-9.10534105166945,38.59578362403035]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.95056857029664,8.306492656861073,-30.9419545539245,-8.28002405254407,0.0086140163721388,0.026468604317003,0.3161275743396262,0.3161342179643306,0.3161342179643306,0.9754327436856922,-15.011335214083765,0.9749504405412256,-15.05756256214734,45.36292408729096,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12639240:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5013200,E-REDES,,0.0798808704008351,LINE:004208,BUS:JUNCTION:60:01333,BUS:JUNCTION:60:01347,"[[-9.157406343350724,38.57432071599688],[-9.157070748184585,38.57365195658874]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.02317656606083,-3.314985375811821,16.023858156510347,3.316493681028545,0.0006815904495169,0.0015083052167241,0.1613138945060821,0.1613123126389531,0.1613138945060821,0.9760362143751952,-14.986222515608151,0.976103831678274,-14.978819105646275,23.147351773006477,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:26079403:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5000800,E-REDES,,1.6442951751602182,LINE:004209,BUS:EREDES:1501S5053900:60,BUS:JUNCTION:60:01349,"[[-8.314258145905661,38.266671432626836],[-8.31208803340324,38.266895670913485],[-8.309139335680923,38.2672016432981],[-8.305597532508795,38.26748221647773],[-8.302120760232922,38.267818623072245],[-8.29902686610884,38.26806231949633],[-8.295558494283734,38.26842532091592]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.899224870560062,-0.2468872420705923,12.907820631371727,0.2593445619189188,0.0085957608116657,0.0124573198483264,0.1262661095182442,0.1262629338190338,0.1262661095182442,0.983205884907231,-12.47778624206605,0.9839041906206292,-12.349779175980547,18.11825362580632,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:43316771:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5013300,E-REDES,,0.4406868573447462,LINE:004210,BUS:EREDES:1501S5053900:60,BUS:JUNCTION:60:00629,"[[-8.315102291874785,38.26659727846357],[-8.315064322222835,38.266638670333855],[-8.314891756301403,38.2666888580445],[-8.315074624856956,38.26698198931353],[-8.31714294019981,38.26665410234121],[-8.319370950787505,38.26630085178195]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.430032786620027,1.411049477185214,-5.4295970449585385,-1.4140109641628995,0.0004357416614881,-0.0029614869776855,0.0549079976007597,0.0549189186796941,0.0549189186796941,0.983205884907231,-12.47778624206605,0.9830671159222448,-12.491199154998066,7.88045898689828,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36904551:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600800,E-REDES,,3.075973986130326,LINE:004211,BUS:JUNCTION:60:02659,BUS:JUNCTION:60:03055,"[[-9.25280519344498,38.80802719884559],[-9.25613380882865,38.81086444461097],[-9.257700266157974,38.81218886736711],[-9.260435630305874,38.81451111861291],[-9.2617568797682,38.81562764426827],[-9.265326051268428,38.818646849639144],[-9.266622384649928,38.819750805747766],[-9.268225576029684,38.82110292911489],[-9.27186224070786,38.82294963781753],[-9.274474364604853,38.824271030493755],[-9.277167778774878,38.82564062195082],[-9.278880057503843,38.82650735985835]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.86908919237063,8.797005343553387,-27.785126892497747,-8.543901448840204,0.083962299872887,0.2531038947131829,0.2884775713750261,0.2885666275350078,0.2885666275350078,0.9748183059004704,-13.11741085269921,0.9693337527121372,-13.600093163957778,41.40717858157667,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:9249987:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5629700,E-REDES,,0.4818075357344104,LINE:004212,BUS:JUNCTION:60:01356,BUS:EREDES:1106S5064000:60,"[[-9.147887717898618,38.72800522420161],[-9.147879672439384,38.72799009798185],[-9.147877191238814,38.72796837470935],[-9.147876675914777,38.72795716447066],[-9.147879093564773,38.727932200834836],[-9.14788557657873,38.72791253447486],[-9.147885750735588,38.727893985887015],[-9.147882862660808,38.727887372243366],[-9.147815645995301,38.7277768183062],[-9.147779293610107,38.727664617821766],[-9.147761370756697,38.72760732183755],[-9.14767655139773,38.72740033912544],[-9.14762184431795,38.72727905611882],[-9.14757825714655,38.72715938791712],[-9.147563332900056,38.7271384123384],[-9.14753233134709,38.72711409947665],[-9.147527625949198,38.727111510092364],[-9.14752953173693,38.72710154890878],[-9.14751339216177,38.72708813242915],[-9.14751208685986,38.72708365788524],[-9.147490303321359,38.72702330572737],[-9.147434412691412,38.726884990135176],[-9.147373390803365,38.72673510803677],[-9.147357336278446,38.72670576498944],[-9.14732445468052,38.72663880742433],[-9.147311161288215,38.7266168628118],[-9.147293082902813,38.726578583578736],[-9.147231555793566,38.72641896834413],[-9.1472306835508,38.72640122153083],[-9.147228399859799,38.72637962263077],[-9.147213868979572,38.72632793596377],[-9.147136201811247,38.726141014105494],[-9.147123671927783,38.72612262992851],[-9.147116203371692,38.726108426442096],[-9.147104425228763,38.726093593816934],[-9.147089168153089,38.72606370333199],[-9.147032014220652,38.72592945200716],[-9.146969307145742,38.725767630940574],[-9.146947762928768,38.72572737301035],[-9.146922367778092,38.72567420430111],[-9.146905642547715,38.72565106438386],[-9.146851052798564,38.72556631562942],[-9.1468156543999,38.72552295320359],[-9.146754941482842,38.72545810178841],[-9.146513207488029,38.72519796547105],[-9.1464248948835,38.725084972549965],[-9.146399004420823,38.72505283225105],[-9.146406517526229,38.72496697662705],[-9.146396461716728,38.72495438092667],[-9.146306805386338,38.72484878598067],[-9.146221107973329,38.7247482820452],[-9.146219508544105,38.72473845038919],[-9.146216652510057,38.72472351320281],[-9.146217907970819,38.72470902675119],[-9.146234717177963,38.72465765341987],[-9.14623951023231,38.72462174270702],[-9.146252442341108,38.724609253721134],[-9.146273354091045,38.72459347067151],[-9.146288698211634,38.72458160029926],[-9.146303180558942,38.724572214554094],[-9.146324487985991,38.72456164358408],[-9.146425705975163,38.724503448182816],[-9.146572291087653,38.72442523076358],[-9.146605160901375,38.7244077764647],[-9.146609253872962,38.72440773191703],[-9.146610735007389,38.724407574931085],[-9.14663450226959,38.724405071561215],[-9.146673030576157,38.72438444239737],[-9.146675134840706,38.72436981345254],[-9.146676705425069,38.72435728796234],[-9.146662149727291,38.72432410346814],[-9.146617080797277,38.72424330740412],[-9.146538996616066,38.724285889745225]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.612632524776174,3.2789231005040436,-16.60979434120183,-3.3701635394884617,0.0028381835743438,-0.0912404389844181,0.1661556086985069,0.1663412587903878,0.1663412587903878,0.9806417126198904,-12.95688602116975,0.9804220494949194,-12.972106073006971,26.520823773598607,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:11000863:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1106L5605800,E-REDES,,0.6232996312718048,LINE:004213,BUS:JUNCTION:60:00923,BUS:JUNCTION:60:00929,"[[-9.203980046685437,38.714104787771],[-9.203968423323108,38.71409480566797],[-9.203925721090558,38.71411161858038],[-9.203914354271756,38.714101877329114],[-9.203903383286342,38.71409246573414],[-9.203898386935668,38.714088178815814],[-9.203747934408002,38.713953487049906],[-9.203637227233925,38.71385337184009],[-9.203607394467566,38.71380812002942],[-9.203610602027013,38.71379194865154],[-9.203628868997997,38.71371100826366],[-9.203626601591848,38.713708533897766],[-9.203491689156515,38.71355732311196],[-9.203458262014644,38.71352080574504],[-9.2033723335169,38.71342309335448],[-9.203366570833662,38.71337518869527],[-9.203380554225863,38.71332458082074],[-9.203411437357481,38.713273142418004],[-9.20344993981753,38.71323303801444],[-9.203501642535182,38.7131791927802],[-9.203545959383607,38.71313272957637],[-9.203563877638857,38.71310541578356],[-9.2036089038545,38.71301024091057],[-9.203628575978868,38.712947951776755],[-9.203643065227029,38.712901978243714],[-9.203652536706988,38.712858744054024],[-9.20366436165349,38.71280450777999],[-9.203676417374188,38.7127510981051],[-9.203690038397722,38.712691647859366],[-9.203705291325665,38.7126252286285],[-9.20371898967651,38.712565570489964],[-9.203725188114472,38.71253874247946],[-9.203739070930613,38.71249297266521],[-9.20374976350197,38.712449907422396],[-9.203765702049756,38.712386292325476],[-9.20377869175171,38.712330766247284],[-9.203797950063038,38.71224772691585],[-9.20381283917084,38.71219005757269],[-9.203834705607582,38.71210537290956],[-9.203843313799554,38.71207285688611],[-9.203854332446248,38.712031617223005],[-9.203867366415517,38.71198290962725],[-9.2038864787294,38.71190934781716],[-9.203900448742091,38.711855578258096],[-9.20391880498498,38.71178604986105],[-9.203930258112663,38.711742347075834],[-9.203942784712098,38.71169354503807],[-9.203947084887089,38.71167664300018],[-9.203955399544581,38.71164372430839],[-9.203959535101419,38.71162349990339],[-9.203970840047818,38.71156372856508],[-9.20397495339011,38.711542018076806],[-9.2040028413406,38.71143255173976],[-9.203957816388257,38.71137306291542],[-9.203951057249323,38.7113654322584],[-9.20394976109791,38.71135485998752],[-9.203937088566535,38.71125154871534],[-9.203904248614762,38.71109884351465],[-9.203830947129674,38.71091041517042],[-9.203838585174436,38.710899157432095],[-9.2037863456536,38.71076534831774],[-9.203751256723471,38.7106752318444],[-9.203714235771969,38.71057275636335],[-9.203699111667419,38.71053079261716],[-9.20366327300481,38.710431260831996],[-9.203640905602649,38.71037387008815],[-9.203576803956166,38.71020321965398],[-9.203556300733462,38.71013438990938],[-9.203540655053823,38.71008597232993],[-9.20352500899245,38.71003752772801],[-9.203511363552762,38.70999833380425],[-9.20347704126088,38.709931017949756],[-9.203468811378341,38.70991650077327],[-9.203450910283353,38.70990103636984],[-9.203401478802443,38.709856621725635],[-9.20337941480039,38.70984800537233],[-9.203352147286516,38.70983737393287],[-9.203260987515298,38.70980399799551],[-9.203174100520544,38.709774203957],[-9.203087462054038,38.70974719098539],[-9.202999756507195,38.70972031383765],[-9.202844869375832,38.70967289292534],[-9.202734495077816,38.70963922423471],[-9.20268009966835,38.70962267084584],[-9.202612757489762,38.709602146500124],[-9.202526878831394,38.70957594585903],[-9.202453344437833,38.709553397343],[-9.202386231209163,38.70953279870629],[-9.202307534102886,38.70950864895741],[-9.202262156961206,38.70949473313264],[-9.202240435406937,38.70948824827493]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9812839973752606,-12.82122488491023,0.981014087121186,-12.846277690024907,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:11000877:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605900,E-REDES,,0.6221863041706468,LINE:004214,BUS:JUNCTION:60:00929,BUS:JUNCTION:60:01853,"[[-9.202244517580851,38.709479833636074],[-9.202217149109671,38.709471661983535],[-9.202164675121816,38.7094559645135],[-9.202041515335683,38.709417530017745],[-9.201980716229913,38.70939862985288],[-9.201855347878448,38.70936009827946],[-9.201790798671123,38.70934026851179],[-9.201683621115341,38.70930735323669],[-9.201630956191034,38.70929117085186],[-9.20156131397948,38.709269784183455],[-9.201485308211998,38.7092464469706],[-9.201414950049415,38.70922484157145],[-9.201314261116792,38.70919375821594],[-9.201149103605575,38.70914282589519],[-9.201021968296944,38.70910369705653],[-9.201000437461282,38.7090976516044],[-9.200908275797506,38.7090717414418],[-9.200812212089417,38.709047821586495],[-9.20074584984873,38.70903126864361],[-9.200598740384713,38.70900335656592],[-9.20053415963614,38.70899139920677],[-9.200474976615036,38.708999137562266],[-9.20023935811034,38.7089520098869],[-9.200067835319148,38.70892286103259],[-9.199901076992028,38.7088847686794],[-9.19966699209024,38.708845624759974],[-9.199601618899674,38.70883061147061],[-9.199526887089563,38.708804739153955],[-9.199444208358987,38.708741575011544],[-9.199380230393762,38.70873224178465],[-9.199311649318643,38.70872646360592],[-9.199202386250773,38.70870082537785],[-9.19898070715115,38.70865319853771],[-9.198849703963624,38.708631370595796],[-9.198719482715001,38.70861264306127],[-9.19864076404911,38.70860003902928],[-9.198587154377446,38.70859369140152],[-9.198410624949199,38.70859267213202],[-9.198203288762661,38.70859033027569],[-9.198123858438699,38.70859017216492],[-9.198046960121212,38.70859484610916],[-9.197923103008078,38.708604407190364],[-9.197838679426887,38.70861482455259],[-9.197765430002928,38.70863064371738],[-9.197719439872028,38.708639602524514],[-9.197672377576994,38.70865377760135],[-9.19758687612938,38.70869225491301],[-9.197458644712432,38.70875099296027],[-9.197274780905241,38.708833640275536],[-9.197266936534138,38.7088364771769],[-9.197261164951803,38.70883722338845],[-9.197256386322897,38.70883670846381],[-9.19725374679478,38.70883624610269],[-9.197162812458155,38.70881700558016],[-9.1971510691709,38.708812761845486],[-9.197144839116874,38.708810503623425],[-9.197139281639704,38.708807860943125],[-9.197131327359983,38.70880406909328],[-9.197120172951175,38.70879380277503],[-9.197108455293089,38.70878199224683],[-9.1971027028908,38.70876931664739],[-9.197044121775109,38.70792235121761],[-9.197036692059047,38.707909096841526],[-9.197019956350195,38.70790296145431],[-9.196989337157822,38.70790108762689],[-9.196740114214583,38.70787650627241],[-9.196657014544247,38.70786530999831],[-9.196645264889517,38.707863723571926],[-9.196629942142087,38.70786151212534],[-9.19658244724957,38.707858134490785],[-9.196518069686467,38.70785355945168],[-9.196428247161771,38.70784717136672],[-9.19642714234067,38.707847091351645]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.416531686322827,2.701735372832397,-24.408827991502736,-2.8122965087228886,0.0077036948200905,-0.1105611358904914,0.2409569311440013,0.2410940651042982,0.2410940651042982,0.981014087121186,-12.846277690024907,0.9806457554976964,-12.876702281688065,38.43912965423037,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:11000882:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605900,E-REDES,,0.6238054853894239,LINE:004215,BUS:JUNCTION:60:00923,BUS:JUNCTION:60:00929,"[[-9.203988532768042,38.71409871073606],[-9.203976909405554,38.71408872863386],[-9.20397130814586,38.71408396985465],[-9.203928640138043,38.714100764438584],[-9.203919649110317,38.71409305517155],[-9.203911892499933,38.71408639750032],[-9.203906966064913,38.71408217299557],[-9.203756606844596,38.71394757046276],[-9.20364680897019,38.71384829365489],[-9.20361923595634,38.71380654317125],[-9.20362193760738,38.71379344808962],[-9.203641072272958,38.713709022734996],[-9.203636021026645,38.71370336712384],[-9.203501062061473,38.713552120744346],[-9.203467658177466,38.71351562118242],[-9.203383507121403,38.71341991024862],[-9.203378190967559,38.713375730722575],[-9.203391519866152,38.71332748888911],[-9.203421325522308,38.71327780787423],[-9.203459126291085,38.71323844854019],[-9.203510851996473,38.71318460309118],[-9.203555734466327,38.71313752216744],[-9.203574417188534,38.71310904836558],[-9.203619911669687,38.71301289635288],[-9.203639737455537,38.71295011938731],[-9.203654336807338,38.712903820562666],[-9.203663872409372,38.71286026150347],[-9.203675697616616,38.71280604324157],[-9.203687730876497,38.71275266980273],[-9.203701352159996,38.712693237568914],[-9.20371660507774,38.712626818336744],[-9.20373030368854,38.71256717821017],[-9.20373643664872,38.712540585002245],[-9.203750320265335,38.712494869226106],[-9.203761056389475,38.71245164144259],[-9.20377699412019,38.712387972304924],[-9.203790005996927,38.712332391975394],[-9.203809242381404,38.712249424905686],[-9.203824109835482,38.71219184583765],[-9.203845976528509,38.71210717918576],[-9.203854562263263,38.71207469939863],[-9.203865580903727,38.712033459734606],[-9.203878614596496,38.711984734124584],[-9.203897749351464,38.71191113607572],[-9.203911719625149,38.71185738452856],[-9.203930053136178,38.71178787435391],[-9.203941528709395,38.711744135330584],[-9.203954055032257,38.7116953152786],[-9.203958354935523,38.71167839522722],[-9.203966713146391,38.71164531399481],[-9.203970891450986,38.71162487301022],[-9.203982218570992,38.711565047420734],[-9.20398628915912,38.71154355351135],[-9.204014980630735,38.71143092707217],[-9.203967492965457,38.71136820002084],[-9.203962207249132,38.71136223129882],[-9.203961198980574,38.71135399841431],[-9.203948498597848,38.71125036311824],[-9.2039154615123,38.71109677696501],[-9.203843331463675,38.71091134648771],[-9.203850969506572,38.71090008874861],[-9.203797343249093,38.71076272527078],[-9.203762278642227,38.71067269865566],[-9.203725305002095,38.71057031282221],[-9.203710180891653,38.71052834907751],[-9.203674294889598,38.71042872765195],[-9.203651926672292,38.71037128287091],[-9.20358792126695,38.71020091980985],[-9.203567466704728,38.710132269777006],[-9.20355179668293,38.710083762344304],[-9.203536126548508,38.71003524590221],[-9.203522288574852,38.70999547724606],[-9.203487634730887,38.709927515873225],[-9.2034785781409,38.70991152899837],[-9.20345948922749,38.709895048598],[-9.203408635995725,38.70984934986912],[-9.203384536782803,38.709839941473895],[-9.203357130525202,38.70982925726077],[-9.203265716529046,38.70979579357965],[-9.203178529060903,38.70976589420516],[-9.203091682618783,38.709738811080555],[-9.203003930832203,38.70971191634407],[-9.202849043716464,38.709664495436996],[-9.202738669429593,38.70963082675013],[-9.202684274025614,38.70961427336309],[-9.202616931853825,38.70959374901965],[-9.202531053204126,38.709567548381465],[-9.202457542076512,38.70954501767047],[-9.202390428854581,38.709524419036065],[-9.202311731756211,38.70950026928984],[-9.202266308370875,38.7094863358746],[-9.202244517580851,38.709479833636074]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.445270695293367,1.0804127276695474,-19.440419860434872,-1.1965633475663375,0.0048508348584945,-0.1161506198967901,0.1909750897363875,0.1910467319844302,0.1910467319844302,0.9812839973752606,-12.82122488491023,0.981014087121186,-12.846277690024907,30.459771365958822,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:40517743:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600200,E-REDES,,0.371769953627694,LINE:004216,BUS:EREDES:1107S5097500:60,BUS:JUNCTION:60:01559,"[[-9.105115818297032,38.78464567810182],[-9.105138946952879,38.7846454133299],[-9.105127758473868,38.78512080029888],[-9.105358417087151,38.78568942880269],[-9.106514024127495,38.78684119652881],[-9.10724117260974,38.78736735831283],[-9.107258073398029,38.787379584813245]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5782089942831169,-0.1040636046940944,0.5782130025531212,0.1003215218101533,4.008270004351999e-06,-0.003742082883941,0.0057373914761864,0.0057310082939894,0.0057373914761864,0.9853275914681026,-12.611389469840644,0.9853381656833992,-12.61015776336174,0.8232732782589189,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:38476909:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5603900,E-REDES,,0.812261512692853,LINE:004218,BUS:EREDES:1114S5192200:60,BUS:JUNCTION:60:03142,"[[-9.07440942124441,38.85896080256397],[-9.074387454307926,38.85896624939262],[-9.073838451026953,38.85910230029658],[-9.07328914150499,38.859446734128426],[-9.072552195693328,38.86059666442645],[-9.070684599602004,38.86255935057037],[-9.069680008228774,38.864403526180624],[-9.069400184197901,38.864917200967575]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6039 PÓVOA-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.20628275695598,0.3688539999999999,9.2,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.3708827527696222,1.8504329185660904,0.3710541220795366,-1.8583356901027883,0.0001713693099144,-0.0079027715366979,0.0184247316939218,0.0185033250207912,0.0185033250207912,0.9856277802057234,-12.183091978871994,0.985488708756408,-12.176179710328778,5.766970553464627,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:38476919:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5603900,E-REDES,,0.4092684626815614,LINE:004219,BUS:JUNCTION:60:03142,BUS:JUNCTION:60:03143,"[[-9.069400184197901,38.864917200967575],[-9.06913515822545,38.8650376805923],[-9.06892609479368,38.865875151373665],[-9.06841790914512,38.867142785871614],[-9.068086389940722,38.86783912372988],[-9.067694763881,38.86825780450216]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6039 PÓVOA-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.20628275695598,0.3688539999999999,9.2,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.3710541220961984,1.8583356901135475,0.3711410223427914,-1.8623157349949504,8.690024659302464e-05,-0.0039800448814026,0.0185033250209261,0.0185429254114381,0.0185429254114381,0.985488708756408,-12.176179710328778,0.9854183786342504,-12.17268759479339,5.779312891207165,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:38484433:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5603900,E-REDES,,2.5183100581352003,LINE:004220,BUS:JUNCTION:60:03143,BUS:JUNCTION:60:03144,"[[-9.067694763881,38.86825780450216],[-9.06550115000238,38.87209085289558],[-9.06338355840435,38.874448080756906],[-9.06069394490861,38.87744178952737],[-9.057044899020818,38.878874491646094],[-9.054658697083834,38.881442810559584],[-9.053621017393418,38.88255961465156],[-9.052316219498833,38.88507776990383],[-9.051606565813994,38.88644725355786]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6039 PÓVOA-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.20628275695598,0.3688539999999999,9.2,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.3711410223749598,1.862315735020155,0.371683946247477,-1.886777976126935,0.0005429238725172,-0.0244622411067803,0.0185429254117409,0.0187865943613513,0.0187865943613513,0.9854183786342504,-12.17268759479339,0.9849818322730124,-12.15106287629398,5.855257709631091,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
