source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:38484460:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5603900,E-REDES,,0.5765345386106208,LINE:004221,BUS:JUNCTION:60:03144,BUS:JUNCTION:60:02356,"[[-9.051606565813994,38.88644725355786],[-9.050610175563252,38.88925246290898],[-9.049627602645435,38.89027292891695],[-9.048606915488994,38.8908789392088]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6039 PÓVOA-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.20628275695598,0.3688539999999999,9.2,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.3716839462718934,1.8867779761515215,0.3718102436382356,-1.8923715344510883,0.0001262973663422,-0.0055935582995665,0.0187865943616331,0.0188423788578503,0.0188423788578503,0.9849818322730124,-12.15106287629398,0.9848809736033608,-12.146078996147338,5.872644181969882,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:39804949:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5603800,E-REDES,,0.8747307702776882,LINE:004222,BUS:JUNCTION:60:03145,BUS:JUNCTION:60:01360,"[[-9.110377642622705,38.89070729954046],[-9.109857650752168,38.889390019835915],[-9.10849870398821,38.88594708708604],[-9.10918503131441,38.88311013616785]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.96951539992668,2.472714674447737,14.978244283595703,-2.4604018294168197,0.008728883669022,0.0123128450309173,0.1479230696839371,0.147937121276715,0.147937121276715,0.9869736092180964,-11.6419324767279,0.9873099091106388,-11.55766740344738,46.10787635241233,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:39804949:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5603800,E-REDES,,0.4421814513884604,LINE:004223,BUS:JUNCTION:60:01361,BUS:JUNCTION:60:01362,"[[-9.108422046714077,38.881652536324076],[-9.10778146780499,38.88090360761317],[-9.106471073882593,38.87937143686156],[-9.105428685579831,38.87843887401478]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.021604392878324,1.8439955469582117,-9.019979865741645,-1.844536058195397,0.0016245271366788,-0.0005405112371852,0.0897545544566022,0.0897633075764717,0.0897633075764717,0.9871953193785572,-11.567545848679384,0.986940042784636,-11.58955495970475,27.976720453941635,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:40865743:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5603800,E-REDES,,0.3612393925684223,LINE:004224,BUS:JUNCTION:60:01634,BUS:JUNCTION:60:01371,"[[-9.030137629307513,38.91103530998966],[-9.029186567367596,38.912032156573275],[-9.027659347373087,38.91364976433115]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.9964207727168772,1.50186454527416,-0.9963839438639792,-1.505382239215644,3.682885289790771e-05,-0.003517693941484,0.0176181484428841,0.0176478257677104,0.0176478257677104,0.9843874060668664,-12.124193670136018,0.984319766888334,-12.125399249916384,2.5323325825384493,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:40865765:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5603800,E-REDES,,0.4507297749316756,LINE:004225,BUS:JUNCTION:60:01375,BUS:JUNCTION:60:01373,"[[-9.046444904796507,38.89390467926064],[-9.044969616518879,38.89544878620782],[-9.043348797663176,38.89716416483967]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.6028967599454513,1.0595232719925909,-2.6027417240898725,-1.063695968086863,0.0001550358555788,-0.004172696094272,0.0274561586601684,0.027472943804471,0.027472943804471,0.984912373221336,-12.095044509748496,0.984812297065396,-12.10095148770632,8.562550663696744,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:40865789:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5603800,E-REDES,,3.2688869005053633,LINE:004226,BUS:JUNCTION:60:00021,BUS:JUNCTION:60:03145,"[[-9.073086937227778,38.888479705764716],[-9.075292559125991,38.888846712497006],[-9.08158057972585,38.88989284281642],[-9.08632389131476,38.89067348144447],[-9.0889391278279,38.89110694927634],[-9.090653241918082,38.891201422341574],[-9.096971433925392,38.89152442498867],[-9.101157274469426,38.891745372966575],[-9.107189050545612,38.891067836346046],[-9.110377642622705,38.89070729954046]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.936910060083264,2.518745469351485,14.969515399843084,-2.472714674410823,0.0326053397598204,0.0460307949406617,0.1478699256823386,0.1479230696830743,0.1479230696830743,0.9857286332765652,-11.95716873098636,0.9869736092180964,-11.6419324767279,46.10349686241992,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:46604782:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1112L5617800,E-REDES,,7.787546621111245,LINE:004227,BUS:JUNCTION:60:02490,BUS:EREDES:1112S5901400:60,"[[-9.197010415315091,39.07658821405531],[-9.192460595544196,39.06677438656653],[-9.18698863519265,39.06150667027764],[-9.180454036270886,39.05128287057516],[-9.179392020150175,39.049887657066996],[-9.175897657283697,39.04523997543661],[-9.175039460116592,39.04409841419287],[-9.172719938560316,39.04101244884099],[-9.171609750976435,39.039508845227616],[-9.171548155635557,39.03672096023602],[-9.171463927597738,39.032908520294264],[-9.17143154543517,39.03144297315933],[-9.171396293261909,39.02984685382371],[-9.171337742342645,39.02719565948456],[-9.171283459930258,39.02473448090647],[-9.17118039413584,39.01807203053439],[-9.170236550253176,39.01605481006745],[-9.169185333033411,39.013684744946],[-9.168472710531233,39.01207796160249]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.5124078842038906,-1.3736300388559783,-3.5089971700891267,1.3058265800252458,0.0034107141147639,-0.0678034588307325,0.0366856881084629,0.0364106646772717,0.0366856881084629,0.9892369255202406,-10.54122858100574,0.9894784173345345,-10.723740137675232,5.264125141119671,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:35168993:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5615600,E-REDES,,0.494117577699862,LINE:004228,BUS:JUNCTION:60:02978,BUS:EREDES:1105P5395500:60,"[[-9.329677796737071,38.74968045503202],[-9.329788844065998,38.74847157934975],[-9.33152677936508,38.74728769862904],[-9.332031568228508,38.74693027044815],[-9.331696648844616,38.74650400884421],[-9.331345956062496,38.7467713085562],[-9.331327033591094,38.746781546340785]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.37332130735652,-5.718952971899509,15.37760498511325,5.72856263598281,0.0042836777567298,0.0096096640833005,0.1626091166251465,0.1625923592676164,0.1626091166251465,0.9706352122697416,-14.069128542686718,0.9711712480684058,-14.027034606103836,23.33320657556989,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:44322359:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610600,E-REDES,,1.3213437419611418,LINE:004229,BUS:EREDES:1105P5395500:60,BUS:JUNCTION:60:02283,"[[-9.33112237365899,38.74655341137366],[-9.331142176710786,38.746544245502726],[-9.331527480914653,38.7463656677595],[-9.331945519907295,38.74617137647924],[-9.331561030093118,38.744132559010666],[-9.33040951632364,38.742501783934365],[-9.32945815198622,38.7400591833962],[-9.328165657108007,38.73842480297815],[-9.325834451633064,38.73637458386906]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E multi-circuit corridor equivalent,LN60 CALDAS DA RAINHA-CADAVAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.800749770628062,5.430490990662194,-31.76694196536892,-5.551762826266699,0.0338078052591406,-0.1212718356045048,0.3196475209163945,0.3199574269188454,0.3199574269188454,0.9711712480684058,-14.027034606103836,0.9698495860161483,-14.125908925990716,25.525123806848455,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:44322372:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610600,E-REDES,,0.2066555191042419,LINE:004230,BUS:JUNCTION:60:02283,BUS:JUNCTION:60:03146,"[[-9.325834451633064,38.73637458386906],[-9.324878292387812,38.735894593193095],[-9.323991387183497,38.735212467394504]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E multi-circuit corridor equivalent,LN60 CALDAS DA RAINHA-CADAVAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,47.52998518963037,5.834903822826874,-47.51831396590845,-5.842054019036475,0.0116712237219189,-0.0071501962096007,0.475115886555404,0.4751505731007999,0.4751505731007999,0.9698495860161483,-14.125908925990716,0.9695618465978556,-14.149761067407288,37.90590930201834,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:44322383:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610600,E-REDES,,0.2202377660953263,LINE:004231,BUS:JUNCTION:60:03146,BUS:JUNCTION:60:01380,"[[-9.323991387183497,38.735212467394504],[-9.322251620491448,38.73376983276188]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E multi-circuit corridor equivalent,LN60 CALDAS DA RAINHA-CADAVAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,47.5183139659111,5.842054019024439,-47.50587378450599,-5.849651968133281,0.0124401814051111,-0.0075979491088418,0.4751505731008114,0.4751875832863269,0.4751875832863269,0.9695618465978556,-14.149761067407288,0.9692550936352988,-14.17518725375137,37.90886184972692,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:46753865:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1110L5614000,E-REDES,,1.2469394295619225,LINE:004232,BUS:JUNCTION:60:02283,BUS:EREDES:1105P5395500:60,"[[-9.325699582749529,38.73642978268453],[-9.328010554818734,38.73848682322605],[-9.329284397680224,38.74011464074213],[-9.330181894746568,38.742503587019534],[-9.331349276431235,38.74525656483177],[-9.331241183627325,38.74606428314686],[-9.330958580377988,38.74633958417708],[-9.330939997949917,38.74635020573904]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6105 TRAJOUCE-PAREDE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.831230520125967,-2.9362008463984157,16.84914307098885,2.882593622874094,0.0179125508628814,-0.0536072235243216,0.1695154985980582,0.1693692706782366,0.1695154985980582,0.9698495860161483,-14.125908925990716,0.9711712480684058,-14.027034606103836,56.476927735485006,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:52437944:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5616000,E-REDES,,2.3561953714659123,LINE:004235,BUS:EREDES:1115S5528500:60,BUS:JUNCTION:60:01549,"[[-9.224969517023267,38.768729965450596],[-9.224962587726067,38.768734308942086],[-9.224960532992737,38.768739147285295],[-9.225040178790232,38.76889450541817],[-9.225237931791744,38.76927803105876],[-9.225244917601241,38.76928944148201],[-9.22526283459674,38.76930238899756],[-9.22527390996078,38.7693118605197],[-9.225280921755948,38.769320451288735],[-9.2252670571575,38.76936039506761],[-9.225185681053901,38.769506973241306],[-9.225176438747669,38.769558772915566],[-9.225184757072979,38.76960319308214],[-9.22519655461142,38.76963358272834],[-9.225447758006972,38.770061646180515],[-9.225453435890502,38.770071789740044],[-9.225460322904958,38.7700767245409],[-9.225616724169416,38.770138368260945],[-9.22562867016053,38.77014305751818],[-9.225639668941225,38.77014373821096],[-9.225950783613625,38.7700307689506],[-9.226011190772363,38.770020222681815],[-9.226075515176388,38.770022061301844],[-9.226133885574788,38.77003258502753],[-9.22620177979957,38.770062467121996],[-9.22702228431734,38.77052893419906],[-9.227209820078189,38.77064824839693],[-9.227305913140379,38.77070193399717],[-9.227366704290397,38.770733755610024],[-9.227498893374715,38.770809288501624],[-9.227514821733845,38.770818552153564],[-9.227573810046795,38.77085511059578],[-9.227675192183318,38.77091527685662],[-9.228253362827605,38.771259602770705],[-9.22844412685804,38.77137382233251],[-9.228461874752131,38.77138467214267],[-9.228484399115775,38.77139260366006],[-9.228668323506026,38.771391543580194],[-9.228697992607783,38.771381401604074],[-9.228715488953801,38.77137057222672],[-9.22961427465427,38.77045137149555],[-9.229646829807077,38.770418619878875],[-9.229673267607694,38.77038762819244],[-9.229690617134684,38.770358244205234],[-9.229706256420565,38.770344891962175],[-9.229718936874967,38.77034043109086],[-9.22973159995136,38.77033933925796],[-9.230047354710754,38.77058176800406],[-9.230059203523469,38.77059360081815],[-9.230069655950976,38.77060891471863],[-9.230105263867358,38.77067917324954],[-9.230156806959144,38.77077711572099],[-9.23030582027847,38.77098233309937],[-9.230357044370923,38.77103620384882],[-9.230424596884236,38.771109629854635],[-9.23043176338495,38.77112000237556],[-9.230441162310893,38.77113713669304],[-9.23044630831799,38.771153058934544],[-9.230452450327533,38.77117015181686],[-9.230452288188754,38.77123607161263],[-9.230428128252793,38.771299280570574],[-9.230386972753983,38.77141119177591],[-9.230393333164427,38.77153100629248],[-9.230433619542337,38.77162640621293],[-9.230498024412181,38.771700122988335],[-9.230600007446128,38.77176321753891],[-9.230723454375438,38.7718198407555],[-9.230800250042119,38.7718671833971],[-9.230849764890937,38.77191233253859],[-9.23088932423344,38.77195881837779],[-9.230925048661652,38.77201932922103],[-9.23094792335052,38.772070286688965],[-9.230962701528021,38.77210501641178],[-9.23096639811322,38.77221538886043],[-9.230935210886582,38.77233051227621],[-9.230887838467078,38.77243094327957],[-9.230781468582911,38.772672836502736],[-9.230671551397922,38.773014270902756],[-9.230601953068348,38.773813069548424],[-9.230579541200107,38.773999216976904],[-9.230544770206562,38.774195064809255],[-9.23053713228361,38.77427545816822],[-9.230526239042433,38.77434392894354],[-9.230522063953016,38.77441602968594],[-9.230518853822947,38.77448052787424],[-9.2304961449704,38.774687837111586],[-9.230445652430998,38.774877518360846],[-9.230303285292868,38.77533172740887],[-9.230195441519278,38.775729944195874],[-9.230120318558125,38.775968129023184],[-9.230048845875563,38.7761660061328],[-9.230019155722603,38.77624839927025],[-9.22995107089647,38.77646612442003],[-9.22988745898392,38.776627392371616],[-9.229835474037934,38.77676797746021],[-9.229821751835413,38.77681187475844],[-9.229728502965942,38.77711310327955],[-9.229695364555704,38.77721830915785],[-9.229672111104723,38.77728976943527],[-9.22966965731511,38.777315851715606],[-9.229723881746427,38.77731598166888],[-9.229810735271162,38.77730449127999],[-9.229933338908454,38.77728680078616],[-9.230034094502816,38.77727239617997],[-9.230299478738141,38.77723433875428],[-9.230972743720093,38.77713741587504],[-9.23110283808582,38.777113735631914],[-9.23166389074358,38.77703161034532],[-9.233338203579823,38.776770294959064],[-9.23353326228452,38.77674336920896],[-9.233631636896733,38.77674333319328],[-9.233719475371327,38.77676078129489],[-9.233844849667705,38.77680882563402],[-9.233945973765533,38.776890949476694],[-9.234046160166068,38.7769921243089],[-9.234113961823876,38.77708036333977],[-9.234558214248903,38.777831257267906],[-9.234654513387882,38.77799816122998],[-9.234685454670869,38.77805030281495],[-9.234693644396206,38.77805828736923],[-9.234705262191193,38.77806918506959],[-9.234751882842742,38.77811276544016],[-9.234763783568601,38.77812260656518],[-9.234770672238872,38.77812531589154],[-9.234778942559705,38.778127327589395],[-9.234791628227764,38.77812388398581],[-9.23481395308436,38.77812017822519],[-9.234825913417396,38.77811372389478],[-9.234839525039304,38.7781076413019],[-9.234858159610441,38.77809744881856],[-9.23487355568767,38.77808917852287],[-9.234951753041893,38.77805735465124],[-9.235170075227115,38.77800829981411],[-9.235348800078723,38.77796596002737],[-9.23546875511385,38.777923535652754],[-9.23619862584928,38.77767979025246],[-9.236419076685399,38.777604752843345],[-9.236712170247083,38.77750867064756],[-9.236791827497777,38.777489514548854],[-9.236964267808384,38.777429333489515],[-9.237032335205624,38.77740633249765],[-9.237464928350043,38.7772587288061],[-9.23779138399635,38.77715256383754],[-9.238115416968093,38.77704904213596],[-9.238136273363548,38.777041935739504],[-9.238269928773034,38.77699643324488],[-9.238289929614389,38.77699428013812],[-9.238306131915392,38.77699577508376],[-9.238321730516304,38.777001392252934],[-9.238343966915984,38.77702028691557],[-9.238377478311463,38.777065097950754]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-20.004119337788055,-4.0787218007396575,20.02419608523024,3.6433828702258233,0.0200767474421823,-0.4353389305138342,0.2003956066690029,0.1995189216776491,0.2003956066690029,0.9803116826140784,-12.640977982014116,0.981592989967296,-12.550976570433468,31.950320732928834,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:25763530:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5007300,E-REDES,,1.641242955949186,LINE:004237,BUS:JUNCTION:60:00903,BUS:JUNCTION:60:03147,"[[-8.760659681745118,37.75212339685617],[-8.760879658512986,37.75035161518475],[-8.761203776223603,37.748446152038326],[-8.76154701431392,37.74643174156325],[-8.7618425577853,37.74470474419401],[-8.762162254057854,37.74286808793894],[-8.762499788510869,37.740902643109045],[-8.762772927803898,37.73927707375419],[-8.763071520849097,37.73748814177687]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.76637183483691,2.015377912938741,-9.761069279016484,-2.0134331343164154,0.0053025558204247,0.0019447786223256,0.0992464764828795,0.0992785651504109,0.0992785651504109,0.9668560268382846,-16.574121266654924,0.9660020881981236,-16.66868524676979,14.245740443451137,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:8609442:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003900,E-REDES,,1.2439272988495365,LINE:004238,BUS:JUNCTION:60:02235,BUS:JUNCTION:60:00820,"[[-7.996999959290005,38.052657247004916],[-7.99650847164647,38.05252057343006],[-7.994437980555556,38.051944754290034],[-7.992346478455023,38.0513630538705],[-7.989398834370699,38.05054316358623],[-7.986466639690295,38.04972746170057],[-7.98360486702526,38.04893128004833]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.69336448905986,5.420595025843183,-7.689929414752893,-5.421603545338149,0.0034350743069673,-0.0010085194949658,0.0917343945304837,0.0918051889970443,0.0918051889970443,0.9871905299356706,-10.52850202012088,0.9861958723848494,-10.57414602706685,13.173366192716934,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12510583:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0205L5016100,E-REDES,,0.4994625575941172,LINE:004239,BUS:JUNCTION:60:02832,BUS:JUNCTION:60:00818,"[[-7.789680591088783,38.02966269592994],[-7.78952660484433,38.029659464359284],[-7.786779921627178,38.029601749523565],[-7.78408641694119,38.029545046596255],[-7.783980183771032,38.02954281372242]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.945978091070582,3.5545270346288724,18.95184884337701,-3.5397038492353152,0.0058707523064285,0.0148231853935572,0.1893277776010238,0.1893367926898748,0.1893367926898748,0.979721695141322,-9.700828346455184,0.9798297029625112,-9.639740551597937,27.168430576822335,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12516663:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0210L5015900,E-REDES,,0.1660946811071664,LINE:004240,BUS:JUNCTION:60:00108,BUS:JUNCTION:60:03148,"[[-7.618683079857366,38.041173521775484],[-7.616831269536486,38.04139917970188],[-7.616808752073664,38.0414019189901]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9833578966762608,-7.86071910908394,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:51708572:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0205L5016100,E-REDES,,2.380422273952835,LINE:004241,BUS:JUNCTION:60:01395,BUS:JUNCTION:60:00108,"[[-7.6455594156925,38.03791143735434],[-7.644205415551937,38.03807592613505],[-7.642202688275564,38.03831919669307],[-7.64021177029433,38.03856099593325],[-7.636139022779085,38.03905551564609],[-7.632169477637246,38.039537377343876],[-7.630523025265889,38.03973719504249],[-7.62887273356441,38.03993745071918],[-7.626764848893599,38.04019320664257],[-7.624739823335461,38.04043886738411],[-7.622669408636788,38.04068999951864],[-7.620796583629925,38.040917124552486],[-7.618695211169775,38.04117198008087]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.095429756052635,3.1773965657270096,19.123478226826908,-3.1066770039750837,0.0280484707742729,0.0707195617519258,0.1895451874970536,0.1895831998612659,0.1895831998612659,0.9827325410667046,-8.150515059410706,0.9833578966762608,-7.86071910908394,27.203788185000143,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:13452750:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5008700,E-REDES,,8.771913220803931,LINE:004242,BUS:JUNCTION:60:01393,BUS:JUNCTION:60:00768,"[[-8.100147207038157,37.7927249435667],[-8.09981475228626,37.79094686484871],[-8.099354428840241,37.78848433645412],[-8.098873636451737,37.785911882826966],[-8.098433420583017,37.78355647811796],[-8.09800818038703,37.78128162069246],[-8.097621806599856,37.77921381217059],[-8.097158231272847,37.77673361058309],[-8.096776659982831,37.774691476417125],[-8.096401676122507,37.77268465986134],[-8.096010749803224,37.77059242569468],[-8.095598789783036,37.76838702256184],[-8.095080675875108,37.76561406972882],[-8.09450419675676,37.7625278310595],[-8.09411450887882,37.760441713926866],[-8.093727332875009,37.75836847931808],[-8.093309509888142,37.75613179837755],[-8.092869306698228,37.75377464918238],[-8.092361353809713,37.75105420696455],[-8.091952211843994,37.74886356051362],[-8.091526463139708,37.74658308019785],[-8.090927765908138,37.74337670813871],[-8.090462261384916,37.74088322033658],[-8.090012058208362,37.73847154257686],[-8.089544352935704,37.735965795189024],[-8.089194075038515,37.73408950114563],[-8.08881746424832,37.73207156421737],[-8.088484751773038,37.73028879339938],[-8.088065321323892,37.728041541360824],[-8.087590284072958,37.72549577620381],[-8.08720878513932,37.72345116077734],[-8.086696157381185,37.720704099918805],[-8.086356876410754,37.71888518839136],[-8.085939156751307,37.716646574400535],[-8.085573848295514,37.714683368331656]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.202372256580096,3.8431627865033007,2.207729503712498,-3.915433409473157,0.0053572471324021,-0.0722706229698562,0.0427769937853567,0.0435366582908056,0.0435366582908056,0.9963941469398097,-10.377050626871382,0.9934799551254084,-10.202539877809786,6.247188734510788,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:10331841:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5126700,E-REDES,,4.326464594236897,LINE:004245,BUS:EREDES:0912S5008300:60,BUS:JUNCTION:60:01107,"[[-7.711634951683808,40.423262438436595],[-7.711802572939298,40.423713282953166],[-7.709082070016572,40.424750293775695],[-7.705254510821951,40.42620913030223],[-7.701983299550679,40.42745577652209],[-7.700126689578156,40.428779821872105],[-7.69813363602124,40.430201079547516],[-7.696227434399951,40.431560311877945],[-7.694134585092383,40.43305252791378],[-7.692732034883462,40.43405250663709],[-7.690795943229189,40.435432805542504],[-7.689047572069771,40.43667918622033],[-7.687141170432801,40.43803815784478],[-7.685359696325532,40.43930797593851],[-7.682861445993458,40.4410886012341],[-7.680980305416682,40.442429277908076],[-7.678985368233575,40.443850968053184],[-7.677203468883825,40.44512074711268],[-7.674959329118673,40.4467198202327],[-7.673136922267076,40.448018292091405]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1267 SEIA-GOUVEIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.08603135678803,4.241453136705125,4.090633630216705,-4.270671657715568,0.0046022734286745,-0.0292185210104429,0.0568014175051488,0.0571128836741017,0.0571128836741017,0.9977078973045626,2.442297803781711,0.996354235213901,2.5789778583885217,8.195276750480945,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:19464983:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130300,E-REDES,,7.238922388266669,LINE:004246,BUS:JUNCTION:60:02484,BUS:JUNCTION:60:02954,"[[-7.676652459562855,40.41078615240605],[-7.673845061353608,40.41022895721094],[-7.671059228460124,40.40967595827204],[-7.668278359446146,40.409123875695784],[-7.663957190668,40.408265842910374],[-7.66187889322751,40.407853102894514],[-7.658136203934757,40.40710971475605],[-7.656951554233282,40.40687438241791],[-7.650493909130954,40.40525266281177],[-7.647987938996599,40.40462321228194],[-7.645209420710812,40.40392575909104],[-7.641796732913829,40.40380840630289],[-7.639567199723355,40.403731689967444],[-7.634377013102146,40.40355292407546],[-7.630944394687312,40.40523294182794],[-7.62879275052111,40.40627773146416],[-7.626162618619127,40.407565050581134],[-7.62288239875586,40.40917039668288],[-7.620234565243998,40.4104661292699],[-7.616673693731954,40.412208488223214],[-7.614506595835718,40.41326876372854],[-7.612797661128564,40.41410482908421],[-7.609727099639149,40.415606924817304],[-7.607114469578691,40.41688488985779],[-7.603332300050559,40.41873474252738],[-7.600071580655431,40.42032936744417],[-7.599096413267012,40.42080622949195]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.18647583081507,0.2734380251230663,-5.180507613578567,-0.3280740781943173,0.0059682172365027,-0.054636053071251,0.0501231785273903,0.050165011813729,0.050165011813729,0.9970676124587872,2.3377246583745137,0.9957003239335804,2.1196598470014494,7.198308482383278,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:18580833:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130300,E-REDES,,0.1019669506664535,LINE:004247,BUS:JUNCTION:60:02878,BUS:JUNCTION:60:01030,"[[-7.51777572724093,40.4053535771931],[-7.516855239830197,40.404762308737766]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.174195284768828,0.4176523675044238,-5.174110886793257,-0.4184162443388562,8.439797557091566e-05,-0.0007638768344324,0.0502414393960485,0.0502422567726963,0.0502422567726963,0.9942121980077648,1.8898255192530675,0.994191693419161,1.8867670769985505,7.2093925631649265,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34217679:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137500,E-REDES,,3.0970491028368548,LINE:004250,BUS:EREDES:0605P5020300:60,BUS:JUNCTION:60:00472,"[[-8.84988537290742,40.06718960026859],[-8.84993952422658,40.06744259176684],[-8.850621933577445,40.06782756623577],[-8.852911563490494,40.06753610185821],[-8.855478685770574,40.067209257386494],[-8.858785858093082,40.066788103661494],[-8.861884838676536,40.066393366887304],[-8.864544275548331,40.06605454527472],[-8.867492866855798,40.06567881103571],[-8.870198745976976,40.06533453034867],[-8.871157011910759,40.063553522496996],[-8.872276402454816,40.06147288510793],[-8.873404687234675,40.05937560850322],[-8.874608505834729,40.05713665909485],[-8.875466879839458,40.05554089379251],[-8.875634278727523,40.05437995498945]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.5542254135202649,1.4300453897970502,-1.5538016220325528,-1.460820390268947,0.000423791487712,-0.0307750004718967,0.0203229628675072,0.0205340817022778,0.0205340817022778,0.9999999999999998,-3.2361179353103395,0.9993950226930048,-3.2565968250787964,2.946488980094397,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:10308162:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0607L5135300,E-REDES,,7.781260838559479,LINE:004251,BUS:JUNCTION:60:01408,BUS:EREDES:0607S5003400:60,"[[-8.158130780790232,40.13784243813589],[-8.16203372555048,40.13761412368437],[-8.168342334649513,40.13724481916833],[-8.171088465008644,40.13708394946395],[-8.176202626147361,40.13678418078347],[-8.1777015377965,40.136696279899645],[-8.179439757935645,40.13659431960184],[-8.18524158599286,40.13625380661044],[-8.188931189704043,40.13603709985984],[-8.193266883925915,40.13578230594138],[-8.195490673353042,40.135651557061614],[-8.196656233802363,40.13528461796278],[-8.198141620449457,40.13481697732047],[-8.199257910898268,40.134465521529],[-8.20414910424151,40.13292538785849],[-8.208253559744492,40.131632766269966],[-8.212684457727413,40.13023712091352],[-8.216219728779947,40.12912340900333],[-8.21837094558571,40.12844564939252],[-8.220577250284238,40.12775047996831],[-8.22251923729745,40.1271385382807],[-8.22468444809179,40.12645621928186],[-8.226748706734371,40.12580564372987],[-8.229175123040333,40.12504088230632],[-8.231471077306962,40.124317177719725],[-8.234260095297982,40.123437971743044],[-8.23607051988496,40.12286720237902],[-8.238298941172337,40.122164605165466],[-8.239874521857372,40.12166780532251],[-8.241508130873996,40.12115268285275],[-8.243894761516373,40.120400051531036],[-8.245229397524856,40.12023866779505],[-8.245578076966757,40.12019652823912]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1354 LOUSÃ-PC MALHADAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.22455700859184,-14.902012660449138,-25.78884253749314,15.544911833349255,0.4357144710987022,0.642899172900119,0.2901426496040294,0.2897490426485665,0.2901426496040294,1.000342887060812,6.1662451411654216,1.0000000000000002,4.5600348425365445,62.91719605421867,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10336310:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0607L5135400,E-REDES,,7.78057037954572,LINE:004252,BUS:EREDES:0607S5003400:60,BUS:JUNCTION:60:01408,"[[-8.245559345401935,40.1201490493117],[-8.245227669965825,40.120229762607615],[-8.243891579768388,40.1203913188482],[-8.2415036713588,40.12114435658681],[-8.23987006250751,40.1216594789942],[-8.238294481981946,40.122156278776956],[-8.236066060920129,40.12285887590545],[-8.234255636516432,40.12342964520038],[-8.231466618807772,40.124308851070616],[-8.229170664773623,40.125032555569604],[-8.226744248713375,40.12579731690057],[-8.224679990279842,40.1264478923738],[-8.22251477970481,40.12713021129004],[-8.220572792888309,40.127742152903544],[-8.218366488413286,40.12843732224362],[-8.216215271825467,40.12911508177238],[-8.21268000113115,40.13022879354777],[-8.208249103597268,40.1316244387353],[-8.204144648510324,40.1329170601674],[-8.199253455662967,40.13445719365154],[-8.19813716532735,40.134808649400476],[-8.196651778830876,40.135276289986194],[-8.195487931099985,40.13564268773857],[-8.193265984039193,40.135773327511934],[-8.188930290384471,40.13602812139666],[-8.185240687155938,40.13624482811867],[-8.1794388598577,40.1365853410651],[-8.177700639945959,40.136687301349454],[-8.176201728492915,40.13677520222172],[-8.171087568023262,40.13707497086267],[-8.168341438023404,40.1372358405459],[-8.162032829749753,40.13760514501335],[-8.158132213573445,40.137833323286884]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1354 LOUSÃ-PC MALHADAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.791131076496796,15.546298495712357,26.226884213524787,-14.903327897059196,0.4357531370279908,0.6429705986531609,0.289774791085094,0.2901683631133434,0.2901683631133434,1.0000000000000002,4.5600348425365445,1.000342887060812,6.1662451411654216,62.92277200766419,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10310674:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0111L5127900,E-REDES,,2.186756273764901,LINE:004253,BUS:JUNCTION:60:01415,BUS:JUNCTION:60:01412,"[[-8.424671464902284,40.39606438242027],[-8.426402087248855,40.398128512410004],[-8.427815079514824,40.399813701008135],[-8.429026322627681,40.40125817894063],[-8.430461342477216,40.402969429421155],[-8.431848234381079,40.404623187438105],[-8.433043180841594,40.40611240349978],[-8.43426568840039,40.4076358725154],[-8.43567884073598,40.409396823591486],[-8.437067588704112,40.411127238683065],[-8.438361121152194,40.41273893593704]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1279 PAMPILHOSA-MOGOFORES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.052345904108925,-6.066927433722251,17.06351803467771,6.120150156652587,0.0111721305687844,0.0532227229303359,0.1765635562354231,0.1764908326016498,0.1765635562354231,0.986398595477929,-2.40197820854015,0.9883548333706992,-2.189252328290827,12.667782769079,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10329461:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624500,E-REDES,,0.5414446289169396,LINE:004255,BUS:JUNCTION:60:00092,BUS:JUNCTION:60:02994,"[[-9.000174040338903,39.333270459222575],[-8.999262254883067,39.33197749112866],[-8.998293004142447,39.330602961931106],[-8.99715967231267,39.328995657503654]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.38028130745429,6.473043251972959,-27.366869405119665,-6.433243894985094,0.0134119023346244,0.0397993569878645,0.2748449423789947,0.2748571897951138,0.2748571897951138,0.9850262511450868,-9.210332503695692,0.9842056409793872,-9.293811409853443,39.439975576856625,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:10329461:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624500,E-REDES,,0.8629310165962432,LINE:004256,BUS:JUNCTION:60:02995,BUS:JUNCTION:60:02996,"[[-8.996621082077654,39.32823179207316],[-8.995914613559627,39.327229800156516],[-8.994993166483964,39.32592286260532],[-8.993992680027763,39.32505522445145],[-8.99139594743622,39.32280314369053],[-8.990188963423787,39.32262755882066]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.3644727324831,6.426130842180795,-27.343094622291947,-6.362669544242351,0.0213781101911543,0.0634612979384439,0.2748593702501844,0.274878710706061,0.274878710706061,0.9840591955574836,-9.308742190861466,0.9827555437042256,-9.442102087840464,39.44306366854083,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36904569:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1104L5616700,E-REDES,,2.6526122640909016,LINE:004257,BUS:JUNCTION:60:01389,BUS:JUNCTION:60:02993,"[[-9.0656109014329,39.309043730755214],[-9.066387465962313,39.31086377993248],[-9.067746441487218,39.31416449614906],[-9.068203518219427,39.31528396987763],[-9.069232437698458,39.3178821570817],[-9.070905220620139,39.321690655117],[-9.071438131205747,39.32299527070383],[-9.073158977334433,39.32708407248306],[-9.074126849502473,39.32991001190312],[-9.074475568351316,39.330990542064214],[-9.074756713013405,39.33181800861835]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6167 CADAVAL-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2029857142857143,0.368854,9.2,0.4933499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.3204386847773807,-1.0396888867806489,0.3206215357075478,1.0138990910020451,0.000182850930167,-0.0257897957786035,0.0107627964123209,0.0105161617427444,0.0107627964123209,0.9726838394468696,-10.450839044212827,0.9730199743154696,-10.454862420792718,2.181574219584671,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10329472:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624500,E-REDES,,3.221430820187208,LINE:004258,BUS:JUNCTION:60:02997,BUS:JUNCTION:60:03061,"[[-8.986261827640602,39.322056169453575],[-8.983330177200445,39.32162671586567],[-8.981123582912325,39.32130341400212],[-8.978482758634604,39.32143390494383],[-8.976006711571593,39.321556196243215],[-8.973831490822468,39.32166358553353],[-8.97148349663625,39.32179566234795],[-8.968569001760594,39.32195952659799],[-8.96604138230711,39.321931415743215],[-8.963780454628738,39.32190622523318],[-8.96158875489443,39.32188176712514],[-8.960174221884577,39.3218659507039],[-8.958118388201985,39.32197470039113],[-8.954734032341344,39.32215365045189],[-8.951465398448935,39.322326381905775],[-8.948959271219218,39.32245875805296]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.334578173560537,6.337381571624784,-27.254740148665608,-6.100133086887563,0.0798380248949293,0.2372484847372202,0.2748863608146102,0.2749565649963611,0.2749565649963611,0.9822375238325458,-9.49531851250994,0.9774180913456422,-9.996681008821048,39.454235183865855,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
