source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:49965881:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5654400,E-REDES,,2.80817816944876,LINE:004260,BUS:JUNCTION:60:00113,BUS:JUNCTION:60:03007,"[[-8.620180535399347,39.51298921612013],[-8.621569464622409,39.511871943831274],[-8.623717828659558,39.510143669461044],[-8.626291960663849,39.508072715924456],[-8.628919003117623,39.50595901132913],[-8.630613581523901,39.5045954619839],[-8.632331247837191,39.503213261214285],[-8.63482037216205,39.50121011602124],[-8.63697645981261,39.49947486028387],[-8.639003685124605,39.49784318325046],[-8.641400280439452,39.4959140751436],[-8.642833454413479,39.49476038945253]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6544 PC CHANCELARIA-VILA MOREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.074172810964823,3.5408496204059134,-15.052765412961673,-3.496452612890392,0.0214073980031539,0.0443970075155215,0.1524436130624559,0.1525060470717106,0.1525060470717106,0.9774054867440268,-7.2943236823958175,0.9750528487525126,-7.536856486471183,34.53488384776055,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:35604211:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625400,E-REDES,,4.432742874796007,LINE:004261,BUS:EREDES:1418S5004100:60,BUS:JUNCTION:60:02542,"[[-8.393095080762357,39.554396703965814],[-8.393085961069337,39.55438799688643],[-8.394676703564507,39.55358018696898],[-8.396489576750827,39.552659515918926],[-8.397337929210623,39.55168468894729],[-8.399223233511238,39.54951936368969],[-8.401581633371118,39.546817885256274],[-8.40302818354572,39.54512027640703],[-8.404225931290467,39.54379663843648],[-8.405186256612293,39.541906287735415],[-8.406376255675532,39.53954798478927],[-8.407012537503862,39.538351153730204],[-8.408350477115567,39.53568800216685],[-8.40943115366636,39.53356433818505],[-8.410171180897251,39.53211902987844],[-8.41161113537712,39.52929831591906],[-8.41298775716094,39.526977427684],[-8.413686139436068,39.525780785656664],[-8.414994660561092,39.52355200676469],[-8.416135396218598,39.52162134524138],[-8.417217437231487,39.519785082101265]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.534952535761951e-08,-0.0457914470104207,-6.094440708155116e-13,0.0008970524823355,7.53489159135487e-08,-0.0448943945280852,0.0004466156490182,8.74908610321931e-06,0.0004466156490182,0.9865941895900122,-5.68226915365379,0.9866049361107307,-5.682454088108677,0.0640860452027958,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36625265:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1406L5602400,E-REDES,,1.7364304227115814,LINE:004264,BUS:JUNCTION:60:01434,BUS:EREDES:1406S5900900:60,"[[-8.807709794699077,39.1645879301127],[-8.807509328913248,39.16520960692452],[-8.807003671002695,39.16676738113853],[-8.806411738051416,39.1685984838598],[-8.805703997250538,39.17077433220626],[-8.80446992738012,39.17354499610913],[-8.803584992226144,39.17553522211404],[-8.802394699842367,39.178216978004066],[-8.801818128187753,39.17950653772208]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6024 CRUZ DO CAMPO-FONTAINHAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.407162459887742,3.444043573549656,2.408122566995005,-3.4583711229638174,0.0009601071072626,-0.0143275494141614,0.0409936197572335,0.0411342195754519,0.0411342195754519,0.986316687845081,-12.406308015246644,0.9858227196928484,-12.370345417903406,9.314814215455607,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:43548962:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5653100,E-REDES,,1.5958501364817994,LINE:004267,BUS:JUNCTION:60:02566,BUS:EREDES:1409S5568300:60,"[[-8.509562180643632,38.93633447289696],[-8.50774927928894,38.93646004358692],[-8.50694865479292,38.93651919020768],[-8.504770146232358,38.93725858840716],[-8.502546181969228,38.93804177803338],[-8.49878034831497,38.939397968938486],[-8.496877585166173,38.940061425319854],[-8.494596200545853,38.9408668292097],[-8.493179236124513,38.94148906094196],[-8.492800965606135,38.941551494145926],[-8.492672626577452,38.94172244404732]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.03713940855379,-0.8278214509298968,-10.032013402891131,0.8292086164348073,0.0051260056626567,0.0013871655049104,0.0989807763372554,0.0989679061294057,0.0989807763372554,0.9790825589879504,-16.985994726070803,0.978724277296739,-17.086498862275445,14.203009949383766,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36562507:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5115700,E-REDES,,1.725271131066899,LINE:004268,BUS:JUNCTION:60:03149,BUS:JUNCTION:60:03150,"[[-7.858593697515627,41.69819882370998],[-7.840501059457511,41.70583198138978]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1157 PC BARROSO-MORGADE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2213150725255972,0.3674738102389078,10.350580204778156,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.872663243758373,-3.8457302298924674,-8.862749927167117,3.842005708367201,0.0099133165912554,-0.0037245215252665,0.0930668091712395,0.092989540315689,0.0930668091712395,0.999841449184981,11.892494396703311,0.9995777716526854,11.779591852327028,20.181461383766568,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36562507:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5115700,E-REDES,,8.26988949505386,LINE:004269,BUS:JUNCTION:60:03151,BUS:EREDES:1706S5015000:60,"[[-7.809507036095052,41.718897286699246],[-7.738762336829954,41.74866786549375],[-7.741518275111938,41.762150811554434],[-7.741684881617254,41.76216890644564]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1157 PC BARROSO-MORGADE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2213150725255972,0.3674738102389078,10.350580204778156,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.845811363073947,-3.835588669090414,-8.798655111269904,3.817368631931976,0.0471562518040435,-0.0182200371584388,0.092857241443208,0.0924871240677768,0.092857241443208,0.9991269654135604,11.586390609365797,0.997869927313001,11.046599440007794,20.136016793496264,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36562479:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1709L5149100,E-REDES,,3.2403686438796586,LINE:004270,BUS:JUNCTION:60:00410,BUS:JUNCTION:60:03010,"[[-7.726149646515508,41.559217772199915],[-7.724784641680426,41.55707422968318],[-7.723835278179805,41.55558887248951],[-7.722927453625037,41.55416845416642],[-7.721765507446017,41.55235030408484],[-7.720748845731563,41.550759409483994],[-7.719685570035917,41.54909545376807],[-7.718352647355567,41.54700940795736],[-7.717133903349125,41.5451019224982],[-7.715998206473192,41.54332429577765],[-7.714302554471905,41.54067000837459],[-7.712969976103392,41.538583898712524],[-7.711772283665632,41.536708825883814],[-7.710424315540058,41.534598328283366],[-7.709356382943723,41.532926161535144]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1491 PC FONTE DO MOURO-SOUTELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.303782787783923,-16.910632985181607,-29.07507342024574,17.256908309228,0.2287093675381832,0.3462753240463918,0.3256120480879551,0.3254482143383909,0.3256120480879551,0.9998386711251251,9.540092692261076,0.9996774300844607,8.788844116163666,70.60870608000761,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36562507:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5115700,E-REDES,,0.4882046345731672,LINE:004271,BUS:JUNCTION:60:00227,BUS:JUNCTION:60:03149,"[[-7.863712643137823,41.696038336880925],[-7.859558644898061,41.69779158788886],[-7.858593697515627,41.69819882370998]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1157 PC BARROSO-MORGADE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2213150725255972,0.3674738102389078,10.350580204778156,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.875471429688133,-3.846781139795245,-8.87266324375958,3.8457302298878577,0.0028081859285524,-0.0010509099073878,0.0930886760857871,0.0930668091712325,0.0930886760857871,0.9999161219075132,11.924454182456534,0.999841449184981,11.892494396703311,20.18620320628583,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36562507:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5115700,E-REDES,,2.954562299843299,LINE:004272,BUS:JUNCTION:60:03150,BUS:JUNCTION:60:03151,"[[-7.840501059457511,41.70583198138978],[-7.809507036095052,41.718897286699246]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1157 PC BARROSO-MORGADE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2213150725255972,0.3674738102389078,10.350580204778156,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.862749927168029,-3.8420057083680983,-8.845811363073947,3.835588669089962,0.0169385640940813,-0.0064170392781366,0.0929895403157005,0.0928572414432062,0.0929895403157005,0.9995777716526854,11.779591852327028,0.9991269654135604,11.586390609365797,20.164705695695652,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:11860659:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0305L5115000,E-REDES,,9.517148922246587,LINE:004273,BUS:JUNCTION:60:03009,BUS:JUNCTION:60:00676,"[[-7.872641234460245,41.50959592803286],[-7.870544368418051,41.52701960567679],[-7.891694659534934,41.5932504325026]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.1480250468109681,-0.1431542887079032,0.1480339888131572,0.0448009446774534,8.942002189038512e-06,-0.0983533440304497,0.0019880905562127,0.0014930091065716,0.0019880905562127,0.9966857875938429,7.406478966551592,0.9968206448672364,7.413237269750416,0.2852763030869211,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12152905:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0308L5105900,E-REDES,,0.1536761225438619,LINE:004274,BUS:JUNCTION:60:01273,BUS:JUNCTION:60:01272,"[[-8.366639671393717,41.42434159590007],[-8.36835669344893,41.424844047924154]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.81182462432248,-9.250362007895475,10.812837391921558,9.25228812076772,0.0010127675990787,0.001926112872244,0.1417737379964323,0.141764076468941,0.1417737379964323,0.9657551702589718,-1.762637035223469,0.96595821831532,-1.7548319037054163,20.34348371307681,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:33916565:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0313L5104100,E-REDES,,9.023592906014755,LINE:004275,BUS:JUNCTION:60:02952,BUS:JUNCTION:60:01448,"[[-8.477239305642035,41.58742711066933],[-8.476561733348412,41.586811529486916],[-8.47407142344853,41.58454890802869],[-8.471596565888108,41.58230011452256],[-8.469251712949507,41.58016926481547],[-8.466807730621124,41.57794813282901],[-8.46334288993274,41.57647624737246],[-8.460619128272516,41.57531905769534],[-8.45732179441913,41.57531677999259],[-8.453592816455027,41.575314096086494],[-8.451494513722293,41.57531252689676],[-8.447921398783246,41.57530977439963],[-8.444036543958743,41.57530665120377],[-8.440955024387074,41.57530408262588],[-8.438209248964915,41.57530172483518],[-8.435319588001953,41.575299168554736],[-8.431299642042205,41.57549914838256],[-8.429014487457371,41.575612767733794],[-8.426672073019402,41.57515022769997],[-8.422910727883734,41.57591520189007],[-8.419669956560833,41.57609315174895],[-8.416082387083382,41.57629003852257],[-8.413008998217013,41.576458607682575],[-8.410010688847674,41.57520886394935],[-8.40779873077234,41.5742868057532],[-8.405691657321139,41.57340840161578],[-8.400045667114581,41.57300688314131],[-8.39741776837128,41.57169810475627],[-8.396595972166425,41.56990137607027],[-8.394843494333482,41.56606945234767],[-8.39342609325913,41.56296983399555],[-8.39419164523252,41.55996308212848],[-8.395302784939723,41.557516569077876]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,47.21091567916745,11.30007574717648,-46.51566104143181,-9.038939683325344,0.695254637735637,2.2611360638511364,0.4846414035796774,0.4848237998420642,0.4848237998420642,0.9638447111821092,0.0244119350427981,0.9404851347120118,-2.5389198763696936,69.56863249276284,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:33916575:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0313L5104100,E-REDES,,0.6350682509709061,LINE:004276,BUS:JUNCTION:60:01448,BUS:EREDES:0303S5012700:60,"[[-8.395302784939723,41.557516569077876],[-8.395959408934194,41.556256552323816],[-8.397262308673847,41.55482222286707],[-8.398530336636142,41.55427472396739],[-8.400544295389121,41.554016737635166]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1051 S. MARTINHO DE DUME-LAMAÇÃES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0607053475935828,0.3657432620320856,11.989304812834224,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,38.72544134518646,7.629948341734133,-38.70657924492381,-7.523915180593793,0.0188621002626518,0.1060331611403402,0.4038337565441404,0.4038487163461486,0.4038487163461486,0.9404851347120118,-2.5389198763696936,0.939524001489448,-2.695633545794229,45.66616343598673,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:49125222:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5012300,E-REDES,,3.5308628686801717,LINE:004281,BUS:JUNCTION:60:03152,BUS:JUNCTION:60:03153,"[[-8.82247106625482,37.104186935784895],[-8.824208007223456,37.10360731466432],[-8.827629053180754,37.10246560650256],[-8.829804213705241,37.101739640663055],[-8.83454801079729,37.10015618278667],[-8.835809339007188,37.09973511865053],[-8.840154928314488,37.0982843086794],[-8.84455910771941,37.096813714206725],[-8.849131611075888,37.095286677018954],[-8.85356134759985,37.096725080146875],[-8.856254080508712,37.09759934231868],[-8.85911275041998,37.09797276173655],[-8.859320575194882,37.098146306520796],[-8.859336143995346,37.09815931211341]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.3757382402733566e-08,-0.0342850634857658,4.1929292704679045e-14,-9.07767249405007e-15,3.3757424332026266e-08,-0.0342850634857749,0.0003415087603006,4.273250414185698e-16,0.0003415087603006,0.9660313747771422,-12.215863130346328,0.9660377945238686,-12.215975957877802,0.0490039833979969,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:25047797:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5007600,E-REDES,,0.9329968044160292,LINE:004282,BUS:JUNCTION:60:01450,BUS:JUNCTION:60:01451,"[[-8.461290747078227,37.17604844154373],[-8.465268162980303,37.17620320153411],[-8.469375834213892,37.1772628130628],[-8.471498371510943,37.177810290867924]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0076 TUNES-PORTO DE LAGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.066071104326127,-0.6368947559101192,14.069003492951891,0.6473882077637968,0.0029323886257657,0.0104934518536775,0.1384590780518317,0.1384549092345698,0.1384590780518317,0.9785527192311444,-11.30922278830874,0.9788190248066002,-11.229324183766426,15.656592757599569,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36625243:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5011100,E-REDES,,1.7275810913280756,LINE:004283,BUS:JUNCTION:60:01456,BUS:EREDES:0806P5061500:60,"[[-8.41523879303021,37.14371707704831],[-8.41735214935913,37.143312159228714],[-8.420206871017529,37.142753039157725],[-8.423511509157152,37.14215070867391],[-8.424531649556206,37.140782078434405],[-8.425511232112887,37.13948237119046],[-8.425869832523013,37.137810785109934],[-8.426243614500196,37.13604147657879],[-8.426548228014807,37.13464461778727],[-8.426677204627048,37.133909514635405]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0111 TUNES-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.074066375300854,8.887665735693536,-12.067714777357995,-8.861456166228695,0.0063515979428583,0.0262095694648412,0.149700487214177,0.1497991233187882,0.1497991233187882,0.963690632449988,-12.835187453482376,0.9617300954983274,-12.952886809996246,16.93889560906748,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:51383713:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0202L5017600,E-REDES,,0.4136141599577941,LINE:004284,BUS:JUNCTION:60:02982,BUS:JUNCTION:60:02983,"[[-7.982475337511453,37.40693345332099],[-7.983454491185708,37.40372132198263],[-7.983577358421458,37.40331821310376]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0176 PORTEIRINHOS-AMEIXIAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.81806749439487,7.628983924946447,21.83181003790319,-7.61042099263544,0.0137425435083144,0.0185629323110072,0.2233419111845824,0.2233555057834198,0.2233555057834198,0.9958222205824208,-6.750769606661672,0.9960569714532698,-6.686115860789702,74.41462794716637,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:51383713:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0202L5017600,E-REDES,,4.511746690795596,LINE:004285,BUS:JUNCTION:60:02984,BUS:JUNCTION:60:02432,"[[-7.985699656618573,37.39635457653654],[-7.986479734417723,37.39379479829002],[-7.987483879789883,37.390499295871486],[-7.987907739970786,37.38910810051756],[-7.984989863651974,37.385319979130585],[-7.983209320480178,37.383008091325415],[-7.982113837589933,37.38158571732407],[-7.979836622726745,37.37862856049772],[-7.978467181337029,37.376850168090726],[-7.977377619978616,37.37543523501676],[-7.975500598719368,37.372997409769226],[-7.972871847119262,37.36958283386875],[-7.971520296508626,37.36782717840877],[-7.970022462403958,37.36588137236367],[-7.967462532649907,37.362555517080686],[-7.967211170668478,37.360575264740035]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0176 PORTEIRINHOS-AMEIXIAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.85828531136981,7.574663382614542,22.008333648392224,-7.372116880448293,0.1500483370224152,0.2025465021662489,0.2233815957216644,0.2235269702500032,0.2235269702500032,0.996512203615738,-6.561649775082847,0.9991660459162264,-5.858524594509669,74.47175420623128,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:25289251:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5007700,E-REDES,,0.0802024432845331,LINE:004286,BUS:JUNCTION:60:03016,BUS:JUNCTION:60:03017,"[[-7.848490235422387,37.075934443084364],[-7.849017536451231,37.07652032099421]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,46.66671090894011,13.999367930790848,-46.66027189504408,-13.978387164787195,0.0064390138960277,0.0209807660036531,0.4948165467310472,0.494818731179225,0.494818731179225,0.9474639552735838,-14.57617778919695,0.9472226691247598,-14.59848385432625,71.00283127840797,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:25289251:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5007700,E-REDES,,0.7388382707026699,LINE:004287,BUS:JUNCTION:60:03017,BUS:JUNCTION:60:00059,"[[-7.849246726861804,37.076774968192794],[-7.851416693861538,37.0791858527716],[-7.852038219913279,37.08282869895095]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,46.66027189505543,13.97838716478702,-46.60095195369094,-13.785081956508588,0.0593199413644924,0.1933052082784332,0.4948187311793349,0.494838700109394,0.494838700109394,0.9472226691247598,-14.59848385432625,0.945006365727292,-14.804500383521104,71.00569667231942,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:25297657:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0804L5018400,E-REDES,,2.64216536979242,LINE:004289,BUS:JUNCTION:60:01795,BUS:JUNCTION:60:02329,"[[-7.488189217504314,37.25223576030454],[-7.489330598093899,37.253486890766496],[-7.491842363106395,37.256293180509594],[-7.49350331349637,37.258112837346694],[-7.496074603216058,37.260929637747005],[-7.498127791256159,37.26317866134035],[-7.499451225860419,37.26539435507097],[-7.500223471493953,37.26668717968784],[-7.500840315111482,37.26771980330599],[-7.502438344155258,37.2703948691082],[-7.503662448983446,37.27244382893759]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.7725176647427673e-08,-0.029249978662164,-1.4833584605026127e-10,0.0053354152894405,2.7576840801377413e-08,-0.0239145633727234,0.0003017747298862,5.504567581140136e-05,0.0003017747298862,0.932676009726636,-14.413476064003936,0.932681029039441,-14.413567433634524,0.0433024436628291,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36215570:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5637100,E-REDES,,0.1118434951056794,LINE:004290,BUS:JUNCTION:60:01469,BUS:JUNCTION:60:01470,"[[-8.744189285690418,37.30462627221258],[-8.745109715677682,37.30531597027711]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.114556679859575,3.252886196887186,-14.113786475739287,-3.2513633361270973,0.0007702041202879,0.0015228607600885,0.1449182964822148,0.1449207145447787,0.1449207145447787,0.9617666026110412,-12.489152883574365,0.961678016891895,-12.498488176853716,20.79505159201876,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36215570:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5637100,E-REDES,,2.984595072265931,LINE:004291,BUS:JUNCTION:60:01471,BUS:JUNCTION:60:03154,"[[-8.745873517434077,37.30588503547935],[-8.748679702087395,37.30797463298099],[-8.750401021570463,37.30927318860724],[-8.751948972051379,37.310421482427614],[-8.754508952651703,37.3123275557366],[-8.756538525760424,37.31382628746794],[-8.758571375459264,37.31535121289218],[-8.761313526927799,37.31742404754625],[-8.76430971044301,37.31965022617637],[-8.765802987469776,37.320781219922644],[-8.771481389946944,37.323128191570596]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.113149032612892,3.2501027955658333,-14.09258570540572,-3.2093531703285003,0.0205633272071725,0.0407496252373329,0.1449227148551817,0.1449867823477786,0.1449867823477786,0.961604712643634,-12.50621522853735,0.9592457559551456,-12.755917459032757,20.80453183351681,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:17684669:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5100601,E-REDES,,0.772120022866202,LINE:004292,BUS:EREDES:0409S5025200:60,BUS:JUNCTION:60:01398,"[[-7.125271131516319,41.138888541991875],[-7.125126297792626,41.13900801360496],[-7.124638630270731,41.140632362407324],[-7.123565671868472,41.14420592351498],[-7.123140139275562,41.14562307904737]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.586599925729277,2.782825018431731,-6.5853956533769145,-2.7867571438064456,0.0012042723523624,-0.0039321253747144,0.0689532357926588,0.0689832719773444,0.0689832719773444,0.9978387906666132,4.112371438566672,0.9974632089924949,4.086136205788039,9.898589751376726,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:17684669:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5100601,E-REDES,,7.231517407975325,LINE:004293,BUS:JUNCTION:60:01399,BUS:JUNCTION:60:03155,"[[-7.113765195055683,41.17710225013142],[-7.113287100577271,41.17870812339831],[-7.112713743534037,41.180640933355406],[-7.112116897743269,41.18265282189336],[-7.111530440214671,41.1846295565404],[-7.110834461139126,41.18697528584239],[-7.110075866255595,41.18953185241877],[-7.109278101096397,41.192220199918616],[-7.108428122309443,41.19508424137419],[-7.107572857775933,41.197965848932725],[-7.106675778956756,41.200988017054705],[-7.105757750606195,41.20408044658463],[-7.104897021491256,41.20697960150089],[-7.104098830633044,41.20966789122099],[-7.103305771649945,41.212338616917506],[-7.102564837138441,41.21483361944051],[-7.103190741850009,41.21726402585112],[-7.103846290880712,41.21980933194048],[-7.104470004227461,41.22223089510882],[-7.105669765845893,41.226888416287686],[-7.10634143360358,41.229495570730776],[-7.106978999724105,41.23197013879115],[-7.107571063191315,41.234267963147495],[-7.108183658925611,41.23664531852032],[-7.108880568470599,41.239349660903414],[-7.109235134876749,41.24072544558714]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.579786857579801,2.80489993257974,-6.568410508830729,-2.8408420637418477,0.0113763487490725,-0.0359421311621077,0.0691232001312885,0.0694071438244412,0.0694071438244412,0.995712703040148,3.964129971597921,0.99215607231376,3.717571518531043,9.959412229077516,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:17684669:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5100601,E-REDES,,15.058419655676284,LINE:004294,BUS:JUNCTION:60:03155,BUS:JUNCTION:60:03020,"[[-7.109235134876749,41.24072544558714],[-7.109625376296418,41.24223959045008],[-7.110379347837003,41.245164872886924],[-7.111108328345725,41.247992927592875],[-7.111871541360665,41.25095354830789],[-7.112605203116074,41.25379927138387],[-7.113420955888502,41.25696314095682],[-7.114074983674596,41.2594995365239],[-7.114647018212436,41.2617177770875],[-7.115052700688275,41.26329086042904],[-7.11610802193199,41.26738266352288],[-7.116990222147653,41.27080279104659],[-7.118016128506349,41.27477968348786],[-7.118741182577992,41.277590004147164],[-7.119320356600962,41.27983473195753],[-7.120656709927748,41.28501348801737],[-7.121543917422248,41.288451254385],[-7.122203112921346,41.29100527597927],[-7.122894297671018,41.29368300800815],[-7.123722420917617,41.29689098648782],[-7.124479891687003,41.29982499835303],[-7.124749126417388,41.30086780151716],[-7.124920251606111,41.30153060897231],[-7.125826147523238,41.30503903398948],[-7.126896459471888,41.309183741758496],[-7.127268476005893,41.31062422775538],[-7.127779744463983,41.31260378383634],[-7.128350384036596,41.314813102829746],[-7.129334258454293,41.318621966591216],[-7.130258876633257,41.32220105629087],[-7.131229263695447,41.32595687550895],[-7.132181475541293,41.32964199024813],[-7.132752401353512,41.33185129329983],[-7.13340330297439,41.33436988511309],[-7.133873812264116,41.336190342430946],[-7.134545362922196,41.33878846522083],[-7.135006783424015,41.34057356083833],[-7.135607600456039,41.34289772407681],[-7.136224434691624,41.34528375233384],[-7.136724806420282,41.34721907234485],[-7.137264036123701,41.34930462144186],[-7.137743881728792,41.35116040761341],[-7.138214623949292,41.3529808446349],[-7.139014487834774,41.356073812931555],[-7.139489857715084,41.357911921830755],[-7.139894410443138,41.35947607060939],[-7.14064870698188,41.36239228283616],[-7.141309339655614,41.364946179238444],[-7.141855716363264,41.36705821603354],[-7.142550731834856,41.36974465635328],[-7.143104039924065,41.37188319849329],[-7.143566538041557,41.373670658545116]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.56841050883092,2.8408420637423015,-6.544417822903258,-2.9129426480126823,0.023992685927662,-0.0721005842703808,0.0694071438244446,0.0700059549265638,0.0700059549265638,0.99215607231376,3.717571518531043,0.9846316222190908,3.201432460559732,10.045337197096266,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:41586844:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5106200,E-REDES,,8.757160234991469,LINE:004296,BUS:EREDES:1805S5001700:60,BUS:JUNCTION:60:01446,"[[-7.776080566606185,41.14093677295591],[-7.776318645055058,41.14073534201162],[-7.777140987449394,41.139907233942225],[-7.779113107339497,41.13916422183426],[-7.780253708835243,41.13873446159966],[-7.78390361242544,41.13890057769362],[-7.789431999597118,41.13915196758335],[-7.791964375892025,41.13926703381122],[-7.796173131539105,41.13945814236162],[-7.801689720164742,41.13970840547172],[-7.804887944312626,41.13985336554696],[-7.806409772387972,41.139922321154046],[-7.808573641957267,41.14002032328537],[-7.811605433210074,41.14015756182885],[-7.814280562437102,41.140278593754786],[-7.821366728424135,41.14059889400931],[-7.824553146031596,41.14074277214438],[-7.826384159571463,41.1408254156036],[-7.827736276519939,41.14122781781158],[-7.831914651743036,41.14247122783712],[-7.838564932520944,41.144449798009255],[-7.842588531867258,41.145646657825075],[-7.845514884793598,41.14651700666835],[-7.852177063203901,41.14849809737013],[-7.854416359731721,41.14916386451501],[-7.859648938698207,41.15071935761008],[-7.86449372734959,41.1521592966841],[-7.865890670787197,41.15257443778904],[-7.868519921582593,41.15377759452067],[-7.870670274134263,41.154761523119944],[-7.875016551272095,41.156750022897924]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1062 VAROSA-PC SEIXINHOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1361592697740442,0.3681907069555302,9.794754846066136,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.600306388096891,2.523188070677975,12.655763152696126,-2.469231999625828,0.0554567645992349,0.0539560710521467,0.1244201406758275,0.1246002157240628,0.1246002157240628,0.9938387968674868,4.680699748061292,0.9957958935365356,5.383376954816732,32.93252695230947,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:34720380:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5115600,E-REDES,,1.2440046413536536,LINE:004298,BUS:JUNCTION:60:01554,BUS:JUNCTION:60:03022,"[[-7.991492124882184,40.980315348283966],[-7.999725831365952,40.98581140121387],[-8.002612995529988,40.98771019465412]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.065185741775377e-10,0.008495398172458,8.96741975836228e-09,-0.0214396651987723,8.460901184184742e-09,-0.0129442670263143,8.174540254349693e-05,0.000206299618912,0.000206299618912,1.0000196278381606,3.804492116001195,1.000017720110436,3.804524504967132,0.0296024707866407,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:33985099:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5013500,E-REDES,,14.18555158283287,LINE:004302,BUS:JUNCTION:60:01481,BUS:JUNCTION:60:00498,"[[-7.916653648873447,38.53971296096486],[-7.919414210725254,38.539533186265146],[-7.922332171738316,38.53931703562243],[-7.925036775345469,38.53912624529415],[-7.928086593500115,38.53939053833765],[-7.93065458329178,38.53960302005689],[-7.933625464223748,38.53985782684309],[-7.93639176486875,38.540092137844844],[-7.938867283074019,38.54030223143262],[-7.941232926559993,38.541072443439845],[-7.943491878706007,38.54181209606918],[-7.945939292627127,38.5426077838461],[-7.948309263652533,38.543386543663686],[-7.950399162574844,38.54407004532879],[-7.952334994726528,38.54470684476094],[-7.953942935786647,38.545246095035495],[-7.956759296120904,38.54616148543054],[-7.960119525878921,38.54725354811865],[-7.961751542981494,38.547783880017214],[-7.96492101352329,38.54881375751831],[-7.96746966050166,38.54964207332489],[-7.969767361536176,38.5503919295757],[-7.971521219700156,38.55098568534769],[-7.974474096518484,38.551947111582116],[-7.976851275230717,38.55274352653312],[-7.978855740223548,38.55338023877115],[-7.981370363699467,38.55422933186272],[-7.983500338206985,38.55494868712827],[-7.985691199403363,38.5556535128776],[-7.987450439556528,38.55692252946023],[-7.989257693922532,38.558327315890104],[-7.991986536046294,38.56039316521051],[-7.993906180903065,38.5618547747672],[-7.995588534682277,38.56313564874065],[-7.997133240614621,38.56431165419476],[-7.998795016012857,38.56557673841193],[-8.000261096896507,38.56669277047703],[-8.002478660193958,38.568380762580084],[-8.004527520547265,38.56994024139809],[-8.006157674494082,38.57118094425949],[-8.007844852445718,38.5724649875887],[-8.008874596254351,38.57324865333045],[-8.010145092178366,38.57421549231183],[-8.011743944491814,38.57543215795998],[-8.013753835178417,38.57696152606591],[-8.016377661385366,38.57895789869804],[-8.018198890960909,38.580343492094116],[-8.020056791908887,38.58175690953209],[-8.022385091168145,38.58352805228334],[-8.024688102613059,38.585316988700484],[-8.026237377657367,38.58652114874562],[-8.028183349415238,38.58803246260221],[-8.029806245102833,38.589292950924126],[-8.03195226994054,38.590959426413384],[-8.034212046790964,38.592714310361835],[-8.035166266350156,38.59338491341305],[-8.037183714236896,38.594909566236524],[-8.038804303415903,38.59609078851469],[-8.04027350295313,38.59721819869667],[-8.041911096311129,38.59847902429237],[-8.043902871108795,38.60056372235483],[-8.044957635779728,38.60166749359569],[-8.047285115413523,38.60410341646972],[-8.048831090275955,38.605712834429355]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.1311599811007165,-2.7434658101280243,-7.105912153690791,2.6825440433318275,0.0252478274099257,-0.0609217667961967,0.0739253126296451,0.0734220367625962,0.0739253126296451,0.9945512642412166,-13.311067830401322,0.9954330984870788,-13.9774949100455,10.607736063946785,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:25975176:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007800,E-REDES,,10.088019111588547,LINE:004303,BUS:JUNCTION:60:01480,BUS:JUNCTION:60:02004,"[[-7.759761044924572,38.72533147476192],[-7.757695666369679,38.72662843570361],[-7.755425571628125,38.72805385441565],[-7.753442526804621,38.72929894168608],[-7.751728619295456,38.73037498626017],[-7.74894677373044,38.732121391476404],[-7.748139112447407,38.73262840435794],[-7.744567336547416,38.73487044650891],[-7.740755235072507,38.737254244887104],[-7.739274536791489,38.738183872463964],[-7.736860466309942,38.739699406699046],[-7.735684809587187,38.74043743442462],[-7.733844985609653,38.741592346468224],[-7.731457614902276,38.743090869451834],[-7.729815120808194,38.744121775096616],[-7.726889019918535,38.74595819780732],[-7.724453375808268,38.747505980202085],[-7.721992283977369,38.749047883971436],[-7.719081950441423,38.750871093503534],[-7.717087747915574,38.75212028269413],[-7.714464626763297,38.75376330534098],[-7.711607810367816,38.75555255722377],[-7.71018833796437,38.75644153183917],[-7.708229761007302,38.75766805934431],[-7.705929698287504,38.759108350206745],[-7.704944011391977,38.759725544699975],[-7.702859035476701,38.76190168477816],[-7.701181297973124,38.763652658372486],[-7.699821090554035,38.76507215077219],[-7.698930365644699,38.76600165451057],[-7.697917158102143,38.76699972528594],[-7.696123595910949,38.76887418061506],[-7.695302664467563,38.76973209511164],[-7.69317781124219,38.77195255233432],[-7.6902317727952,38.77503084669666],[-7.687906502776373,38.77746026246637],[-7.686899061783631,38.77851275527224],[-7.68408794589276,38.781381175251084],[-7.682434804308383,38.783067874424425],[-7.680350443708603,38.78525601675827],[-7.678311246661846,38.78728198146461],[-7.677285793930221,38.78836555374183]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0078 CAEIRA-ESTREMOZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.88017401941114,3.9701693807348817,14.954819760440618,-3.826132116205119,0.0746457410294763,0.1440372645297625,0.148930025823287,0.1491841971078517,0.1491841971078517,0.995053793032086,-11.043717668784105,0.9956678694047276,-10.081854228308815,24.80408963469146,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:25975176:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007800,E-REDES,,6.9357087692136465,LINE:004304,BUS:JUNCTION:60:02005,BUS:JUNCTION:60:02479,"[[-7.673821468603369,38.79202592430265],[-7.673782983399376,38.79206658489453],[-7.671008177143748,38.794998050326164],[-7.670370967891444,38.79567119688085],[-7.667570422551422,38.79850435315238],[-7.666235206764762,38.79982123937292],[-7.665192513501613,38.80097636003381],[-7.663513066586811,38.80266966009139],[-7.661872185682202,38.804462934283144],[-7.65909012218432,38.80660442613609],[-7.657656946438236,38.80767996177809],[-7.654531107056521,38.81008760111667],[-7.653472707630534,38.810902771519004],[-7.651675822233876,38.81228663445969],[-7.649583474759526,38.81389794396511],[-7.646965853399051,38.81591361030468],[-7.644700956304453,38.81765752230297],[-7.642690363740186,38.81920552301685],[-7.640138012788874,38.82117048413235],[-7.637158724728222,38.82346392043488],[-7.63481745474024,38.82524528255763],[-7.631401128091908,38.82785922925055],[-7.628769122080882,38.8298895343334],[-7.626858567379828,38.83136321100632],[-7.624070493023046,38.83351357480416],[-7.622274554538934,38.83489863007861],[-7.619084344074892,38.83735876457762]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0078 CAEIRA-ESTREMOZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.958568792948103,3.8188922380831896,15.010042315073866,-3.719442174708364,0.0514735221257609,0.0994500633748258,0.149196682054659,0.1493653944367189,0.1493653944367189,0.9957031962148294,-10.033613951524448,0.9962314957010552,-9.371986620548924,24.83421638319377,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
