source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:25975186:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007800,E-REDES,,0.5147021608121131,LINE:004305,BUS:JUNCTION:60:01874,BUS:EREDES:0704S5041600:60,"[[-7.600329289126443,38.851774852777595],[-7.596161896370472,38.85182230535644],[-7.594663690593676,38.8510797228879]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0078 CAEIRA-ESTREMOZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.027034378583645,3.68749555565809,15.030861707844082,-3.680095652316944,0.0038273292604387,0.0073999033411458,0.1494220628359583,0.1494342874586125,0.1494342874586125,0.996423543862239,-9.153865618007686,0.99646795866709,-9.104756486347783,24.845670871828503,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:26029907:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5016600,E-REDES,,2.080639810253178,LINE:004306,BUS:JUNCTION:60:03157,BUS:EREDES:0704S5041600:60,"[[-7.572541051107053,38.84640789910272],[-7.574245865974266,38.84703077562338],[-7.576035009041347,38.847684429770055],[-7.578604091261994,38.84862295759081],[-7.580206794851412,38.84971388760765],[-7.582190172830424,38.85025827924957],[-7.58375001441144,38.85068638746271],[-7.586257134793276,38.85137443486661],[-7.589279478818971,38.85250362914806],[-7.591605087031634,38.853372443208855],[-7.593771360157733,38.851924877620775]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.992911360162033,-0.2540697432277418,-30.932028355015927,0.4379941752167796,0.0608830051461062,0.1839244319890378,0.2987308626994852,0.2987285408269713,0.2987308626994852,0.9983549959722584,-8.723341476292802,0.99646795866709,-9.104756486347783,42.86567121530854,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:759861131:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133700,E-REDES,,0.136245516078394,LINE:004309,BUS:JUNCTION:60:00078,BUS:JUNCTION:60:00072,"[[-8.419553134298141,40.166153359511476],[-8.419722507103982,40.1661850168893],[-8.420859850895553,40.16684620020014]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.361493202318924,0.1875048540070487,-12.3608453334183,-0.1867018504251061,0.000647868900625,0.0008030035819425,0.1204235371828003,0.1204237411256598,0.1204237411256598,0.9878650782770184,-1.4229904368989132,0.987810671900655,-1.4330767570809375,17.279916935809997,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:763231863:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,1.3475496089390493,LINE:004310,BUS:JUNCTION:60:00075,BUS:JUNCTION:60:00076,"[[-8.40014388172194,40.1799507692119],[-8.402540905750469,40.178922523808964],[-8.405041802026155,40.17785401535246],[-8.407884111935148,40.17755301698158],[-8.41018142387326,40.177311799971534],[-8.412462055158905,40.17707240605122],[-8.4151928794465,40.17678527771574]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.957173672556105e-09,-0.0136418888491796,-1.578620367695084e-13,2.104896733240482e-06,1.9570158105193355e-09,-0.0136397839524463,0.0001330918524673,2.0535597183631393e-08,0.0001330918524673,0.986304827995731,-1.9047052797642077,0.9863057829823968,-1.904721718728952,0.0190976972976594,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:763792261:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133200,E-REDES,,0.1345463907777636,LINE:004311,BUS:JUNCTION:60:00074,BUS:JUNCTION:60:00077,"[[-8.425907523168764,40.17599414716385],[-8.424941920475192,40.17582739673396],[-8.424393090803354,40.17600034782465]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.64325534819179,-3.001676193063308,-22.64106880841964,3.007690631533221,0.0021865397721505,0.0060144384699127,0.2226248607471659,0.2226231112418731,0.2226248607471659,0.987270471950344,-1.5338436111049858,0.9872187405723656,-1.5529142646928962,31.94502234856737,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:634085933:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5107300,E-REDES,,0.2494955947782822,LINE:004312,BUS:JUNCTION:60:02923,BUS:JUNCTION:60:01971,"[[-8.365438200936955,41.21095991837247],[-8.362685762315142,41.2118242285693]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1073 REBORDOSA-SANTIAGO DE SUBARRIFANA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0993870810659317,0.3526224193194293,25.54906695938529,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.389574487417308,4.443238522906509,2.3897666960090884,-4.449139094249842,0.0001922085917804,-0.0059005713433331,0.0508018891417887,0.0508602773430679,0.0508602773430679,0.955592927114584,-5.046092300095816,0.955496440588177,-5.040505921051058,7.298073947921935,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:709852082:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5107300,E-REDES,,1.0183679047895398,LINE:004314,BUS:JUNCTION:60:03158,BUS:JUNCTION:60:03159,"[[-8.313020691771733,41.228965726402706],[-8.300846077275894,41.22877101012437]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1073 REBORDOSA-SANTIAGO DE SUBARRIFANA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0993870810659317,0.3526224193194293,25.54906695938529,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.3934211526300557,4.558306139812893,2.394244312211585,-4.582136968083554,0.0008231595815293,-0.0238308282706611,0.0519476031390504,0.052186759438324,0.052186759438324,0.95367364645856,-4.935919924030145,0.9532661058796492,-4.912772665389423,7.488414326061705,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:709852097:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5107300,E-REDES,,0.3909222664908172,LINE:004315,BUS:JUNCTION:60:03159,BUS:JUNCTION:60:02603,"[[-8.300846077275894,41.22877101012437],[-8.300194078715922,41.227331113251495],[-8.300482701826656,41.225399007025935],[-8.300498196997115,41.22535009994738]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1073 REBORDOSA-SANTIAGO DE SUBARRIFANA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0993870810659317,0.3526224193194293,25.54906695938529,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.3942443122111317,4.582136968084876,2.394562311571905,-4.591271720673407,0.0003179993607731,-0.0091347525885314,0.0521867594383337,0.0522786038072331,0.0522786038072331,0.9532661058796492,-4.912772665389423,0.9531089609013668,-4.903869239232319,7.501593314282272,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:765784638:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5616800,E-REDES,,0.2227665600553479,LINE:004317,BUS:JUNCTION:60:02468,BUS:JUNCTION:60:00079,"[[-9.24503457443518,38.77843605273491],[-9.245017764533227,38.778460632709134],[-9.244981423534428,38.778481327323064],[-9.244928889619228,38.77848932227413],[-9.244851865477786,38.77849347006416],[-9.244795066131953,38.77849653336124],[-9.244771954403856,38.77850067188395],[-9.244753805986747,38.778514662545994],[-9.244608587796492,38.77871566487284],[-9.244476867816111,38.77887673356665],[-9.244318590342406,38.779055737077115],[-9.244179512226228,38.779198067493894],[-9.244070929720358,38.77930195091664],[-9.243891112829896,38.779459045095564],[-9.243706843367487,38.77960291308191],[-9.243597168097454,38.77968468363229],[-9.243535032582763,38.77972952062403],[-9.243389452039615,38.77981716337354],[-9.243325622193835,38.77985443191967]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.18329357593545,7.237630913473769,-34.177710342249384,-7.272051987788542,0.0055832336860675,-0.034421074314773,0.3428728152629232,0.3429636253199822,0.3429636253199822,0.980599599868084,-12.623314916949964,0.9803872358320548,-12.637687619718896,54.68082864112215,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:636635701:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658700,E-REDES,,4.73355204876391,LINE:004318,BUS:JUNCTION:60:00085,BUS:JUNCTION:60:00086,"[[-9.131369291181052,39.36004981917605],[-9.13462231574072,39.363957019551016],[-9.13535682622983,39.36547177237448],[-9.136121987941406,39.367050285134226],[-9.135449986438815,39.36940644080989],[-9.134502138695677,39.3727308100586],[-9.135086159992678,39.374527683448555],[-9.135628715734656,39.37619681582211],[-9.137295271684376,39.37733251386509],[-9.139138049464265,39.37858822685149],[-9.141556912488705,39.38023638194247],[-9.143955224193418,39.38187040682494],[-9.14558977921367,39.382983988395914],[-9.148601915833884,39.385099382798046],[-9.150521390699224,39.38532944598893],[-9.151855764180784,39.387386157428274],[-9.151563357437427,39.38987294426202],[-9.152693364346513,39.39221592465705],[-9.153490759331284,39.39386916501213],[-9.154058228595638,39.39504564067967]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6265 SANCHEIRA-SANTO ONOFRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.126117282610434,2.098874582112089,-10.109718816702223,-2.089617106450408,0.0163984659082085,0.009257475661681,0.1027399668885127,0.1028328853061187,0.1028328853061187,0.968558707333747,-11.000953109000024,0.96600532751409,-11.283024754511896,14.755759119833364,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636635885:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658600,E-REDES,,4.646577070619139,LINE:004319,BUS:JUNCTION:60:00673,BUS:JUNCTION:60:00085,"[[-9.174866807093963,39.33673431089155],[-9.170538912790375,39.33754597202079],[-9.167062619302929,39.33820044715458],[-9.16445951010597,39.340159293198006],[-9.161068492913843,39.34271432872368],[-9.15673088410848,39.34654926153747],[-9.153134821571097,39.347827499590906],[-9.151525518393019,39.34869297253064],[-9.148504681026848,39.34950294536275],[-9.14521456251357,39.35115246474157],[-9.13929137622107,39.354680769193706],[-9.137455536212538,39.355756590617816],[-9.133324677986906,39.35865650022946],[-9.13144397932395,39.35997681625058],[-9.131356600008514,39.360034490453224]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.850228945630592,-1.405215439541007,8.862628487418988,1.397226044728053,0.0123995417883957,-0.0079893948129543,0.089212398926974,0.0891365584993942,0.089212398926974,0.9665489997460474,-11.24612996606095,0.968558707333747,-11.000953109000024,13.30634632365934,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636636147:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658700,E-REDES,,5.651234039245609,LINE:004320,BUS:JUNCTION:60:03160,BUS:JUNCTION:60:02573,"[[-9.199989602971351,39.333473102653244],[-9.202332965241984,39.333402838800964],[-9.20674641188324,39.334957147232736],[-9.209531596497685,39.33593789024049],[-9.210542425724105,39.33675230811112],[-9.213326927921386,39.33721044213715],[-9.217961204315415,39.33719690557302],[-9.220919800838686,39.33734590052794],[-9.224666006329626,39.33736627395742],[-9.228997462872513,39.33749834149836],[-9.23254865685424,39.33766062645474],[-9.23432519746865,39.3372235017158],[-9.23600317718388,39.336976672160624],[-9.238203778496855,39.33604169918268],[-9.241378175158644,39.334692869240286],[-9.244749658570049,39.33303748363877],[-9.24755421059493,39.332008135826506],[-9.249953668348084,39.331127119897],[-9.256940902812014,39.32856154747687],[-9.261152334102924,39.32691957467792]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.843690107416665,1.4089312066422035,-8.828570014263198,-1.4181236301410045,0.0151200931534667,-0.0091924234988007,0.0892448804387387,0.0893378077772781,0.0893378077772781,0.9655638691979508,-11.36625149276173,0.9631077837738792,-11.66557702268518,13.325051499333007,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636635687:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1012L5626500,E-REDES,,2.549593254798325,LINE:004323,BUS:JUNCTION:60:00086,BUS:EREDES:1006S5005000:60,"[[-9.154038161709773,39.3950554067811],[-9.154726226141992,39.39648184235637],[-9.155673772379737,39.398446119090934],[-9.156018198686146,39.40072937072161],[-9.155374456998892,39.40426860849809],[-9.154959236633001,39.40655132999396],[-9.155526296418937,39.40851650104071],[-9.155955165865802,39.41000268029951],[-9.156216241787513,39.411967154369115],[-9.156476901763009,39.413928307311316],[-9.158606822618728,39.41515746228969],[-9.158221254752187,39.41600949274028],[-9.15792495916138,39.41666425153457]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6265 SANCHEIRA-SANTO ONOFRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.203549343880928,2.109248849215346,-10.194539563563763,-2.103563471831826,0.0090097803171644,0.0056853773835201,0.1037877789519022,0.1038376192707811,0.1038376192707811,0.96600532751409,-11.283024754511896,0.964617429753043,-11.436820370616047,14.899931018909616,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636636147:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658700,E-REDES,,1.7696573857300548,LINE:004326,BUS:JUNCTION:60:00671,BUS:JUNCTION:60:03160,"[[-9.180487467744902,39.335535690283],[-9.184006124349343,39.33372250793812],[-9.185764151317679,39.33286662448488],[-9.18829725270791,39.3329678115552],[-9.191144371998918,39.33321093346382],[-9.194305308707664,39.3334657385402],[-9.196496651199217,39.33357774824426],[-9.199989602971351,39.333473102653244]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.85929582846798,1.4077277121427934,-8.854555912172302,-1.410651142676976,0.0047399162956782,-0.0029234305341827,0.0893255197758297,0.0893545137314975,0.0893545137314975,0.9663320555868846,-11.272586269795944,0.9655638691979508,-11.36625149276173,13.327543251770832,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636692606:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0102L5145200,E-REDES,,5.935735545353893,LINE:004327,BUS:EREDES:0102S5000700:60,BUS:JUNCTION:60:00223,"[[-8.477482798991563,40.745570681380975],[-8.477481285354829,40.74554820056011],[-8.476572536622466,40.74560376212592],[-8.47436139987562,40.74613956358682],[-8.452110314930227,40.750254574388045],[-8.447584823173623,40.74688350157249],[-8.443734337916347,40.74516617504321],[-8.44090676651198,40.74417421260431],[-8.411887529166162,40.744112319512574],[-8.410697232771073,40.74364183711424]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit corridor equivalent,LN60 ALBERGARIA-AVEIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1001458585858586,0.3381666242424243,40.10949494949495,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-91.32816812278122,-10.326009993654283,92.05137650836087,12.243323292614251,0.7232083855796532,1.917313298959968,0.9008830213688904,0.9002581266473042,0.9008830213688904,0.9817090897283572,-3.4441785565974365,0.9925655587464266,-1.9957680960869235,64.63502807927182,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:756061951:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5151000,E-REDES,,2.348716052643458,LINE:004328,BUS:JUNCTION:60:00098,BUS:EREDES:0102S5010600:60,"[[-8.526641589009795,40.70198165593445],[-8.51797682962706,40.70332232419932],[-8.51566847735045,40.70330617469515],[-8.51322196867593,40.70406103960734],[-8.503530220626297,40.705565718877594],[-8.501273475837673,40.70599802394456],[-8.499622679293076,40.705418298504235],[-8.499634141421412,40.705439054517925]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 AVANCA-VISTA ALEGRE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1094324128128815,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.957910338272772,1.9531179789074071,5.960867916657424,-1.966366218870939,0.0029575783846524,-0.0132482399635316,0.0618967958637815,0.0619683981112994,0.0619683981112994,0.9747180728655528,-4.82629728725722,0.9746707433879032,-4.731368065493245,12.502450945485618,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:637613597:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651300,E-REDES,,0.3438934340217591,LINE:004331,BUS:JUNCTION:60:03161,BUS:JUNCTION:60:00001,"[[-8.338248173116783,39.48842746300469],[-8.34223906083395,39.48870778270226]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.43538866934578,-7.57124519937868,-13.432873292237367,7.576201325302678,0.0025153771084127,0.0049561259239983,0.1493630992163729,0.1493462983809335,0.1493630992163729,0.9935306023979932,-4.988906622948306,0.99365801410763,-5.020967995878314,21.432500963749888,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:637613597:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651300,E-REDES,,5.285290824473219,LINE:004332,BUS:JUNCTION:60:03162,BUS:JUNCTION:60:03161,"[[-8.277159147321717,39.48661946889779],[-8.277531970050617,39.48669441794641],[-8.27999218700973,39.48718896212031],[-8.28422653648582,39.48761556685643],[-8.287278491448081,39.48746198486025],[-8.289956482696269,39.48774977638354],[-8.291934411669171,39.487969823443834],[-8.29481572465625,39.48830306755598],[-8.297666532949474,39.4886479388004],[-8.30060687736567,39.48836978074634],[-8.304720191235676,39.487974887366406],[-8.309162787678499,39.48754794765518],[-8.312485393690649,39.487228625533696],[-8.315597251041376,39.486833830087335],[-8.318373925066327,39.48702942650696],[-8.321287069986738,39.48723456949659],[-8.324499733651393,39.48746071429925],[-8.32729165270161,39.48765735138889],[-8.330294417176912,39.48786820639398],[-8.332925261534111,39.488053364523154],[-8.335210988518904,39.48821403802125],[-8.338248173116783,39.48842746300469]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.47411872611877,-7.494721493034899,-13.435388669348775,7.571245199369731,0.0387300567699941,0.0765237063348314,0.1496196880033234,0.1493630992163556,0.1496196880033234,0.9915959129256176,-4.494855477983047,0.9935306023979932,-4.988906622948306,21.469319558519643,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:637613597:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651300,E-REDES,,8.5683741325445,LINE:004333,BUS:EREDES:1401S5636700:60,BUS:JUNCTION:60:03162,"[[-8.179033037624482,39.48793055052327],[-8.180012406780984,39.488432255677836],[-8.185370409394181,39.48892141379955],[-8.18772042323763,39.48935602959767],[-8.190272123437614,39.48893291876087],[-8.193781260113878,39.48817290589968],[-8.195446798741417,39.4878033928061],[-8.198639439839411,39.48725652904382],[-8.20222049132221,39.48663382779212],[-8.205174558921705,39.485849344337225],[-8.208158663679857,39.48505302089785],[-8.210831868223897,39.48433914779057],[-8.21347449320756,39.48363336799384],[-8.219508586208626,39.48321003510609],[-8.221805312031583,39.48328251815719],[-8.226349946327279,39.48342581178345],[-8.227554923359929,39.48346377756915],[-8.234692530838014,39.4836884016634],[-8.236036061439586,39.483730632956714],[-8.237169806107424,39.483766257348094],[-8.240197652450917,39.4838613445619],[-8.244364115707471,39.4839550010544],[-8.247403484957797,39.48402084205862],[-8.250068713157901,39.48407851022221],[-8.254111437366205,39.48416598097451],[-8.257917625693665,39.48424799329102],[-8.260686392717291,39.4843076472702],[-8.264199519626215,39.48473616805417],[-8.26763565357756,39.48515525155963],[-8.269716139270832,39.48540763932348],[-8.273326553124493,39.48584891865676],[-8.277159147321717,39.48661946889779]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.537188233272058,-7.369274102032931,-13.474118726120867,7.494721493036301,0.0630695071511908,0.1254473910033695,0.1500291765135121,0.1496196880033478,0.1500291765135121,0.9885544102014076,-3.6887868068616902,0.9915959129256176,-4.494855477983047,21.52807813366511,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:639079629:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0303L5144700,E-REDES,,0.3210376239440256,LINE:004335,BUS:JUNCTION:60:02580,BUS:EREDES:0303S5000400:60,"[[-8.41843313889597,41.54273631648612],[-8.418581672124215,41.54269270096424],[-8.418770860002285,41.54263913364101],[-8.419008097878216,41.54256506148766],[-8.419124882347942,41.542531932923126],[-8.419292886225191,41.542482244299464],[-8.419402070896911,41.54245419455657],[-8.419500860509347,41.54242781842302],[-8.419571637330238,41.54240023385548],[-8.419689745057521,41.54235216424962],[-8.419795377772205,41.542312373194896],[-8.419977438194113,41.542233035131694],[-8.420044669389453,41.54220323525086],[-8.42014285225831,41.54215914078888],[-8.420204771236424,41.54213135297121],[-8.420302314035574,41.54208889865464],[-8.420397463007049,41.54204984466724],[-8.420521262053708,41.54200178691827],[-8.420640058549433,41.541958000368375],[-8.420710068742112,41.5419280310433],[-8.420773284413254,41.541906263138955],[-8.42085194719168,41.54188169219407],[-8.420884829649216,41.54186506063325],[-8.420897657481165,41.541855367371625],[-8.420907482786092,41.54184422306413],[-8.420909939608428,41.54182810924546],[-8.420901643905909,41.54181139222771],[-8.42088945989153,41.54179076838093],[-8.42087733640735,41.54177027943612],[-8.42085534729814,41.541733068415326],[-8.420846946896017,41.54171705394611],[-8.420846413327265,41.541707583386454],[-8.420848232084575,41.54169888122698],[-8.42086101085236,41.54168625288339],[-8.420877888056793,41.54167627932297],[-8.420924906640588,41.54164775429151],[-8.420937416997296,41.5416394393917],[-8.420944099836541,41.54163846817799],[-8.420953148349653,41.54163857145447],[-8.420966526517203,41.541644804361525],[-8.420981137883176,41.54165614826959],[-8.420993181179655,41.54167209053253],[-8.421003577005031,41.54168676741868],[-8.421015419532145,41.54170068435],[-8.421035354008225,41.5417125010497],[-8.421049783341722,41.54171795698134],[-8.421060928940449,41.54172071106323],[-8.421074478354788,41.54172234263099],[-8.421088270772188,41.54171934567862],[-8.421109470565284,41.541711233970396],[-8.4211643354986,41.54169004511097],[-8.4212033623311,41.54167535178621],[-8.42122122417272,41.54166850898574],[-8.421237347520234,41.541661490488536],[-8.421249251114368,41.54165417649532],[-8.421251281134111,41.541649858603606],[-8.421253281766502,41.54164164217969],[-8.421249771917449,41.54163124273532],[-8.421233568801997,41.541606964541366],[-8.42120711836073,41.541566379432396],[-8.421195282546586,41.541548599912176],[-8.421174625304797,41.541517147969984],[-8.421161271527097,41.541497580531626],[-8.421155418539422,41.54148846551295],[-8.4211521923711,41.541482549198136],[-8.421152167420868,41.54147695795729],[-8.421155332880039,41.54146926981973],[-8.42116127094348,41.54146253809517],[-8.421171458305698,41.54145467020278],[-8.421185061298152,41.54144952182926],[-8.42119612653241,41.54144501911064],[-8.421214617395659,41.54143681516618],[-8.421223762291769,41.541431669015815],[-8.421227574345878,41.54142654530439],[-8.42122690076622,41.54142062256048],[-8.42122025763616,41.54141168960987]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1447 LAMAÇÃES-BRAGA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.00000000000003,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.00056857317591,3.470793996523723,-16.9982687005709,-3.5483122826067075,0.0022998726050111,-0.0775182860829843,0.177879691759949,0.1780454396905009,0.1780454396905009,0.9386256644741,-2.735350021035563,0.9384772004608612,-2.7417034176920394,32.66289482489469,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:639079811:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0303L5144700,E-REDES,,0.3270013469826447,LINE:004336,BUS:EREDES:0303S5012700:60,BUS:JUNCTION:60:00102,"[[-8.402258792706366,41.55254070865419],[-8.402253915577676,41.55253813607767],[-8.402249559373315,41.552536885817446],[-8.402244694342661,41.552537212401546],[-8.40224142819337,41.5525386696864],[-8.402239355465154,41.552541753829914],[-8.402237696875337,41.55254642164849],[-8.402236960649569,41.552550952239976],[-8.40223252981947,41.55255479824562],[-8.402226676254317,41.55255663977696],[-8.4022205542618,41.552557347474504],[-8.402212338277213,41.55255604327398],[-8.402207041110636,41.552553345632624],[-8.402201499790499,41.55254958612991],[-8.402193339459192,41.55254438319749],[-8.402189560619297,41.5525407455969],[-8.402186420088146,41.55253496361445],[-8.402185820642284,41.55252918465395],[-8.402187833145716,41.55252315644518],[-8.40219045475592,41.552519476766705],[-8.402201430099108,41.55250989801049],[-8.402215425892873,41.552497430960265],[-8.402224177378322,41.5524920621625],[-8.402232501945361,41.55249066499833],[-8.402240853002855,41.552486998840244],[-8.402253272372311,41.552475913062196],[-8.402284514094864,41.55244856730742],[-8.402334651617993,41.55240533954255],[-8.402350996926069,41.552390066792945],[-8.402359955452415,41.55238261764371],[-8.402367799165972,41.552378016287214],[-8.402373312140282,41.55237498706328],[-8.402381166339088,41.55237289771188],[-8.402387015264674,41.55237282090766],[-8.402392736290714,41.552373689792326],[-8.402398666567873,41.55237587272315],[-8.402408245157046,41.55238200868406],[-8.402415300362918,41.5523866379686],[-8.402423113810986,41.55239201277289],[-8.402429675673739,41.55239618403047],[-8.402473815069012,41.55242353228868],[-8.402514490708587,41.55244806153342],[-8.402579595579864,41.5524872632201],[-8.402626040225174,41.55251551535802],[-8.402659936230918,41.552535369611185],[-8.402699949333277,41.5525562088375],[-8.40272380567334,41.55256572349758],[-8.402750851634908,41.552575545758025],[-8.402774624839795,41.55258524067751],[-8.402793967145632,41.55259015608065],[-8.402818961991185,41.55259388766336],[-8.402847069041782,41.55259661248668],[-8.402895439601496,41.55259523781759],[-8.402949076020167,41.5525890697361],[-8.403005483678172,41.55257489080249],[-8.403045393568048,41.55256244349568],[-8.40308369682254,41.552544156572175],[-8.403113465257467,41.552525718725676],[-8.403147590835507,41.55250302983855],[-8.403162208769213,41.55247315706285],[-8.403184374166726,41.552436648738066],[-8.403230515638526,41.55240676449529],[-8.403296344900955,41.55236413849178],[-8.403378497909571,41.55231834057075],[-8.403493180610232,41.5522466700667],[-8.403583904873269,41.552195503529326],[-8.403627867998399,41.55215501792816],[-8.40365156730849,41.55211852388888],[-8.403678999672685,41.55208331754058],[-8.403708884840583,41.55205279630417],[-8.403757368792647,41.552038554724504],[-8.403817665545914,41.55203157814295],[-8.403905746928165,41.55201338913904],[-8.403973178740102,41.55199008988201],[-8.404031233276717,41.55196010505756],[-8.404072128026803,41.551931151286674],[-8.404159698541633,41.55185989552122],[-8.404256356233153,41.551786250162245],[-8.404360440052702,41.55171141661973],[-8.40440508554013,41.55168517294517],[-8.404449928295596,41.55166024332444],[-8.40448237534068,41.55163765706329],[-8.404542270741098,41.55158667999542],[-8.404610463333213,41.551530713150065],[-8.404674386296847,41.55147415315927],[-8.404742147772392,41.551418331318146],[-8.404760055709213,41.551395770521154],[-8.404783276217692,41.55136818203721],[-8.404809790194477,41.55134565480131],[-8.40484446044585,41.55131882241212],[-8.404885852934989,41.5512773250177],[-8.40496245278108,41.55120280836666],[-8.405000388133404,41.55116580299232]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1447 LAMAÇÃES-BRAGA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.00000000000003,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.31883801227323,3.052344782899572,-17.31643654352962,-3.13139645013805,0.00240146874361,-0.079051667238478,0.1801114770055366,0.1802583768988691,0.1802583768988691,0.939524001489448,-2.695633545794229,0.9393738349073606,-2.7024284393613245,33.068863859634774,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:639079919:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0303L5144700,E-REDES,,0.4793163591068681,LINE:004337,BUS:JUNCTION:60:00104,BUS:JUNCTION:60:02580,"[[-8.413887626289513,41.54521415188663],[-8.413955325342757,41.54516658111565],[-8.413973287717178,41.54515490420765],[-8.413988900105103,41.54514300797711],[-8.414012336695846,41.5451196668214],[-8.414040600393982,41.54509569254505],[-8.414108306292844,41.545055252600505],[-8.41418131983524,41.54500895616419],[-8.41430055381327,41.54494230569386],[-8.414415897848784,41.544874134039745],[-8.414537740157524,41.54480110228184],[-8.414614183262279,41.54475538236856],[-8.414673760318832,41.5447198691213],[-8.414722753953196,41.54469240421111],[-8.414816374482966,41.54462279103932],[-8.414867538084176,41.54458728941561],[-8.414928007070916,41.5445447689551],[-8.4149693368927,41.544516080316654],[-8.415017556818425,41.54447617406625],[-8.415064261267185,41.54444053028521],[-8.415165881168425,41.544358652060666],[-8.415215549844625,41.54431848104511],[-8.415282639574594,41.5442690382191],[-8.415355672451094,41.544213854326564],[-8.415447219266358,41.5441472079744],[-8.415562863488631,41.54405785770419],[-8.415610017545038,41.544021024099415],[-8.415651934642856,41.54398974969884],[-8.415690722017926,41.54396082398111],[-8.415752687818909,41.543915535246086],[-8.415804611400446,41.543878671763544],[-8.415847429316097,41.543847890267784],[-8.41592075190337,41.54380433808539],[-8.415992151238559,41.54375950308402],[-8.416036089947825,41.54373291447196],[-8.416060579078604,41.54372031171154],[-8.416100385391672,41.543699720765474],[-8.41616262460289,41.54367043972169],[-8.416209195396123,41.54365104749293],[-8.41625314967248,41.54363350748426],[-8.416312199739401,41.54361489464512],[-8.416374069308976,41.54359700409116],[-8.416440301009276,41.54357906668042],[-8.416510788602697,41.543558723697494],[-8.416639255154962,41.5435215260422],[-8.416767994350971,41.5434836793],[-8.416859454109435,41.54345776480313],[-8.416928825268055,41.54343705518213],[-8.417025672160088,41.543409830647605],[-8.417132962621071,41.543378330341625],[-8.41720182844044,41.54335720764047],[-8.417272228291948,41.54333609909324],[-8.417410609834121,41.543294527144795],[-8.417536176003303,41.543260252898804],[-8.4176827910874,41.54321880420157],[-8.41779579077375,41.543188495564905],[-8.417870421310525,41.54316751117374],[-8.417913092777498,41.543152755869784],[-8.417958103591564,41.54313854394872],[-8.417977435647243,41.54312522432535],[-8.417998819171068,41.54309609808118],[-8.418052159077556,41.54302487190346],[-8.41811556036896,41.54294156465893],[-8.418166813231787,41.54287271160318],[-8.418198261278523,41.542832233566486],[-8.418211927885492,41.54281423709587],[-8.418221187926362,41.54280792941977],[-8.418246069881672,41.54279761215483],[-8.418310493026611,41.542774798165404],[-8.418410314309643,41.542743018171706],[-8.41843313889597,41.54273631648612]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1447 LAMAÇÃES-BRAGA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.00000000000003,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.06110679713148,3.366887006527529,-17.057657819159942,-3.4826544353331066,0.0034489779715372,-0.1157674288055776,0.1782364931687513,0.1784774466400294,0.1784774466400294,0.9388469602715536,-2.7257711321616314,0.9386256644741,-2.735350021035563,32.74214761328737,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:644156219:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5626100,E-REDES,,5.190461446056426,LINE:004339,BUS:JUNCTION:60:02584,BUS:EREDES:0814S5060300:60,"[[-7.766924996779434,37.34424967566172],[-7.766940655956801,37.34423670417861],[-7.767231231339708,37.34388430932418],[-7.768014988593638,37.34330152542728],[-7.769441018037058,37.34323397852],[-7.770904243475732,37.34413132193481],[-7.771818230474562,37.34578222243741],[-7.776960239387968,37.34917419677011],[-7.796372829972533,37.350210187849946],[-7.820565352256863,37.35638939305662]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-27.922800260593014,-0.6006773600466363,28.046919122788083,0.965794633466044,0.1241188621950648,0.3651172734194076,0.2700560707022245,0.2700415659970406,0.2700560707022245,0.995161608513783,-6.717007805230048,1.0,-5.867223669342249,38.751050466670186,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:704412091:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5629800,E-REDES,,11.957465744253078,LINE:004340,BUS:EREDES:0814S5062600:60,BUS:JUNCTION:60:02582,"[[-7.669009346227425,37.12866731764954],[-7.668040495712686,37.130910958315496],[-7.666985833841703,37.13335315134006],[-7.663002529711151,37.137853980809375],[-7.65957668035218,37.13900236504626],[-7.658231846267683,37.13945313183126],[-7.653992005420719,37.14273143818958],[-7.651860099847745,37.145052604111115],[-7.649426568937936,37.147701962490984],[-7.649640757488505,37.15139293972903],[-7.649818969883436,37.15446368709421],[-7.649914048823473,37.15610177642868],[-7.650032091850242,37.1599437686238],[-7.648606909529605,37.16116965240418],[-7.646287755559337,37.163164380689594],[-7.644843353714354,37.1644066375852],[-7.641533395222916,37.16725315285978],[-7.639419586581724,37.169070834737816],[-7.637959085178364,37.17032666180884],[-7.636416148029153,37.171653308397296],[-7.633398682535208,37.17335324637352],[-7.631244271856531,37.17456686611895],[-7.628165711041071,37.17630094822619],[-7.625313060230402,37.177907633509506],[-7.620733855295956,37.18048648435256],[-7.618006323234376,37.18202234871708],[-7.615018694170803,37.183704543243195],[-7.610398159559115,37.18630585824014],[-7.609463489251906,37.18683200507403],[-7.606251766147054,37.188639917599346],[-7.603841073128019,37.18999680161724],[-7.601499278490447,37.191314803139456],[-7.599274581552841,37.19256681436854],[-7.597280026162516,37.19368924297119],[-7.594445419921034,37.19528428277555],[-7.591602224633201,37.196884017305266],[-7.589875635952493,37.19785543662442],[-7.586195207469782,37.19992593806809],[-7.58223006956362,37.20215635241441],[-7.581221309011417,37.20275813969953]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.437199240536955,2.4427320261634966,10.484799062331437,-2.3914906326570127,0.0475998217944813,0.0512413935064839,0.1100532356274898,0.1103059595699017,0.1103059595699017,0.9372365760125284,-14.659128360452256,0.9381286779575052,-13.76674004180931,15.828090051643237,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:644156543:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5626100,E-REDES,,6.675004921653019,LINE:004341,BUS:JUNCTION:60:00116,BUS:EREDES:0808P5904200:60,"[[-7.897925814815202,37.35663524508069],[-7.900126528668751,37.35663500455665],[-7.901894929351221,37.35602596299536],[-7.906663459321065,37.35438347797131],[-7.910233227262109,37.35315373673258],[-7.914198868626085,37.35178743457238],[-7.918075218832128,37.350451724956805],[-7.920256243996658,37.34970010522804],[-7.923957935014664,37.348424321694075],[-7.925840748357804,37.347775350313036],[-7.928692227999943,37.346792418331304],[-7.931642869192733,37.345775210881314],[-7.935207233986957,37.346013777103494],[-7.936811789618143,37.346121127129464],[-7.939068409775811,37.346272073036175],[-7.944590181626687,37.3466412529877],[-7.948399821011397,37.34689580216674],[-7.95067753331656,37.34704792885771],[-7.953707535283218,37.347250241293985],[-7.954703611182217,37.34731673369313],[-7.956281682911992,37.347422050144274],[-7.961188969846154,37.34774943030664],[-7.964174546279686,37.34794850043187],[-7.966893837563953,37.348129753329026],[-7.970217559378222,37.348457861074316],[-7.970338161081933,37.34860125203024],[-7.970340201196384,37.348618347215606]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0163 AMEIXIAL-CACHOPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.051485615336072,1.236242073288876,2.0538829630630415,-1.3017138636352423,0.0023973477269696,-0.0654717903463661,0.0230471039048511,0.0233985085959135,0.0233985085959135,1.000022879999832,-5.755293973949478,1.0,-5.6449306176713,7.795605062773116,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
