source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:648864920:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0808L5639801,E-REDES,,0.5981505199060414,LINE:004344,BUS:JUNCTION:60:03164,BUS:JUNCTION:60:02586,"[[-8.09284514810031,37.09544784645198],[-8.093018751807852,37.09539199194907],[-8.093468671952865,37.09525027371839],[-8.093690966235066,37.09517796240129],[-8.093939813777807,37.09509072846722],[-8.094591249357313,37.094872136858285],[-8.094854199182269,37.09478733825546],[-8.094912531125589,37.09476856909945],[-8.094964910057893,37.094755186436664],[-8.095111145727328,37.09471782826117],[-8.095151173795044,37.09470459490839],[-8.095188650881877,37.09468629678909],[-8.095222316958203,37.09466336603055],[-8.095251473052361,37.0946391003119],[-8.095283834145404,37.09461644846649],[-8.095328343995998,37.09459265596656],[-8.095361555516956,37.094579285304874],[-8.095402010653943,37.094566583624136],[-8.095464073698674,37.09455425792948],[-8.095534123132996,37.094541772432],[-8.095624577157196,37.094529085819566],[-8.09580748668817,37.09450506458381],[-8.096091514354558,37.09446633189678],[-8.096202317978607,37.09445035302454],[-8.09625014938265,37.09444291545453],[-8.096303418357467,37.09442545966058],[-8.096344371140452,37.09440635124951],[-8.096387274028498,37.09440260652106],[-8.09655348999411,37.0943796604684],[-8.096768246497811,37.094347744804665],[-8.096854065722768,37.09433517303543],[-8.096952742481648,37.0943210010564],[-8.096989178804522,37.09431438884772],[-8.097026988489215,37.09430540723176],[-8.097069198865817,37.09429066007906],[-8.097109104033205,37.094274335383375],[-8.097146265216681,37.09425663125384],[-8.09718601517158,37.094235206472],[-8.097215540039057,37.09421456264747],[-8.097447725928056,37.09404233728979],[-8.097483225647851,37.09401685640515],[-8.097509992559596,37.09400060890239],[-8.09754251800976,37.09398563354015],[-8.097561609536251,37.093978448520794],[-8.09759261291935,37.09397140206213],[-8.097625898389055,37.09396729371158],[-8.097646622173222,37.09388134724375],[-8.097659710838037,37.09386573555838],[-8.097764535324709,37.09381051223315],[-8.09789878052757,37.093765560254944],[-8.098020226927382,37.093741986735395],[-8.098136828003387,37.09373782963352],[-8.098265751782566,37.09374593933411],[-8.098287065607922,37.09374958559541],[-8.098423370800715,37.093803660405804],[-8.098459919598394,37.09379620077683],[-8.09851846885257,37.09379129726123],[-8.09856062760537,37.09379055207845],[-8.098597071263558,37.09379208498512],[-8.098631815796322,37.0937951041637],[-8.098764156748732,37.09380889997538],[-8.09901035808801,37.0938360896296]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.375912040400545,2.281633289450033,-12.373801034705538,-2.388181167467765,0.0021110056950064,-0.1065478780177318,0.1285768461193241,0.1287859739726504,0.1287859739726504,0.9418039517622672,-16.053720244777693,0.9415956461655962,-16.069089629699928,20.533150615049266,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:669512396:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5647200,E-REDES,,0.2795631552836133,LINE:004345,BUS:JUNCTION:60:00060,BUS:JUNCTION:60:00061,"[[-7.96486794899109,37.07578325124355],[-7.965520604716267,37.07604790384139],[-7.967723962721013,37.07684470059136]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.756539412342129,2.0030553541725205,-14.75439769692916,-1.998383798779095,0.0021417154129661,0.0046715553934251,0.1528499109373116,0.1528534363700164,0.1528534363700164,0.9375017020878248,-15.804554038888886,0.9373069616128968,-15.831005150669627,21.933338552161917,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:669512396:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5647200,E-REDES,,2.2707648790710255,LINE:004346,BUS:JUNCTION:60:00061,BUS:EREDES:0808S5903600:60,"[[-7.968144015483294,37.076996597042246],[-7.968253531973342,37.07703619926134],[-7.970298243850426,37.07687310948862],[-7.9718460093962,37.07627590463064],[-7.972925217476523,37.0745111751931],[-7.975691569431834,37.07380308957977],[-7.976590768491056,37.07318199164075],[-7.980554041024609,37.07311663739019],[-7.983030533398805,37.073076511473054],[-7.985823280510141,37.073072675122546],[-7.988895021789422,37.07306802743795],[-7.991265512129548,37.073064185363506],[-7.991734661196126,37.073064018157694]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.754397696928748,1.9983837987785205,-14.736997848436255,-1.9603872905344777,0.0173998484924915,0.0379965082440427,0.1528534363700114,0.1528817636891381,0.1528817636891381,0.9373069616128968,-15.831005150669627,0.9357296915526192,-16.046210416422515,21.937403313120697,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:753694977:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5639800,E-REDES,,0.2841263073152201,LINE:004348,BUS:JUNCTION:60:03165,BUS:JUNCTION:60:03163,"[[-8.094323738592347,37.09759288350985],[-8.09198948406205,37.09584285172954]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6398 VILAMOURA-QUARTEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.047018115755,11.965166912783108,-34.034371044138204,-11.925111262873772,0.0126470716167972,0.0400556499093358,0.3684370679740132,0.3684459426104688,0.3684459426104688,0.942521154484924,-15.993693512884022,0.9418404057735036,-16.051003832803783,41.66290977672516,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:658660571:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5604600,E-REDES,,2.5282843442529006,LINE:004350,BUS:JUNCTION:60:02054,BUS:EREDES:1111S5200000:60,"[[-9.328102710041836,38.840540582848256],[-9.324949072467751,38.84016005272495],[-9.321184155295196,38.83970564228651],[-9.318735772506038,38.83941005836174],[-9.315341613989911,38.8390002223596],[-9.31259451327794,38.83866843495901],[-9.309886984147218,38.8383413538635],[-9.306798388131268,38.837271860376774],[-9.305012980663937,38.83646473936235],[-9.302325279162401,38.835249625415756],[-9.300418007722113,38.83438652892426]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6163 SABUGO-JANAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.30216219619071,-2.369455338780203,11.324560685459511,2.3821951995937463,0.0223984892688005,0.0127398608135433,0.115355410338192,0.1153052320066119,0.115355410338192,0.9632784767954742,-14.079347074186318,0.9657454837215942,-13.921662461746704,25.014726301245165,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:716445243:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5100800,E-REDES,,5.648912453994795,LINE:004352,BUS:JUNCTION:60:00126,BUS:JUNCTION:60:00127,"[[-7.095800497771199,41.20326749554606],[-7.09544463522373,41.19915269811427],[-7.095506222961098,41.19704640890612],[-7.110984914415511,41.16001729087857],[-7.1118960857247,41.15430541229116]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.3705985941473593e-12,0.0017704496909745,1.65887335556623e-07,-0.0602957281019418,1.6588396495802887e-07,-0.0585252784109672,1.707247544887512e-05,0.0005814431848284,0.0005814431848284,0.9978728711914396,4.11179156604952,0.9978548709806516,4.11209783209448,0.0834328002336658,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:661953057:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5646500,E-REDES,,1.4524774025181446,LINE:004353,BUS:JUNCTION:60:00129,BUS:EREDES:0210S5050700:60,"[[-7.238099364294847,38.20698411588221],[-7.237103480168957,38.209724849544706],[-7.236222325294384,38.21095957971466],[-7.235285300149609,38.21193975127284],[-7.228612458673229,38.21366781731284],[-7.226733752051558,38.21383506583475],[-7.226096635872489,38.21409640408691]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.2878049109859915,0.0617722243235824,-2.2875739348319892,-0.0761073921355899,0.0002309761540022,-0.0143351678120074,0.0220199889418424,0.0220243695887843,0.0220243695887843,1.0001111379952636,-4.505999681061717,0.9999999999999998,-4.525329919884838,3.1603342787752,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:712800450:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5626800,E-REDES,,4.7661972476131,LINE:004359,BUS:EREDES:1009S5002100:60,BUS:JUNCTION:60:02589,"[[-8.820434441064377,39.70207228677404],[-8.821023658563353,39.702434920751315],[-8.820857862399997,39.70318307399675],[-8.81965640912477,39.7045768207994],[-8.818607776602082,39.70579321378329],[-8.817100873876527,39.70754111037805],[-8.815775001359468,39.70907891607605],[-8.813916205227471,39.711234729815644],[-8.811728219979374,39.713772119166],[-8.80989070131661,39.715902884885125],[-8.809813349448314,39.718204353403436],[-8.811013536669234,39.71998052422633],[-8.81269944905665,39.722475340099514],[-8.816979417996528,39.72483292205441],[-8.818348686921263,39.725793832903236],[-8.820267754190686,39.725810734366775],[-8.825746149685365,39.727166058439174],[-8.827568112852918,39.72745374812634],[-8.829572007664309,39.729506730340546],[-8.83058004259293,39.730789053286344],[-8.830091095334257,39.73297603903029],[-8.8301088621548,39.73302699858595]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6268 AZÓIA-PARCEIROS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0496335274542429,0.3160673577371048,62.368718801996664,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.590999138392817,9.469859878179117,-24.542572947389797,-9.477774703362632,0.048426191003017,-0.0079148251835157,0.2606501000084697,0.2617791585392061,0.2617791585392061,0.9728226429212304,-7.63690480517725,0.9670706825326548,-8.225075026295725,18.781687368288573,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:673619767:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1823L5139600,E-REDES,,0.553510571157553,LINE:004366,BUS:JUNCTION:60:00147,BUS:JUNCTION:60:02591,"[[-7.87368327915781,40.66284723406333],[-7.873735265247957,40.662856121075954],[-7.873813450236117,40.66286666943771],[-7.873874729888919,40.66287282156869],[-7.873947202361481,40.66287744075136],[-7.874038196794843,40.66288121868759],[-7.874143415208498,40.6628855415437],[-7.874280203413664,40.66289097922002],[-7.874366984657806,40.66289563001102],[-7.874466390662389,40.66290155154101],[-7.874575612141162,40.662907395768606],[-7.874677151153329,40.66291525795717],[-7.874768684558443,40.66292344901032],[-7.874879642282863,40.66293294387172],[-7.875000457179341,40.66294382929578],[-7.875116873066305,40.662954704826646],[-7.875205483845118,40.6629633753194],[-7.87529387664875,40.66297029827321],[-7.8753231875895,40.66297147092802],[-7.875353440409739,40.66296754878406],[-7.875386219591332,40.6629554736244],[-7.87541344328975,40.66293964902311],[-7.875438332537136,40.66292199120565],[-7.875463878572337,40.66290265989239],[-7.875488921299725,40.662881967689],[-7.875522357452033,40.662855782971555],[-7.875565298989852,40.66282091139028],[-7.87565726931747,40.662739502064454],[-7.875772057973704,40.66264070934481],[-7.875853069293205,40.662561436811735],[-7.875923621202087,40.66248361790657],[-7.876007110899945,40.66239005066463],[-7.876088911167721,40.662274300085826],[-7.87618050077007,40.662140407823266],[-7.876239282663192,40.66204785738094],[-7.876306096284202,40.661942240259535],[-7.876337803289823,40.66188861296681],[-7.876368721100485,40.66182795094487],[-7.876395093391881,40.66178710808357],[-7.876421874900875,40.66175989982832],[-7.87645437962183,40.66172653571974],[-7.876470617898647,40.66171044346433],[-7.876528737890765,40.661651768560084],[-7.876599370587677,40.66158022595567],[-7.876636911381705,40.66155031285604],[-7.876694437559062,40.66151088043729],[-7.876778560343761,40.661449237068],[-7.87685539939184,40.661390504229914],[-7.876939921017822,40.661335849572566],[-7.877040009318167,40.66127058513702],[-7.877113721835968,40.66124098571413],[-7.877303231371751,40.66115405363874],[-7.877475630274897,40.66107624179122],[-7.877609267709746,40.66101666983274],[-7.877754679515363,40.66095171153135],[-7.878017018778681,40.66083343847473],[-7.878262262436732,40.66072337599537],[-7.878390713995903,40.660668276291574],[-7.878601256454403,40.66059716509786],[-7.878801387221586,40.66051802520727],[-7.878821213896388,40.66050967584516]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.214755141057932,7.502670877914876,-18.21028544503463,-7.603980792334066,0.0044696960233032,-0.1013099144191898,0.1944410127869716,0.1948548802943818,0.1948548802943818,0.974885956465631,-2.055494442403704,0.9745280323639052,-2.072320259007577,31.0669281890247,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:678325913:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137300,E-REDES,,0.8300549444858472,LINE:004367,BUS:JUNCTION:60:02593,BUS:JUNCTION:60:00149,"[[-8.841072341134307,40.140605147716805],[-8.8395420296569,40.14797777189024]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1373 GALA-VILA ROBIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.144407845465413,0.3648929834254144,13.189686924493556,1.1592,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.90751693181273,10.41473785771248,-17.892849028754256,-10.38972216759652,0.0146679030584735,0.0250156901159623,0.2019347122781327,0.2019937625789885,0.2019937625789885,0.9871420220977212,-4.057658455281628,0.985650545177626,-4.1259470369378155,17.42527282427437,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:678325951:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137300,E-REDES,,0.6660939469858344,LINE:004368,BUS:EREDES:0605S5005800:60,BUS:JUNCTION:60:02709,"[[-8.84780081618032,40.11809572925126],[-8.847883620820827,40.118194038104996],[-8.849080284034846,40.119743224987076],[-8.849989062067172,40.121481596646355],[-8.849323093770588,40.12224473761952],[-8.847975456427983,40.12301160763299]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1373 GALA-VILA ROBIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.144407845465413,0.3648929834254144,13.189686924493556,1.1592,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.962016770123263,10.507302939999816,-17.950272633168325,-10.487407382358764,0.0117441369549382,0.0198955576410515,0.2017136052103831,0.2017614783467461,0.2017614783467461,0.9926946122972804,-3.805170762335018,0.9914966424795566,-3.8594144423456096,17.405234501962227,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:709772538:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,0.1491787871376265,LINE:004369,BUS:JUNCTION:60:00155,BUS:EREDES:0605S5005600:60,"[[-8.838800610021169,40.15917168275904],[-8.840446013095061,40.15963918697324]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1338 ALFARELOS -VILA ROBIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1159519890091863,0.3685486414698163,9.473805774278215,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.590294349791266,-4.558612877834702,-10.589633830141992,4.559166678553819,0.0006605196492746,0.0005538007191168,0.1128239016400885,0.1128179212479718,0.1128239016400885,0.9833477869978016,-4.220016793259605,0.9833668445545928,-4.230897525348565,37.58917262704934,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:741908281:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5135000,E-REDES,,1.4063472141066369,LINE:004371,BUS:JUNCTION:60:00154,BUS:JUNCTION:60:00151,"[[-8.802315073215972,40.040804334655064],[-8.79841031752212,40.037843719178255],[-8.795165248329873,40.035382987756144],[-8.790578321744531,40.03190426543008]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.68822737913049,11.216207533750731,-12.675797412427942,-11.18865276127121,0.0124299667025482,0.0275547724795206,0.1641328444146669,0.1642252937437951,0.1642252937437951,0.9928370583726898,-3.497332282565138,0.9906634262719972,-3.5759197957052713,23.565116048758096,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:733056621:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1403L5634000,E-REDES,,0.4624171063176671,LINE:004373,BUS:JUNCTION:60:02597,BUS:JUNCTION:60:02595,"[[-8.618930447509358,39.19348259070607],[-8.618853938939266,39.19343455941426],[-8.618818678298293,39.193412422767295],[-8.618803058319655,39.19341673055089],[-8.618770605867079,39.193445878887125],[-8.618742145252277,39.193471443618016],[-8.618737411659591,39.19347489520621],[-8.618732779876964,39.19347800408991],[-8.61872798492533,39.193480951523874],[-8.61872305001674,39.19348374641828],[-8.618717963576291,39.19348638882154],[-8.618712725479593,39.19348886071949],[-8.618707382026372,39.1934911619185],[-8.6187019100668,39.19349329251537],[-8.618696321113633,39.19349524345463],[-8.618690649829484,39.193497005583936],[-8.618684896276587,39.193498587910405],[-8.618679048880054,39.193499990482366],[-8.618673130727585,39.193501204195975],[-8.618667164906881,39.19350221994735],[-8.618661139905251,39.19350304679196],[-8.618655078810413,39.19350367562591],[-8.618648993259525,39.19350411540786],[-8.618642883190452,39.19350435713076],[-8.6186367717531,39.193504400697826],[-8.618630647434772,39.19350425516449],[-8.618624544773745,39.19350389336438],[-8.618618487168684,39.19350335122898],[-8.618612439832653,39.19350261989638],[-8.618606437366118,39.19350168120734],[-8.61860049146843,39.193500553127535],[-8.618594625351667,39.1934992445673],[-8.618588827378765,39.19349774656794],[-8.618583097549767,39.193496059129515],[-8.618577482164417,39.19349418205847],[-8.618571958197265,39.193492133465654],[-8.618566560373123,39.19348991320604],[-8.61856127711709,39.1934875213279],[-8.618556120004122,39.193484957782964],[-8.618550775267666,39.19348204373629],[-8.618426751007918,39.19339718165094],[-8.618414993323263,39.19338919625034],[-8.618396211202692,39.19337643028952],[-8.618395699420324,39.19337607213505],[-8.618237999413502,39.193268850261106],[-8.61805945383316,39.19313826013712],[-8.617903822865928,39.19302542660408],[-8.617734259517029,39.192906399917],[-8.617632703410562,39.19283480107745],[-8.617628612224367,39.19283069278991],[-8.617625171710941,39.192826942080636],[-8.617621938675734,39.19282306440293],[-8.617618936454548,39.1928190866815],[-8.617616165109425,39.1928150179234],[-8.617613613127565,39.19281086718399],[-8.617611280446893,39.19280662545625],[-8.617609190279065,39.19280230165068],[-8.617607354385031,39.192797922740155],[-8.617605738040316,39.19279348886965],[-8.617604387544116,39.19278899984595],[-8.617603279808844,39.19278446477277],[-8.617602426533365,39.19277990161588],[-8.617601827779694,39.19277531938248],[-8.617601471972977,39.19277071812075],[-8.617601382324837,39.192766106741274],[-8.617601535809731,39.19276150335472],[-8.617601943940356,39.192756898905735],[-8.617602629990387,39.19275231131189],[-8.61760350285075,39.19274795712925],[-8.617505115760087,39.192684334456956],[-8.617499751321828,39.19268526657404],[-8.617494084883985,39.192686046825955],[-8.617488370843908,39.192686638122204],[-8.61748260907755,39.19268702244863],[-8.617476857458936,39.19268719956381],[-8.617471081387823,39.19268718762676],[-8.617465338552107,39.192686959374846],[-8.617459606050407,39.192686550932905],[-8.617453872059816,39.192685926320955],[-8.617448206215276,39.19268511227054],[-8.617442585305204,39.19268409987113],[-8.617437032417197,39.192682880019156],[-8.617431559312195,39.19268147968752],[-8.617426165928212,39.19267988986918],[-8.617420875414876,39.19267811046761],[-8.61741568777221,39.19267614148282],[-8.617410614699118,39.1926740008807],[-8.617405667708384,39.1926716796059],[-8.61740088164848,39.192669195527756],[-8.61739621015822,39.192666539832345],[-8.617391734385237,39.1926637301959],[-8.617387408092386,39.192660775818595],[-8.617383533588928,39.19265787360106],[-8.617264953999053,39.19257323075302],[-8.617111165653915,39.192468756273655],[-8.61698793308674,39.19238236709569],[-8.616850886057911,39.192281686653075],[-8.616742672422758,39.1922061875624],[-8.616580962034556,39.19207722740754],[-8.616428908802524,39.19195207296195],[-8.616283400435716,39.19182419788982],[-8.616168278313884,39.19171675096917],[-8.616026783532499,39.19157314107688],[-8.615917866980265,39.19145903869838],[-8.61582413675251,39.19133646023913],[-8.615668303358863,39.19115591638044],[-8.615545855034814,39.19100609274194],[-8.615485187346692,39.19091946902618],[-8.615475249975514,39.1909050715476],[-8.615459006937018,39.19088430505259],[-8.6154410915982,39.19086441921267],[-8.615421515534273,39.19084541397899],[-8.615389701094195,39.19081741620581],[-8.615364948865892,39.19080145892395],[-8.615335102689398,39.1907904137729],[-8.615336819775447,39.190715042272075]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6340 ALMEIRIM-ALPIARÇA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1059933606557377,0.3406788967213115,32.68786885245902,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.662917536172699,0.989761422145077,-6.662275533773881,-1.004151120367411,0.000642002398818,-0.0143896982223339,0.0660652626945545,0.0660891448664345,0.0660891448664345,0.9811128351323166,-13.96837881768218,0.9809759030448886,-13.984927412228364,9.483303898182603,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:681165790:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5016900,E-REDES,,0.2156676792555385,LINE:004375,BUS:JUNCTION:60:02810,BUS:JUNCTION:60:03166,"[[-8.154711929088693,37.87628742682737],[-8.155779275762383,37.874540426690956]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.4105013719613836e-10,-0.0062888773506311,-6.575617472319751e-11,0.0040448635629362,1.7529396247294082e-10,-0.0022440137876948,6.0514728168373326e-05,3.892169896079554e-05,6.0514728168373326e-05,1.000000369382532,-10.632509411310814,1.0000004835558065,-10.63251134975194,0.0086834162962223,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:684475196:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5132200,E-REDES,,20.180650921932475,LINE:004376,BUS:JUNCTION:60:03167,BUS:JUNCTION:60:01059,"[[-7.72724931698061,40.246173243761014],[-7.726167278081429,40.24513556795793],[-7.724993242457089,40.24400990494934],[-7.723855770589171,40.242919580034645],[-7.721434783246433,40.240598177732046],[-7.720334136491748,40.23954287239821],[-7.719233794192282,40.238487548532184],[-7.718170146993128,40.2374674134221],[-7.717143237718812,40.23648261233879],[-7.714759013582457,40.234196196351924],[-7.713307104459334,40.23280332891369],[-7.710898634320173,40.23275712004907],[-7.706458299914697,40.23267240168559],[-7.704614043370379,40.23263704827352],[-7.702793603309346,40.232602221990206],[-7.700679407514828,40.2325619693029],[-7.698153654779919,40.232513527661816],[-7.69457088933411,40.23244480824447],[-7.690400987645131,40.2323646370701],[-7.687816685193193,40.232314675035276],[-7.685996463231552,40.23227978353296],[-7.682002522559047,40.23220253556029],[-7.678889553082137,40.232142484925994],[-7.675776731853837,40.23208220706176],[-7.674249713315669,40.23205253559761],[-7.672346998635794,40.23201554553758],[-7.670138016328059,40.232006527403215],[-7.66532055108789,40.23198636904627],[-7.66355793759662,40.231978842167415],[-7.661560399423132,40.23197022678768],[-7.657800883594154,40.231954199118796],[-7.653958768307552,40.2319378886832],[-7.650926970085553,40.231924727930476],[-7.647460982900871,40.2319097808799],[-7.644746876022273,40.23189829069491],[-7.638058221681766,40.23139216127372],[-7.636199271223547,40.23125160301538],[-7.632104920502189,40.2309422154526],[-7.629569048519843,40.23075027637534],[-7.626984950107347,40.23055460434886],[-7.624096917144594,40.23033584787493],[-7.617397126137775,40.22982859304295],[-7.614941886099637,40.22964238330704],[-7.612684667630671,40.22947132837449],[-7.610787193237837,40.229327325579234],[-7.608043140419514,40.22911921789137],[-7.603134819565556,40.228745602991914],[-7.600672741916354,40.22855890634348],[-7.598361105867168,40.22838284673261],[-7.596139072321362,40.228214179900505],[-7.594175373055796,40.22806639248865],[-7.59179683630925,40.22788565853717],[-7.588399435258923,40.22762751345262],[-7.587023246487187,40.227522705548346],[-7.584683007949611,40.22735025483779],[-7.582108573376892,40.22716002990266],[-7.579423722202491,40.226961097966566],[-7.576847154788839,40.22677097100928],[-7.574077785663349,40.22656366608928],[-7.571129704902487,40.226346442159],[-7.567853693748752,40.22610467221062],[-7.564731648461264,40.22587346986466],[-7.560990581902594,40.225598608170166],[-7.558007954156015,40.225378088068446],[-7.554911852622233,40.22485253286273],[-7.552430449986178,40.224429034594074],[-7.548809541636825,40.22381657616668],[-7.545624511222539,40.223273925544134],[-7.543502914170098,40.22291338552357],[-7.541484996174681,40.22257050906507],[-7.539432305032097,40.22222162890936],[-7.536950833983798,40.22179985190912],[-7.534727612439812,40.22142192348882],[-7.532917863219935,40.22161491009302],[-7.530758613761709,40.22184512175417],[-7.52889246825274,40.22204399359724],[-7.524103357608168,40.22174459374495],[-7.522325686840024,40.22100665387073],[-7.520139449997833,40.220661501867724],[-7.517994617745673,40.22032225568773],[-7.514302201984846,40.21973967017375],[-7.510413537949183,40.21912542075861],[-7.507319318748854,40.218636535333474],[-7.50438349832555,40.218172425734814],[-7.500110195190363,40.21666997133341]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.181265661402372e-14,8.954637743908964e-14,6.689408821751872e-06,-0.2079113022504833,6.689408863564528e-06,-0.2079113022503938,9.555278410998352e-16,0.0020106590386866,0.0020106590386866,0.9952268387263504,1.535366557346702,0.9950107906113832,1.5390530649007563,0.2885147135437899,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:684702789:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5143600,E-REDES,,6.36946087191454,LINE:004378,BUS:JUNCTION:60:02598,BUS:EREDES:0109S5010000:60,"[[-8.510378089261312,40.9588094479608],[-8.510924484573705,40.95454064343596],[-8.509224754692235,40.953120072802264],[-8.509058573171538,40.95154029700124],[-8.511482421532666,40.95014867496898],[-8.512868473352565,40.93914114854545],[-8.505680750706931,40.91499533026619],[-8.501858835333582,40.90397971460814]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.0717683733225,5.808297005501062,-28.893438933948424,-5.2690709823064985,0.1783294393740746,0.5392260231945638,0.2921450729578335,0.2922613924956694,0.2922613924956694,0.9764731004124604,-4.092719048739057,0.9669852955469198,-5.175502784819249,41.937350049601015,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:684702816:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5120500,E-REDES,,1.4600029992365051,LINE:004379,BUS:JUNCTION:60:00166,BUS:JUNCTION:60:02598,"[[-8.4943310503586,40.95723917086145],[-8.499392229813878,40.95649992684167],[-8.50303746781363,40.956197631935694],[-8.506451540280498,40.95711181299308],[-8.509378137240441,40.9575715698508],[-8.510374200429913,40.95883978827079]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.76927041427517,4.751556288043847,-30.72439838478327,-4.614643155587424,0.0448720294918949,0.1369131324564234,0.3061433129442,0.3061648290805094,0.3061648290805094,0.978584012582448,-3.829380450411914,0.9764731004124604,-4.092719048739057,43.93239045494467,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:684702852:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5143600,E-REDES,,1.4598644758338577,LINE:004380,BUS:JUNCTION:60:00166,BUS:JUNCTION:60:02598,"[[-8.49432622642072,40.95722153699441],[-8.499388686356124,40.9564821090074],[-8.50304026311927,40.95617928952883],[-8.506457927215086,40.95709443132535],[-8.509393202062803,40.957555546291466],[-8.510378089261312,40.9588094479608]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.772190044216956,4.7520085333291595,-30.727313756914832,-4.615079654785538,0.0448762873021237,0.1369288785436211,0.3061723642966517,0.3061938783915412,0.3061938783915412,0.978584012582448,-3.829380450411914,0.9764731004124604,-4.092719048739057,43.93655881640712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:684702986:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5143600,E-REDES,,2.801374902594489,LINE:004381,BUS:JUNCTION:60:00165,BUS:JUNCTION:60:00166,"[[-8.461657672088764,40.960203928462604],[-8.462240215526531,40.960511639406285],[-8.463607210844822,40.96068479463286],[-8.466278326869558,40.96066454410423],[-8.471445919010534,40.96039762726908],[-8.474767991265791,40.96063374533089],[-8.478195455860751,40.95993358328914],[-8.49432622642072,40.95722153699441]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.29956506315936,6.3344577003768165,-34.19254330835065,-6.001341657459191,0.1070217548087129,0.3331160429176254,0.3413090528264509,0.3413578223539995,0.3413578223539995,0.983357955978044,-3.2753499424370194,0.978584012582448,-3.829380450411914,48.98232491806566,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:730012246:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5140300,E-REDES,,2.2796934163170337,LINE:004383,BUS:EREDES:0109S5009200:60,BUS:JUNCTION:60:02724,"[[-8.58766707701549,40.95947273743901],[-8.587680708375899,40.95949273674439],[-8.58761350403524,40.960923544866965],[-8.583538601832096,40.96340458314858],[-8.576284883442218,40.962293182768924],[-8.57421270631907,40.961571020608716],[-8.570449722221003,40.96018930857383],[-8.568214211610318,40.95948057249538],[-8.564858296031263,40.95831010243525]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1403 FEIRA-RIO MEÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-23.560925926734996,-3.8936420597447423,23.58210150509972,4.014419204463667,0.0211755783647262,0.1207771447189243,0.2380435588306708,0.2380070741204325,0.2380435588306708,0.9653279357204516,-5.64008056856167,0.9671280405072474,-5.310583251450039,17.07874579069241,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:762434160:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5109000,E-REDES,,3.8997884247702186,LINE:004384,BUS:JUNCTION:60:00166,BUS:EREDES:0109S5014500:60,"[[-8.494262015247957,40.95708276179527],[-8.498397119515605,40.9542782456573],[-8.501914766611584,40.952884653944814],[-8.502053228416754,40.950887676930954],[-8.500699753278724,40.94848801752156],[-8.50215248269793,40.946890779823676],[-8.505562935236677,40.94578390244933],[-8.50890186461916,40.94594716261428],[-8.511928326713049,40.944803560716124],[-8.513441164283146,40.944358863157134],[-8.517220061718838,40.94483365045259],[-8.521740680456896,40.94423822574065],[-8.525724685312033,40.9457713175768],[-8.528674708136002,40.946265957069414],[-8.528893223907836,40.94637090048067]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.87259122769433,8.646589191035764,-41.64652433929455,-7.922205514986919,0.226066888399778,0.7243836760488449,0.4204238025273878,0.420497830741559,0.420497830741559,0.978584012582448,-3.829380450411914,0.970112012703558,-4.777273654158459,60.33833128735243,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:767006166:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5144900,E-REDES,,2.310735502562979,LINE:004385,BUS:JUNCTION:60:00165,BUS:JUNCTION:60:02726,"[[-8.461747220995061,40.960098624146696],[-8.46214871087828,40.960217865147946],[-8.46402173513037,40.959776204740365],[-8.46598608705183,40.959312817990416],[-8.468128418549574,40.957718078319594],[-8.470677811767494,40.955531353540934],[-8.470459500360098,40.95268630917218],[-8.467203960101775,40.949816783854274],[-8.463922866362443,40.94702900068432],[-8.46229945949665,40.94561021652848]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.30943199099319,7.06464767814709,-28.247654816655132,-6.87933076711269,0.0617771743380579,0.1853169110344001,0.2855132502736291,0.2855676074817796,0.2855676074817796,0.983357955978044,-3.2753499424370194,0.9796548738207492,-3.6444573024132496,40.97684136630501,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:686864311:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5637100,E-REDES,,0.141022919543824,LINE:004386,BUS:JUNCTION:60:03168,BUS:JUNCTION:60:02665,"[[-8.53253680608498,37.19788068478953],[-8.532748197824517,37.199137704946004]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.15266048881248,4.340948068986916,-10.152118406369908,-4.340531641526296,0.000542082442573,0.0004164274606202,0.1082695134723212,0.1082749604149391,0.1082749604149391,0.981341191847654,-10.744772798600795,0.98123297834416,-10.752395451389525,15.53665668172466,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:754220905:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005700,E-REDES,,4.057928935428096,LINE:004388,BUS:JUNCTION:60:00622,BUS:EREDES:0811S5060400:60,"[[-8.557541183882046,37.148659011125005],[-8.556616030958438,37.15017939996747],[-8.5550418594467,37.15274368603991],[-8.554034003300782,37.15439971376541],[-8.553252916738723,37.15566654760009],[-8.551291096574149,37.15886802946742],[-8.550014950109857,37.16092715373989],[-8.548665788974068,37.163149673154585],[-8.547106963712377,37.165686088476896],[-8.545807340026514,37.16782141335968],[-8.545127673492859,37.16892906371731],[-8.543055447751131,37.172240869849595],[-8.542185764553638,37.17366804215967],[-8.539295929361868,37.174972985861515],[-8.538478167535972,37.17534216204361],[-8.537054704420095,37.1759848918833],[-8.5342942604348,37.177231216327435],[-8.532545759228627,37.17752522018861]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0057 02 PORTO DE LAGOS-PORTIMÃO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.219097553425453,-2.9499591456958902,14.27452954900631,3.001673905850506,0.0554319955808573,0.0517147601546157,0.1432508797364811,0.1431696415355624,0.1432508797364811,0.9754694296151064,-11.077663580773867,0.9803805071573268,-10.767395475835167,47.72643003047848,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:689824385:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5146300,E-REDES,,0.2010069512699708,LINE:004390,BUS:JUNCTION:60:03169,BUS:JUNCTION:60:02611,"[[-7.867555365706954,41.32442696095529],[-7.867638704362294,41.324689674172674],[-7.868733181768594,41.325989194835756]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.4689537051694556e-12,1.6989881240421948e-11,5.82843136520482e-12,-0.0020915272150421,4.359477660035364e-12,-0.0020915271980522,1.640928159047308e-13,2.012544651332768e-05,2.012544651332768e-05,1.000014108034104,4.94153311529353,1.0000140864968423,4.941533480949497,0.0028878528502407,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:689963933:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5117800,E-REDES,,0.9925610750005311,LINE:004391,BUS:JUNCTION:60:03170,BUS:JUNCTION:60:00230,"[[-7.842898374592268,41.33552338344917],[-7.84288331243468,41.335503950995545],[-7.848224028180384,41.32998133840511],[-7.850942483843654,41.32958875318865]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.2241179328661405e-13,-1.415828399419579e-12,8.03618846732557e-10,-0.0103279070509313,8.037412585258436e-10,-0.0103279070523471,1.367440132539423e-14,9.937864244186324e-05,9.937864244186324e-05,1.0000175257034654,4.941475090694016,1.000017000552362,4.941484006594368,0.0142601007952164,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:760443146:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5101000,E-REDES,,3.2247234827310702,LINE:004393,BUS:EREDES:1714S5006100:60,BUS:JUNCTION:60:02910,"[[-7.760244469938373,41.29231932830618],[-7.760531298717859,41.29208605652926],[-7.789155207380776,41.28824824579413],[-7.793583558254288,41.28764290935751],[-7.798114346010988,41.28706110979275]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.76732790981346,2.7473401472466352,-18.73209608042716,-2.661905045809207,0.0352318293862978,0.0854351014374281,0.1825134380539975,0.1825594710946905,0.1825594710946905,1.0000000000000002,6.332534926891859,0.9972669207451084,5.991828355569971,26.195935011435008,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:691532111:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1703L5101300,E-REDES,,0.1844433813417991,LINE:004394,BUS:JUNCTION:60:00229,BUS:EREDES:1706P5024300:60,"[[-7.647134718419373,41.74401242396632],[-7.649300542523987,41.744386633441444]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1013 CHAVES-PC LEIRANCO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1501637099994295,0.36777281769437,10.28900804289544,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-32.820307385118724,7.734937369588623,32.8290569407179,-7.715654495521057,0.0087495555991736,0.0192828740675663,0.3245003484586579,0.3245050795572237,0.3245050795572237,0.9998930211004168,10.730820376183695,0.9999999999999998,10.769667420665323,85.7684893768267,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
