source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:694497073:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1001L5628900,E-REDES,,6.887176565676835,LINE:004395,BUS:EREDES:1001S5905000:60,BUS:JUNCTION:60:00272,"[[-8.965310471254009,39.554321585902805],[-8.961145872351166,39.55533646559615],[-8.96009328626748,39.555595530676804],[-8.956197781620409,39.55655409441627],[-8.952828633654983,39.55722147885194],[-8.950721309798569,39.557460717275305],[-8.947148999403929,39.557483168682964],[-8.944670911161472,39.55829560575677],[-8.941210260109113,39.55943011795117],[-8.936076453717606,39.5602567467393],[-8.933422132297162,39.561650237894455],[-8.930930329779953,39.56207249783204],[-8.926539002365377,39.563749525537],[-8.923927764008287,39.564759848574354],[-8.92314168092879,39.56507752979749],[-8.921650688900748,39.565569875175164],[-8.92059320103992,39.56545710081966],[-8.918769627409894,39.56526117185425],[-8.916831940869475,39.5650175926625],[-8.91367219644468,39.56462027289147],[-8.910613983452805,39.564235606340006],[-8.908121700072133,39.56392214913005],[-8.90331918609483,39.562578744901295],[-8.90076076392457,39.56190115887654],[-8.897882816027044,39.56116618881688],[-8.894503462773908,39.55954304069175],[-8.89139225343813,39.558153195761264],[-8.889935216089265,39.55750241582689]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6289 ALCOBAÇA-TURQUEL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1089433794466403,0.3676585029644269,10.404150197628455,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.880652618045687,-1.8220588398829136,8.898473888916364,1.8041878325413547,0.0178212708706766,-0.0178710073415588,0.0890550084436218,0.0889020992376472,0.0890550084436218,0.9795540456066982,-8.000238849033991,0.9827422976939916,-7.650579641600901,20.16644212944335,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:752970873:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5630400,E-REDES,,4.092727777438974,LINE:004397,BUS:JUNCTION:60:00273,BUS:EREDES:1001S5905000:60,"[[-8.921653901519376,39.565588407039236],[-8.923151640947728,39.56509381803319],[-8.923938349826525,39.56477589830285],[-8.926549356941818,39.56376566667749],[-8.930938089985226,39.56208962914878],[-8.933431495605012,39.56166708778242],[-8.9360857017462,39.560273651253915],[-8.941217233037483,39.55944739817347],[-8.944679994326126,39.55831218650098],[-8.947153817609573,39.55750114817874],[-8.950723103974106,39.55747871793653],[-8.952833217217314,39.557239171553576],[-8.95620419993476,39.556571413698435],[-8.960100331980115,39.555612701164094],[-8.961152871758756,39.55535363635014],[-8.965315775623404,39.554338984726456],[-8.966413406287089,39.55402640056883],[-8.966446787798041,39.55402456657713]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.72959649874028,1.7793045687224551,-8.719347381954464,-1.7856560203118252,0.0102491167858165,-0.0063514515893701,0.0873504928248295,0.0874309182836164,0.0874309182836164,0.981422074457752,-7.795396168246541,0.9795540456066982,-8.000238849033991,12.54569067062942,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:762391317:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5630400,E-REDES,,0.609469760196093,LINE:004399,BUS:JUNCTION:60:00275,BUS:JUNCTION:60:00272,"[[-8.88658730182237,39.562358054310366],[-8.8877772241379,39.5606119837747],[-8.888918819569703,39.55895868724532],[-8.889923587713472,39.55751801922735]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6304 PS PORTO DE MÓS-ALCOBAÇA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1088390804597701,0.3673088620689655,10.756321839080458,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.8850794482177333,-4.669902604935585,-2.8845049218790444,4.6646826970464925,0.0005745263386889,-0.0052199078890922,0.0537609255821192,0.0537012929696467,0.0537609255821192,0.9825010278353642,-7.63483136120793,0.9827422976939916,-7.650579641600901,12.174122640878442,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:709852097:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5107300,E-REDES,,0.8387089619062511,LINE:004400,BUS:JUNCTION:60:02603,BUS:JUNCTION:60:03171,"[[-8.300498196997115,41.22535009994738],[-8.30110134055541,41.22344635244379],[-8.301756871960617,41.22019999368756],[-8.30392308163854,41.218605751031134],[-8.303949558527298,41.21861609325617]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.56660197713504,2.110098441356791,-10.563346912592,-2.1070371733860287,0.0032550645430386,0.0030612679707622,0.1087857824051027,0.1088014431387749,0.1088014431387749,0.9531089609013668,-4.903869239232319,0.9526364685686888,-4.957771804479468,15.612203061956516,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:711280380:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1311L5145100,E-REDES,,0.2506536025958906,LINE:004401,BUS:JUNCTION:60:03171,BUS:JUNCTION:60:02602,"[[-8.303815072086545,41.21860856895225],[-8.303840978663697,41.21861971343177],[-8.301734489558198,41.22019134670671]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1073 REBORDOSA-SANTIAGO DE SUBARRIFANA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0993870810659317,0.3526224193194293,25.54906695938529,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.069980141859675,-2.3690589257843975,11.070957235621258,2.365951768589718,0.0009770937615805,-0.0031071571946794,0.1143488804569163,0.1143349949071564,0.1143488804569163,0.9526364685686888,-4.957771804479468,0.9527778898598092,-4.941648597797334,16.408219322272405,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:711280565:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1310L5107300,E-REDES,,0.4483547020974661,LINE:004403,BUS:JUNCTION:60:03171,BUS:EREDES:1311S5023500:60,"[[-8.303949558527298,41.21861609325617],[-8.303952203457541,41.21861970899405],[-8.30395160419974,41.21862310448464],[-8.303946270720946,41.21862650706496],[-8.303938131486953,41.21862862624224],[-8.303930359514986,41.21862982643795],[-8.303920034175915,41.21863049020276],[-8.303906420289836,41.21862766525059],[-8.303894754765086,41.2186265841998],[-8.303873295291718,41.21862871430891],[-8.303858026423574,41.218631420423044],[-8.303849663376866,41.21863459342348],[-8.303846324887404,41.21863933464293],[-8.303846338147805,41.21864438599382],[-8.303849067824896,41.218648487835395],[-8.303851731944272,41.21865032971438],[-8.3038555278509,41.218651755704876],[-8.303861338278065,41.21865287253628],[-8.30386508362468,41.21865320909082],[-8.303875447910778,41.2186537518389],[-8.303882937303966,41.21865392971647],[-8.303892487948035,41.218653429190795],[-8.303907379145185,41.21865221833905],[-8.303980128216331,41.2186455453165],[-8.304574953179635,41.21857467199701],[-8.304657459605052,41.21856455327091],[-8.304693782780234,41.21855986146968],[-8.304714629207664,41.21855590427195],[-8.30472310411227,41.218554468856],[-8.304734361335376,41.218549949808576],[-8.304755682210272,41.218540508315996],[-8.304770817274248,41.218532309706305],[-8.304778188014083,41.21852368157114],[-8.304780968066689,41.218515222419576],[-8.304781804211489,41.21851123228924],[-8.30478233978416,41.2185063151759],[-8.304780020299107,41.21849951147127],[-8.304775061856407,41.218491370107856],[-8.304762393112531,41.21847615401951],[-8.304740443924242,41.21845084014583],[-8.304562688570915,41.21821965378909],[-8.304440501720814,41.2180643343614],[-8.304222951054307,41.21779534444653],[-8.304209311213507,41.21777805877968],[-8.30418794946601,41.217744694137174],[-8.304185311072057,41.21773448729997],[-8.3041853221217,41.217725086870075],[-8.304185390392195,41.21771023879684],[-8.304194795856214,41.21769086560324],[-8.30426044786368,41.217529852578195],[-8.304265822069073,41.21750571318537],[-8.304269710868475,41.21747901882012],[-8.304271277396467,41.21744896035766],[-8.304269607774351,41.21740811968543],[-8.304260094656128,41.217377492570435],[-8.304253652772054,41.217349355018264],[-8.304237748091566,41.217309706248834],[-8.304224661866645,41.21728071425544],[-8.304217605818927,41.21725481967474],[-8.304105527173927,41.21710605778952],[-8.30407729869678,41.217068786575446],[-8.304004584468297,41.21696550897474],[-8.303942821157847,41.2168545973504],[-8.303883803889331,41.21673580287968],[-8.303856311975466,41.21667011315964],[-8.303841185984943,41.21660896106601],[-8.30382202910121,41.21650222658916],[-8.303821345806577,41.21647814129831],[-8.303820108271944,41.21643370727841],[-8.303820685265466,41.216403659301484],[-8.303826736631727,41.21635126363894],[-8.303840198002552,41.2162961646215],[-8.303878580848561,41.216177125280865],[-8.303969639573797,41.21594657069293],[-8.303980081741436,41.215922450729],[-8.304038442845606,41.215805371337346],[-8.304079037060081,41.21568860667701],[-8.304132899061193,41.215547636747054]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1073 REBORDOSA-SANTIAGO DE SUBARRIFANA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0993870810659317,0.3526224193194293,25.54906695938529,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.81042187180671,2.2367498242426853,-10.808759304500857,-2.242605267419269,0.0016625673058534,-0.0058554431765838,0.1115080557977735,0.1115321469669535,0.1115321469669535,0.9526364685686888,-4.957771804479468,0.952392734881834,-4.986000137182735,16.004038881755424,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:711280579:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1311L5145100,E-REDES,,0.4478375626584556,LINE:004404,BUS:JUNCTION:60:03171,BUS:EREDES:1311S5023500:60,"[[-8.303815072086545,41.21860856895225],[-8.303810872246208,41.218607719835276],[-8.303808202727108,41.21860836312983],[-8.303805892517232,41.218609600165586],[-8.30380476643452,41.21861673319748],[-8.303805702949369,41.218623701067045],[-8.303807659223827,41.21862846137538],[-8.303810900925495,41.21863682145058],[-8.303819575400862,41.21864780263006],[-8.303824866988602,41.21865115328773],[-8.303829380946931,41.218653550660925],[-8.303832927090156,41.21865522914431],[-8.303839563012806,41.21865736221894],[-8.303844072764756,41.218658156845684],[-8.303855881205138,41.21865916565388],[-8.303874163003755,41.21865943542881],[-8.303890689274661,41.21865873537256],[-8.303980414366217,41.218650065009285],[-8.304575895054185,41.21857911866903],[-8.30465844918495,41.21856899987051],[-8.304695022692046,41.21856427167556],[-8.304716012149258,41.21856028724976],[-8.304725190319198,41.2185587337209],[-8.304737269487147,41.21855388028035],[-8.304758935783196,41.21854428519571],[-8.30477521402905,41.218535472578075],[-8.304783737926025,41.21852549207344],[-8.304786813678104,41.21851611404572],[-8.304787732370457,41.2185117726263],[-8.304788314620614,41.21850646826096],[-8.304787290517579,41.21850249893839],[-8.304784338177189,41.21849538103828],[-8.304779980165105,41.21848882351533],[-8.30476741905415,41.21847372432053],[-8.304745517730892,41.21844847340536],[-8.304567822204364,41.21821736800445],[-8.304445611401759,41.21806201260123],[-8.304228060698385,41.21779301369174],[-8.304214564452174,41.217775916898894],[-8.30419364576874,41.21774325392261],[-8.30419127237273,41.21773405516159],[-8.304191284582009,41.21772509593711],[-8.304191343010487,41.21771104025059],[-8.304200452033994,41.21769230680128],[-8.30426625798507,41.217530888351874],[-8.304271738421534,41.21750633460489],[-8.304275662234677,41.217479352051654],[-8.304277251780169,41.21744897840659],[-8.304275556693549,41.217407525485164],[-8.304265947368952,41.21737659237125],[-8.304259457428046,41.21734831982811],[-8.30424343259657,41.217308329079025],[-8.304230418439039,41.21727953507117],[-8.304223253953193,41.21725321745473],[-8.30411069667627,41.2171038350007],[-8.304082527962693,41.217066617723674],[-8.30400996936446,41.216963574003024],[-8.303948361776916,41.21685293227518],[-8.30388944039353,41.21673432675257],[-8.30386210451132,41.216669023982135],[-8.303847074905335,41.21660824992265],[-8.303827990505171,41.21650187550744],[-8.303827307893709,41.216478051338285],[-8.30382607056774,41.216433698356205],[-8.303826636272024,41.21640389351033],[-8.303832652828788,41.21635186707298],[-8.303846031597297,41.21629710133499],[-8.303884331576096,41.21617829622644],[-8.303975331109616,41.21594791280305],[-8.303985714055,41.21592394599927],[-8.304044122517075,41.21580674047458],[-8.304084787819349,41.21568980462534],[-8.304145945089822,41.21552974379064]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1073 REBORDOSA-SANTIAGO DE SUBARRIFANA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0993870810659317,0.3526224193194293,25.54906695938529,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.822905182650729,2.2393462749353943,-10.821240695498355,-2.24518134909417,0.0016644871523716,-0.0058350741587758,0.1116368472494912,0.1116609106315535,0.1116609106315535,0.9526364685686888,-4.957771804479468,0.952392734881834,-4.986000137182735,16.022515516078865,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:740211108:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5634500,E-REDES,,0.5777096368451436,LINE:004406,BUS:JUNCTION:60:00198,BUS:JUNCTION:60:01387,"[[-9.312607166452949,38.73097965217901],[-9.309235130278813,38.73030335457154],[-9.306153552158323,38.72969633667513]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.8372080292174164,0.9322082504421624,-2.8370416989114213,-0.9373030596455102,0.0001663303059951,-0.0050948092033477,0.0296231769575558,0.0296407345076445,0.0296407345076445,0.9700827177414744,-14.113856609883031,0.9699743778360358,-14.123083982877263,4.253226360689414,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:740211148:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612400,E-REDES,,0.5777178624147707,LINE:004407,BUS:JUNCTION:60:00198,BUS:JUNCTION:60:01387,"[[-9.312612870451515,38.73096220069073],[-9.30924078891358,38.73028589469096],[-9.306159165364727,38.72967886838683]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.837167632937119,0.9321948970805772,-2.8370013049999043,-0.93728979480833,0.0001663279372148,-0.0050948977277529,0.0296227549322036,0.0296403127322831,0.0296403127322831,0.9700827177414744,-14.113856609883031,0.9699743778360358,-14.123083982877263,4.253165839041916,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:751862024:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5634500,E-REDES,,1.332452208948658,LINE:004408,BUS:JUNCTION:60:00467,BUS:EREDES:1110S5900200:60,"[[-9.274379261988688,38.72740670467037],[-9.274574594952847,38.72971619460475],[-9.27352296333485,38.73198236669577],[-9.271442141196705,38.734598395111334],[-9.269345448973954,38.7365535185433],[-9.267366103660962,38.73707839020769]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6345 PS TRAJOUCE - BARCARENA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1088892445582586,0.3674770268886043,10.586939820742638,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.874792432169137,-3.373735286375737,18.89044356228782,3.411433188846338,0.0156511301186874,0.037697902470601,0.1896373912334407,0.1896109617752626,0.1896373912334407,0.9729162502652348,-13.77534726793954,0.974171926517358,-13.628355082304036,27.21156424644005,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:751862036:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612400,E-REDES,,1.330395036226146,LINE:004409,BUS:JUNCTION:60:00467,BUS:EREDES:1110S5900200:60,"[[-9.274367515667791,38.727404189252916],[-9.274562959748367,38.7297149031736],[-9.273512595549523,38.731978360464616],[-9.2714238361067,38.734587043743865],[-9.269329550324064,38.736540179745724],[-9.267363253329336,38.7370603574356]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6345 PS TRAJOUCE - BARCARENA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1088892445582586,0.3674770268886043,10.586939820742638,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.903978280791467,-3.378928716317657,18.919653612051057,3.416731637864695,0.0156753312595903,0.0378029215470379,0.1899305844848268,0.1899041958309976,0.1899305844848268,0.9729162502652348,-13.77534726793954,0.974171926517358,-13.628355082304036,27.253635311354113,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:739830548:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0212L5635300,E-REDES,,8.072707129596848,LINE:004411,BUS:JUNCTION:60:00240,BUS:EREDES:0202S5052400:60,"[[-8.133563031604172,37.628831825263866],[-8.106576389025703,37.5978321154082],[-8.103473076356238,37.59617076761072],[-8.101592459052798,37.59565823093158],[-8.087778810587231,37.58743521396249],[-8.07663309713537,37.57995430804685],[-8.073645801707928,37.5783384999942],[-8.072000554340265,37.57744878501312],[-8.0718389234031,37.576988901827555],[-8.07202841452605,37.57686475104305],[-8.072051022330925,37.576863807378324]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.101873696321881,7.618195732212768,3.1188233745298635,-7.6434775741284895,0.0169496782079825,-0.0252818419157216,0.0796482547577117,0.080389941947675,0.080389941947675,0.9937408121475078,-10.146623847163648,0.9881405636340478,-9.887380239978356,11.535362598317557,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:740211194:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612400,E-REDES,,1.178160554478069,LINE:004412,BUS:EREDES:1105P5395500:60,BUS:JUNCTION:60:00122,"[[-9.330889551869756,38.74629400219034],[-9.330908544485716,38.74628383581762],[-9.331173585917927,38.746104187322615],[-9.331181167021457,38.745702205842946],[-9.330607106315554,38.745386577256625],[-9.327547578073338,38.74569228057991],[-9.325204585510633,38.74482507771674],[-9.32383267470074,38.74345323341125],[-9.320638060630369,38.74146851371946]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6140 LEIÃO-TRAJOUCE,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.122636869901454,2.726082375245208,-7.120429798259635,-2.730189114158225,0.0022070716418189,-0.0041067389130167,0.0755644457840885,0.0756054144638133,0.0756054144638133,0.9711712480684058,-14.027034606103836,0.9705696612683664,-14.07335804922162,10.848818261416753,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:740211194:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612400,E-REDES,,1.1399496653447527,LINE:004413,BUS:JUNCTION:60:00122,BUS:JUNCTION:60:00197,"[[-9.320065442545898,38.74111274180186],[-9.319874795992458,38.74099429023888],[-9.318114772749045,38.737149940304505],[-9.317821354982517,38.73518344305149],[-9.31764984539479,38.73405342210986],[-9.316126220573956,38.73287557961833],[-9.315047453382164,38.732036176780134]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.691040739577922,1.9502055168860928,-5.689710238507384,-1.9568836856388463,0.0013305010705373,-0.0066781687527539,0.0596435080974474,0.0596794690880845,0.0596794690880845,0.9705696612683664,-14.07335804922162,0.970131555425834,-14.109686832958545,8.563562790656414,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:740211223:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5634500,E-REDES,,1.1727467303113024,LINE:004414,BUS:EREDES:1105P5395500:60,BUS:JUNCTION:60:00122,"[[-9.330839327839888,38.74623800351652],[-9.330858684340088,38.74622827479317],[-9.331160352032033,38.746039891381535],[-9.331171066395578,38.74570691242902],[-9.330604529029701,38.74539546723351],[-9.327546795396653,38.74570189976277],[-9.325197331105311,38.74483218678974],[-9.323824453672978,38.7434596226401],[-9.320635295191396,38.74147829435496]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6140 LEIÃO-TRAJOUCE,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.1555175444930255,2.7387202121815677,-7.153300284208079,-2.742739470916052,0.0022172602849463,-0.0040192587344844,0.075913467269216,0.0759542476920118,0.0759542476920118,0.9711712480684058,-14.027034606103836,0.9705696612683664,-14.07335804922162,10.898873251831228,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:740211223:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5634500,E-REDES,,1.1409703648192433,LINE:004415,BUS:JUNCTION:60:00122,BUS:JUNCTION:60:00197,"[[-9.320056164432568,38.741118476422855],[-9.319865087425217,38.74099975751787],[-9.318103513369936,38.73715201827852],[-9.31780994108312,38.7351845046962],[-9.317638897600844,38.73405762268932],[-9.316118149956493,38.7328819938119],[-9.31502061295367,38.732042548915665]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.685949597448662,1.9484508846548352,-5.68462028662946,-1.9551430700373864,0.0013293108192016,-0.0066921853825507,0.0595901195351949,0.0596261127248696,0.0596261127248696,0.9705696612683664,-14.07335804922162,0.970131555425834,-14.109686832958545,8.555906546831636,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:745370206:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0113L5144400,E-REDES,,0.1351922366278541,LINE:004416,BUS:JUNCTION:60:00204,BUS:JUNCTION:60:00205,"[[-8.481270737909945,40.88040495133533],[-8.480178116000284,40.881297001846605]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1444 OLIVEIRA DE AZEMÉIS-DEVESA VELHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0544222139673105,0.3664570846953937,11.614264487369988,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.500582280004226,-1.9358594026242495,8.500748956383244,1.9353267046416336,0.0001666763790186,-0.0005326979826163,0.0869003591778974,0.086896696710919,0.0869003591778974,0.9653718574172292,-5.370196284905286,0.9654174452107384,-5.363247669307614,6.2347796798606305,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:745370206:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0113L5144400,E-REDES,,0.4235535106070075,LINE:004417,BUS:JUNCTION:60:00206,BUS:EREDES:0116S5002800:60,"[[-8.47903066363894,40.88285283633844],[-8.47828599358279,40.884041094917684],[-8.478202647386254,40.88640847312663],[-8.478142701015544,40.886526038957356]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1444 OLIVEIRA DE AZEMÉIS-DEVESA VELHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0544222139673105,0.3664570846953937,11.614264487369988,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.500995083243224,-1.9345395418162503,8.501517119829035,1.9328678297135935,0.0005220365858118,-0.001671712102657,0.0868912894342865,0.0868798245152046,0.0868912894342865,0.9654847534156664,-5.352986570121842,0.9656274743839814,-5.331221722731779,6.234128959268659,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:745370228:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122100,E-REDES,,1.8438527109718812,LINE:004418,BUS:JUNCTION:60:01153,BUS:EREDES:0113S5008000:60,"[[-8.508581277161431,40.850472769941504],[-8.50706097787395,40.84965669152591],[-8.506645711747845,40.84867033508172],[-8.49918196162134,40.845149234923554],[-8.493068400988474,40.84231618197218],[-8.49046391662486,40.84283202398658],[-8.490450103492348,40.8428519405508]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.598066441281464,2.6112917237834923,-13.586513753456508,-2.5901094057463183,0.0115526878249561,0.0211823180371739,0.1382149070017009,0.1382483285554135,0.1382483285554135,0.9639933355560923,-5.579855130060689,0.9626934433082548,-5.729403896345845,19.837613510606044,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:767006229:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5144900,E-REDES,,4.321091664764281,LINE:004419,BUS:JUNCTION:60:03172,BUS:EREDES:0113S5011100:60,"[[-8.45385373458468,40.92748858048372],[-8.452257215291716,40.923705496640515],[-8.451108321636974,40.920601352789845],[-8.450132182787971,40.918779885866236],[-8.448622240656535,40.91379653245034],[-8.446824399681057,40.90887490409478],[-8.445914579668983,40.9063844369598],[-8.444152131303682,40.90155883404602],[-8.44286430281974,40.89803175036809],[-8.441944083298313,40.895511829589786],[-8.436262548372273,40.89402418502075],[-8.435150400078989,40.89415048318623],[-8.435114490213834,40.89392690041369]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.19018229222928,6.706763036360003,-28.07455738251911,-6.359118275437082,0.1156249097101707,0.3476447609229209,0.2856168523837025,0.2857120590483505,0.2857120590483505,0.9762428104889008,-3.9901353748102295,0.969475941602054,-4.692280312799101,40.99756909862972,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:746148010:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129900,E-REDES,,4.609997571673121,LINE:004420,BUS:JUNCTION:60:00210,BUS:JUNCTION:60:02868,"[[-7.966237755928131,40.52950836216818],[-7.991080948875156,40.53839046726727],[-8.017892670772351,40.53541636416156]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.440990412726121,-1.5518929779682742,-7.432825947428694,1.532010706845938,0.008164465297427,-0.0198822711223363,0.073538985107641,0.073445800429602,0.073538985107641,0.994596427141272,0.4752340156465215,0.9942820935593452,0.2592074432273404,10.552300919449143,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:746189263:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1824L5128900,E-REDES,,7.838544328389904,LINE:004421,BUS:EREDES:1821S5009100:60,BUS:JUNCTION:60:01594,"[[-8.083773435549368,40.525563254646016],[-8.083562159855932,40.525524948640744],[-8.083652617181857,40.526122362870446],[-8.08401502717839,40.527260189952706],[-8.084577660912508,40.52903380920082],[-8.084660424696452,40.53054751854725],[-8.08511196099227,40.53141016616827],[-8.085326502162475,40.5334084577258],[-8.085206459162267,40.534348392446525],[-8.085555230936352,40.53696305902623],[-8.086845080332038,40.53791712674419],[-8.087098021577768,40.53957431599145],[-8.087391481996818,40.541436966443655],[-8.0876292950724,40.54296429145055],[-8.087940553285755,40.5448598965176],[-8.088249237320868,40.54683883406635],[-8.088687002428475,40.54962406982032],[-8.088935079033995,40.551087438290445],[-8.090720236415887,40.55282076029308],[-8.092330273855934,40.55437956284591],[-8.094041958377224,40.556044970927765],[-8.095388016426229,40.55734005994998],[-8.095585341106267,40.55898364573439],[-8.095797827753392,40.56082104667173],[-8.09619251081569,40.564139219162826],[-8.096518909724454,40.56690888479827],[-8.096865536038063,40.569916932189784],[-8.097403244670925,40.57207421798689],[-8.09792449065782,40.574205317455075],[-8.0982542546984,40.5755485264849],[-8.098759035948524,40.577670899098656],[-8.098885370260579,40.57923304599885],[-8.099024303850967,40.581033591374215],[-8.09916579457526,40.5828128123537],[-8.099457301851817,40.58454169006758],[-8.0999742514969,40.5880420454368],[-8.100339089607376,40.590734173369114],[-8.100690621848555,40.593215735473564]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1289 PC FORNELO DO MONTE-TONDELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.6951452128223676,-3.496388950833671,1.698715365233935,3.4276141023800832,0.0035701524115674,-0.0687748484535877,0.037620161661576,0.0369186501627467,0.037620161661576,0.993872820022142,-0.0134467864932483,0.9970717025415984,0.0177125784704174,5.398215190353859,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:746412261:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0913L5126200,E-REDES,,1.5519845164561703,LINE:004422,BUS:JUNCTION:60:00213,BUS:JUNCTION:60:03109,"[[-7.312831393639233,40.75591388036194],[-7.310531084088633,40.75576127007241],[-7.308124616788201,40.75560157126578],[-7.306260800849493,40.755477842000325],[-7.30292244914443,40.75525615900627],[-7.299312817411417,40.75501635007856],[-7.297319277367155,40.75488385987318],[-7.294476417996662,40.75469486868768]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1262 PC TRANCOSO-PINHEL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.963120065588503,1.6153250731528297,9.97284093955948,-1.615387937103319,0.0097208739709735,-6.286395048960003e-05,0.0969617955353905,0.0969867021690743,0.0969867021690743,1.0016525449570688,9.055015278021315,1.002348347076023,9.15429362147358,32.31274435084937,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:753864137:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625600,E-REDES,,0.8711301622418717,LINE:004423,BUS:JUNCTION:60:02608,BUS:JUNCTION:60:03089,"[[-8.390832463237507,39.557182916999594],[-8.391331651031678,39.55887936986254],[-8.392124700489633,39.5615743405408],[-8.391003878500491,39.56245036465065],[-8.389090240800863,39.56394595946337]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.9061786296573105e-08,-0.0272846375557948,-4.845526674757274e-09,0.0184619652397035,1.4216259621815828e-08,-0.0088226723160912,0.0002661136411209,0.0001800636155631,0.0002661136411209,0.9865955994856396,-5.682293416276739,0.986597668790031,-5.682329026433047,0.0381853409558008,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:756061902:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0102L5145700,E-REDES,,8.969229940894747,LINE:004424,BUS:JUNCTION:60:00214,BUS:JUNCTION:60:01144,"[[-8.542163785829015,40.699321711412644],[-8.54197673410973,40.70060138527403],[-8.553115111629113,40.754937356414906],[-8.559432379159102,40.761576087016245],[-8.569629829690635,40.77582051177195]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 AVANCA-VISTA ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1094324128128815,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.828771059393872,1.5149053726434605,2.831764929695334,-1.593423099290035,0.002993870301462,-0.0785177266465746,0.0316774292540973,0.0320985875880681,0.0320985875880681,0.9747451940122503,-4.883219958966282,0.9740713314534852,-4.700693698849134,6.476059232940217,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:756061951:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5151000,E-REDES,,1.3610889175993277,LINE:004425,BUS:JUNCTION:60:00214,BUS:JUNCTION:60:00098,"[[-8.542181406379703,40.69930290930267],[-8.536101933504579,40.69956202743763],[-8.531412858429738,40.701243113523],[-8.526641589009795,40.70198165593445]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 AVANCA-VISTA ALEGRE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1094324128128815,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.168349046837747,2.016239735898043,6.17018411356862,-2.023509847789658,0.001835066730873,-0.0072701118916143,0.0640632534660138,0.0641045846978444,0.0641045846978444,0.9747451940122503,-4.883219958966282,0.9747180728655528,-4.82629728725722,12.933437848853917,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:756061939:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5150900,E-REDES,,1.599646084153762,LINE:004426,BUS:JUNCTION:60:02902,BUS:JUNCTION:60:01156,"[[-8.616219680108662,40.657141142390365],[-8.608599731656247,40.66433057613263],[-8.605742238670825,40.666983205371004],[-8.604336494061211,40.66835240705654]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1509 ESGUEIRA-PC CACIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110879817987152,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.347795857363366,-6.872772986673064,16.364348560288292,6.912230393281729,0.0165527029249261,0.0394574066086654,0.1764044386974548,0.1763442129256041,0.1764044386974548,0.9673394150412186,-5.90669221339313,0.9693382230212558,-5.763638606891324,29.329859289625887,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:761683806:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5622500,E-REDES,,0.0980053700408127,LINE:004427,BUS:JUNCTION:60:01905,BUS:JUNCTION:60:00219,"[[-8.896970703415736,39.743872251154606],[-8.897838193526617,39.74444837616894]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6225 AZÓIA-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.343586147250782,3.1760284739945437,-20.3424869951912,-3.1724140077141527,0.0010991520595844,0.0036144662803909,0.2051729071097714,0.2051743678801198,0.2051743678801198,0.9656611083158904,-8.643784315785526,0.9655771660691193,-8.655865205208698,41.39501016445472,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:763793744:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0307L5106500,E-REDES,,7.292391406540061,LINE:004428,BUS:JUNCTION:60:00196,BUS:EREDES:1303S5009100:60,"[[-8.184598661003234,41.40878796769349],[-8.18455336173337,41.40493717709035],[-8.184433191882729,41.399360730769935],[-8.18445586026954,41.395172442930985],[-8.184374431173268,41.38941805090488],[-8.184303949773323,41.385355313918474],[-8.184279110323768,41.38169395027741],[-8.18422235675569,41.37788502367836],[-8.184212090199651,41.37627385587878],[-8.184160406665583,41.36451205442435],[-8.184145176649446,41.36133454836116],[-8.183451084312454,41.350997264507455],[-8.185708940897532,41.3489110710702],[-8.188322872260303,41.34645513195596],[-8.190382322212326,41.345565488858405],[-8.190384856740211,41.34572629955697]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.36617088557992,5.348266182600858,-10.33374838326471,-5.3090702990069145,0.0324225023152102,0.0391958835939432,0.1162821326924197,0.1166036481217517,0.1166036481217517,0.9652563809552216,0.1365253712130169,0.9587354008373596,-0.2692166663472911,16.731761819737663,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:678756526:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1403L5634000,E-REDES,,8.130309744499623,LINE:004429,BUS:JUNCTION:60:02596,BUS:JUNCTION:60:00742,"[[-8.595500187904191,39.205754956886395],[-8.593007678988155,39.20748379389672],[-8.590198540548558,39.20944976372664],[-8.587756179968737,39.21108613827946],[-8.584498379546222,39.21335187726969],[-8.583119763343122,39.21529380095072],[-8.580214617381062,39.21813139326072],[-8.578124092449752,39.220012657406635],[-8.576481493935812,39.22284186670169],[-8.574001959021922,39.22563508839565],[-8.571171881317884,39.2279404572469],[-8.568538525574052,39.23174526317592],[-8.566491181932438,39.23766088263126],[-8.562751707293618,39.24008490052288],[-8.560672051226717,39.241432864094605],[-8.558886695811037,39.24241056589841],[-8.557012225657942,39.24340746311765],[-8.554084721178688,39.24397501408456],[-8.55163620019058,39.24577738133075],[-8.550487077638678,39.247830871754275],[-8.549777273644949,39.25028908175245],[-8.549125156458922,39.25254739777602],[-8.548822957656373,39.256443469482036],[-8.548603814896396,39.25820302796554],[-8.547742379642735,39.260532591600416],[-8.54658160718897,39.26172722205268],[-8.5447835025246,39.26358057003054]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6340 ALMEIRIM-ALPIARÇA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1059933606557377,0.3406788967213115,32.68786885245902,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.658668544685567,1.0846853648912629,-6.647245492229949,-1.3359946804868097,0.0114230524556182,-0.2513093155955466,0.0662291960307582,0.0667359416113533,0.0667359416113533,0.9801963787019544,-14.077515620065862,0.9776179008701904,-14.366246940565986,9.576114451334965,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:687888865:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5145000,E-REDES,,1.1197275722830056,LINE:004432,BUS:EREDES:1702P5022300:60,BUS:JUNCTION:60:00227,"[[-7.852267376470929,41.690767288326136],[-7.852250239743,41.690785775844255],[-7.854913227018214,41.69197402040452],[-7.863730895337322,41.69602560348487]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1157 PC BARROSO-MORGADE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2213150725255972,0.3674738102389078,10.350580204778156,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.453203992210159,-1.9528770650501457,-4.451578121371126,1.9424699880593304,0.0016258708390326,-0.0104070769908151,0.0467902674941054,0.0467397198515859,0.0467902674941054,1.0,11.961296642557546,0.9999161219075132,11.924454182456534,10.146431203318976,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
