source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:693991764:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5652000,E-REDES,,8.227492143249238,LINE:004434,BUS:JUNCTION:60:02600,BUS:JUNCTION:60:00234,"[[-7.888486880212258,38.97776387262703],[-7.887228596978039,38.97722676550314],[-7.884395187283904,38.97601723476681],[-7.882977305528803,38.975407914663215],[-7.88103924338567,38.97457519668733],[-7.878787730704361,38.97360702168815],[-7.875865736153105,38.97235183680037],[-7.873572876131781,38.971366004439645],[-7.871278362580398,38.97037957378055],[-7.86898741449316,38.96939476335767],[-7.865975964203582,38.968101756056306],[-7.863908907504837,38.96721410686305],[-7.861439791781545,38.9661538401103],[-7.858409299265419,38.96485235104005],[-7.856167738941293,38.96388954501201],[-7.854210743334555,38.96304919281055],[-7.851989214047975,38.96209429877944],[-7.849911840193067,38.961202268963156],[-7.848129407913916,38.96021549961112],[-7.84649460356987,38.95931040336057],[-7.844717791475935,38.95832668508536],[-7.842278864962648,38.956976208245386],[-7.840058637002453,38.955746723060365],[-7.83800385038036,38.95460886902824],[-7.835724506978205,38.953346526391506],[-7.833535427131287,38.95213503809279],[-7.831645135887539,38.95108883903413],[-7.829671140718951,38.949996255159114],[-7.827913204898365,38.94902315623609],[-7.826250797917182,38.948103102035766],[-7.824332378520295,38.947040956003285],[-7.821593767114169,38.94602094883321],[-7.818846505582731,38.944997593365905],[-7.816345538282646,38.94406608693187],[-7.8138450781999,38.94313381662437],[-7.811257428651238,38.94217027586395],[-7.80887343243102,38.94128197807419],[-7.806575359441903,38.94042559606512]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.431588667918057,-5.433214934594888,-11.39140228650593,5.483679529368895,0.040186381412127,0.0504645947740067,0.1222248339004234,0.1218703252407631,0.1222248339004234,0.9964633673247036,-5.389306374894339,0.9982189397997496,-6.021972061691815,17.53836043914815,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:698483108:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5637100,E-REDES,,2.3917506349485076,LINE:004435,BUS:JUNCTION:60:02311,BUS:JUNCTION:60:00236,"[[-8.609815680685145,37.27404304320459],[-8.61476964167499,37.27750256084397],[-8.616790569972599,37.27891658967612],[-8.619293646910288,37.28067260010874],[-8.620884244904758,37.281772998539054],[-8.622383127070401,37.282835759410005],[-8.623292541041348,37.283462891255134],[-8.626066245937983,37.28537286000204],[-8.62709215394621,37.286115365160526],[-8.62934665751885,37.28769501355586],[-8.630125821538057,37.28823779938439]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.20892588605091,3.4376755137705017,-14.19251870396667,-3.4058074280292985,0.0164071820842401,0.0318680857412032,0.1446125438267578,0.1446670559628881,0.1446670559628881,0.9727377842388552,-11.354240254578862,0.9708137483013192,-11.55030442406304,20.758653460021257,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:699192580:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0405L5112400,E-REDES,,0.4635450565764416,LINE:004436,BUS:JUNCTION:60:00238,BUS:JUNCTION:60:02612,"[[-6.770665104237445,41.785573560362195],[-6.77068693386444,41.785589070143075],[-6.770690511675236,41.78561726506544],[-6.770680075101188,41.785649462373144],[-6.770658357991168,41.78568778315804],[-6.770635632490734,41.78570837399019],[-6.770577173599073,41.78577023458281],[-6.770557204190403,41.78579189340335],[-6.770530403940546,41.78580721416779],[-6.770500670690829,41.78581333507006],[-6.770415020824831,41.785823105869724],[-6.770349350386924,41.78582951213982],[-6.770294045733115,41.785832665066835],[-6.770236977872186,41.785833303227186],[-6.770151914222761,41.78582900901158],[-6.770016192067169,41.78581295052268],[-6.769952255581292,41.78580562946157],[-6.769876054508853,41.78579749675632],[-6.76980601253237,41.78578878879446],[-6.76973859039548,41.785780769071046],[-6.769706965654227,41.78577622573971],[-6.769680086057282,41.785775393894404],[-6.769669906606532,41.785775525295485],[-6.769647797753102,41.785783446948535],[-6.769628086884087,41.785791739143896],[-6.76960910460498,41.78580368620903],[-6.769587902076519,41.785825051145146],[-6.769564494100218,41.78585399750435],[-6.769543149792783,41.78588205901926],[-6.769526527177613,41.78591039258824],[-6.769506254583174,41.78594521908978],[-6.769490509022946,41.785981557759804],[-6.769480011747451,41.78601602300298],[-6.769469946958503,41.78605847007425],[-6.769459728103979,41.78611046755191],[-6.76945569755099,41.786147440294535],[-6.769455718201791,41.78617715059914],[-6.769458001746625,41.786222706092026],[-6.769462951384761,41.78626562829559],[-6.769468851130852,41.78629492214654],[-6.769482916675584,41.78633795244026],[-6.769500973270727,41.78637713173504],[-6.769523557234811,41.786419515774796],[-6.769544666848208,41.786468472559946],[-6.769570827431192,41.78652431353873],[-6.76959191653706,41.78657424240057],[-6.769607493272211,41.786611240546705],[-6.769623063951615,41.78664454736917],[-6.769644936486018,41.78668815636644],[-6.769659290850852,41.786717550443434],[-6.769668767600932,41.78673130241524],[-6.769684163089432,41.78674219856636],[-6.769696361172586,41.78675013982109],[-6.769702724941832,41.78675751673842],[-6.769718965700472,41.78678985916232],[-6.769734636474649,41.786822419902656],[-6.769759508800568,41.786877759399026],[-6.769784888127384,41.786940406371436],[-6.769814597074181,41.787013332125134],[-6.76983306650894,41.78706371604929],[-6.769847343094781,41.78710020358064],[-6.769862027622727,41.78714469965469],[-6.769876093602409,41.787187729900744],[-6.769883641282884,41.787230682877556],[-6.769886045178266,41.78727113505406],[-6.769884066374839,41.78733394386174],[-6.769877564917644,41.78745641626622],[-6.769872306604069,41.787550840908104],[-6.769867629828237,41.78761778614113],[-6.769865300431251,41.78766646500918],[-6.769865640759468,41.78771177237252],[-6.769866302714941,41.78777314498252],[-6.769867669401938,41.7878626064466],[-6.769869679915725,41.78792107805413],[-6.769872794968656,41.787958621669596],[-6.76987772435338,41.78797182454967],[-6.769887829999317,41.787986565288215],[-6.769900514745228,41.78800278608842],[-6.769911259739884,41.788018011564986],[-6.769915415888311,41.78803705725746],[-6.769916580926377,41.78807409159175],[-6.769920900938953,41.788193964334596],[-6.769921705424875,41.78829009938766],[-6.769908132265454,41.78837156010486],[-6.769902472092257,41.78842528620588],[-6.769900184197333,41.788509518585315],[-6.76989984210248,41.7885973032224],[-6.769900075770132,41.788681187361746],[-6.769901136718188,41.78882204357009],[-6.769902027731021,41.78889930925764],[-6.769901673586576,41.788902969298796]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1647382583507255,3.0790883000688782,-2.164601339265625,-3.1720005927190145,0.0001369190851003,-0.0929122926501362,0.0368529982930929,0.0376028843760043,0.0376028843760043,0.9827710369395334,4.171164932259635,0.982698017680648,4.170726435672061,5.995262252834677,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:746148058:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0501L5145300,E-REDES,,1.3163933764286242,LINE:004437,BUS:JUNCTION:60:00241,BUS:JUNCTION:60:03173,"[[-7.19588953460724,40.29481882222067],[-7.195806211198879,40.29440173493446],[-7.197121387940824,40.29139753528016],[-7.197281668205631,40.28840496398653],[-7.196424368676365,40.28690338802275],[-7.196777865397306,40.28329688818855]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1453 BELMONTE-MEIMOA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2946145150663943,0.3670364916853932,10.71514606741573,0.2449499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.345678916554915,0.6171931020706648,-3.3444163664461195,-0.6313817476883052,0.0012625501087955,-0.0141886456176404,0.0329276013886185,0.0329555946537807,0.0329555946537807,0.994212107091535,1.72272202609104,0.9937652709354364,1.7005873852026667,13.454008840081954,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:746148058:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0501L5145300,E-REDES,,4.586757299328863,LINE:004438,BUS:JUNCTION:60:03173,BUS:EREDES:0507S5024400:60,"[[-7.196777865397306,40.28329688818855],[-7.198185524692489,40.26893123313956],[-7.198018217858234,40.26769661337499],[-7.197491013604883,40.26718553725163],[-7.196465008889049,40.265166119296254],[-7.196498791188942,40.26354247962269],[-7.198558650144811,40.262570199183926],[-7.198896482226085,40.26167154077109],[-7.199328435117502,40.257190516632974],[-7.199288733685723,40.25650242574055],[-7.199645733370132,40.25286934911854],[-7.19985810408377,40.25181976953505],[-7.200629933987778,40.24396454647198],[-7.200789957747069,40.24338474975302],[-7.200818145940865,40.24339110022632]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1453 BELMONTE-MEIMOA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2946145150663943,0.3670364916853932,10.71514606741573,0.2449499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.3444163664469806,0.6313817476890372,-3.340000000000047,-0.680686835590484,0.0044163664469336,-0.0493050879014468,0.0329555946537902,0.033057893489964,0.033057893489964,0.9937652709354364,1.7005873852026667,0.9921928639557528,1.624076370864462,13.495771990187423,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:776374307:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5105000,E-REDES,,0.5125826178278272,LINE:004440,BUS:JUNCTION:60:02619,BUS:JUNCTION:60:00242,"[[-8.450262178668943,41.37441865760152],[-8.450735964890518,41.37410112427003],[-8.453218502361679,41.37243723705198],[-8.454843685611834,41.371347901562906]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.33741783528183,-0.8479670183213569,-41.30905803074873,0.9386726134305488,0.0283598045331032,0.0907055951091919,0.4107707481512633,0.4107696741916302,0.4107707481512633,0.9685528275853028,-2.6559383930906275,0.9679370949844964,-2.789424464189064,58.9425668175152,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:837325609:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5107800,E-REDES,,1.0956567791878518,LINE:004441,BUS:JUNCTION:60:02615,BUS:JUNCTION:60:00244,"[[-8.442084388651875,41.35173548401799],[-8.445797436414976,41.34646841328176],[-8.446476339695817,41.3449064317605],[-8.448206465921082,41.34306765570003]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.93680468756392,-5.847674794407981,-3.935033273335438,5.8430213860507445,0.0017714142284823,-0.0046534083572362,0.070262507466177,0.0701746356758869,0.070262507466177,0.9654177580080144,-3.0152735551234056,0.9659616921496992,-3.0543672133506465,10.082150590640984,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022355625:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5150800,E-REDES,,1.0748038191518476,LINE:004442,BUS:EREDES:0312S5001200:60,BUS:JUNCTION:60:02951,"[[-8.4349016010349,41.363139576679934],[-8.434883140141796,41.3631224187274],[-8.434456844855331,41.362861705769625],[-8.430434603187216,41.36267836822558],[-8.428437221129872,41.36369053630865],[-8.425348913085076,41.365268362532404],[-8.423590479164341,41.366162354106145]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-27.960751447502503,-1.2722404393911275,27.988218759319818,1.3545138593804007,0.0274673118173112,0.0822734199892729,0.2791749409958793,0.2791700694877019,0.2791749409958793,0.9647385460140546,-2.9664439965440654,0.9658340808648151,-2.779646891403231,40.05954096654891,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022355625:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5150800,E-REDES,,0.5140354542627,LINE:004443,BUS:JUNCTION:60:02950,BUS:JUNCTION:60:02617,"[[-8.422567035167761,41.36596517638219],[-8.421677096807255,41.36545726408565],[-8.420439037310048,41.364814883409586],[-8.418885631755641,41.36502165094788],[-8.417699286484478,41.36616305339585],[-8.417680143515305,41.36618033462911]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0484052773164928e-10,-0.0049903807594821,-1.322764563504285e-13,-2.742178723986693e-12,1.0470825127529884e-10,-0.0049903807622242,4.971318823468072e-05,2.7348802650788467e-14,4.971318823468072e-05,0.9659400845655112,-2.761674820602191,0.9659402206155272,-2.7616772119167527,0.007133475137707,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022355625:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5150800,E-REDES,,0.1058480887441881,LINE:004445,BUS:JUNCTION:60:02951,BUS:JUNCTION:60:02950,"[[-8.423590479164341,41.366162354106145],[-8.423231924918563,41.366344637548515],[-8.422567035167761,41.36596517638219]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-27.37554960051307,-1.3246306815074351,27.378137433103767,1.3323363372856234,0.0025878325906951,0.0077056557781882,0.2730588543687006,0.2730583582337973,0.2730588543687006,0.9658340808648151,-2.779646891403231,0.9659400845655112,-2.761674820602191,39.181927732630314,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:779862144:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5653800,E-REDES,,0.4567131884971891,LINE:004447,BUS:JUNCTION:60:01521,BUS:EREDES:1106S5800000:60,"[[-9.100502010599465,38.75316326354686],[-9.10048529427602,38.75351367030506],[-9.100476270296822,38.75391912296405],[-9.10045624321457,38.75438287518592],[-9.10045286935467,38.75442006931827],[-9.100449378783418,38.754451184156245],[-9.100444554188945,38.75446701481735],[-9.100391554400986,38.75454599314311],[-9.100364514714386,38.754599165107805],[-9.100347544960291,38.75465349666954],[-9.100328613826026,38.754714212997456],[-9.100310833527772,38.75477666729466],[-9.100276927559277,38.755107372248055],[-9.10017108928161,38.75627052503124],[-9.100142670226244,38.756584258753286],[-9.100112866494426,38.75692918890267],[-9.09991515348224,38.75700217798277],[-9.099883414213291,38.75704393985679],[-9.09984483946145,38.75702596463569],[-9.09980472499967,38.757078785383236]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.46925930790488,-1.725540872518616,12.47074050401609,1.6366671365352667,0.0014811961112108,-0.0888737359833493,0.1234158210979245,0.1232958916974336,0.1234158210979245,0.981469933898437,-12.893709554193205,0.9816124922099172,-12.88246459628357,19.676953667499657,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:779862360:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5653800,E-REDES,,0.4644122425654867,LINE:004448,BUS:EREDES:1106S5902900:60,BUS:JUNCTION:60:01520,"[[-9.101429697485676,38.74447025431865],[-9.101479259335072,38.745355986232916],[-9.101487938984047,38.745382000817656],[-9.101475116052772,38.745621030322894],[-9.101473874886286,38.74571546946961],[-9.101468800115885,38.74576800908381],[-9.101458681229651,38.74580989828741],[-9.10139780542626,38.74634934052754],[-9.101356307867935,38.74671685205177],[-9.10131139004643,38.74711470318452],[-9.101311796860553,38.747225540855055],[-9.101315252086431,38.747501331180274],[-9.101331764815596,38.74764378772143],[-9.101332146381377,38.74773405176583],[-9.101328701586665,38.747856919777966],[-9.101320090637818,38.74790741691367],[-9.101320859662358,38.748080729693406],[-9.101302760728563,38.74809820186964],[-9.101302843869659,38.748259080557936],[-9.101303057122015,38.748441477805045],[-9.101303442979289,38.74861367678118],[-9.101302851675293,38.74863288632382]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.466088824897897,-1.9150615918143463,12.467601564136856,1.8247597207213833,0.0015127392389597,-0.090301871092963,0.1236924578359282,0.1235571053501989,0.1236924578359282,0.981160777262671,-12.91754967563973,0.9813089591094616,-12.906214115628831,19.72105958704871,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020487444:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1115L5601500,E-REDES,,0.2389678898449116,LINE:004459,BUS:JUNCTION:60:01697,BUS:JUNCTION:60:03175,"[[-9.173888530958015,38.78067386688118],[-9.172798834853367,38.78150162677906],[-9.171871208389959,38.78213761863661]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9819381248756656,-12.881875789047845,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020487457:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1115L5601400,E-REDES,,0.2376492327325834,LINE:004460,BUS:JUNCTION:60:01697,BUS:JUNCTION:60:03175,"[[-9.173884055827191,38.78068894172378],[-9.172806538922876,38.78150831391018],[-9.171878172365243,38.78214485288016]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9819381248756656,-12.881875789047845,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608140:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.4201868098467633,LINE:004461,BUS:JUNCTION:60:00257,BUS:JUNCTION:60:00258,"[[-9.153424040679798,38.71180745014397],[-9.153561504199212,38.71168603909163],[-9.153563240983532,38.7116842144385],[-9.153564530330224,38.711682175303324],[-9.153658468797031,38.71149150510156],[-9.153659511676654,38.711487779010284],[-9.15365908590111,38.71148397817046],[-9.153602670470926,38.7113022880584],[-9.153422064922026,38.710574565969864],[-9.153190948409147,38.70965711157988],[-9.153105290047797,38.709336586775244],[-9.153202009596766,38.70927034477184],[-9.15318758411703,38.70909687190327],[-9.153164509622734,38.708974017548464],[-9.153106857674741,38.70879810292277],[-9.152992205625887,38.70844839371999],[-9.152991162208076,38.70844454748369],[-9.152974681418552,38.7083665305064],[-9.153026176733844,38.70830133230229],[-9.153048564033856,38.70827899544976],[-9.153146256492528,38.708252127232036]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6413438040543781,3.3758974330424443,-0.6412394230810906,-3.4597090977236316,0.0001043809732874,-0.0838116646811872,0.0337346920245119,0.0345452294215499,0.0345452294215499,0.980166021727808,-12.967412851529264,0.9801080522095068,-12.966298852439367,5.5077612636198285,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608338:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646200,E-REDES,,0.4903984083351765,LINE:004462,BUS:JUNCTION:60:00263,BUS:JUNCTION:60:00264,"[[-9.128809160741733,38.73225038892549],[-9.128846881764808,38.73226283117588],[-9.129121915344825,38.73233694264888],[-9.129450953918704,38.732417636557216],[-9.12948872053659,38.73242755602281],[-9.12998423471624,38.73255766715025],[-9.130708293859197,38.73274715704048],[-9.13078273191076,38.73276510385654],[-9.130998517436232,38.73281756714053],[-9.131316742086723,38.73289933908795],[-9.131592330248083,38.73297162940258],[-9.131808237775585,38.733026981646674],[-9.131881323640245,38.73304853344587],[-9.131939039882823,38.733058164288856],[-9.132023406289015,38.73306148673848],[-9.133187070230623,38.73336177713302],[-9.133193168700688,38.73336201312543],[-9.133287103960685,38.73334558862188],[-9.13331030536012,38.73333196815616],[-9.133321536677226,38.73331929700465],[-9.133331780922283,38.73331170570693],[-9.13340058382229,38.73327852578894],[-9.133433741248592,38.73295515856889],[-9.133435582282148,38.73294535130237],[-9.133440965853252,38.73292487545155],[-9.13346132094976,38.73290015470883],[-9.13348735612153,38.73288359138911],[-9.133532087342132,38.73287501987175],[-9.133572804519217,38.73287382410984],[-9.133626844768866,38.73282695262875],[-9.1336306284583,38.73282366837385],[-9.133636245315603,38.73282400755799],[-9.133730417924994,38.73282874000622]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5790600522588848,-0.4055075523586278,0.579064708000302,0.3074287577260405,4.655741417169956e-06,-0.0980787946325872,0.0069385576597784,0.0064348187143491,0.0069385576597784,0.9803789624384316,-12.974738777005207,0.9803910729692498,-12.974337379019529,1.1062574990479164,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608351:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.4625953954178244,LINE:004463,BUS:JUNCTION:60:00259,BUS:JUNCTION:60:00264,"[[-9.13782348800139,38.731623660433904],[-9.137806228262454,38.731622151576026],[-9.13653450060753,38.731510892175535],[-9.136525289531663,38.73151223652278],[-9.136518594845299,38.731517370420065],[-9.136486650810824,38.73156436854829],[-9.13648288839548,38.73156915701643],[-9.136418670165689,38.73161990058872],[-9.136420303645437,38.73163881195105],[-9.13644997471987,38.73187032777379],[-9.13644626839224,38.731903742570736],[-9.136437159947091,38.73192259314382],[-9.136429777221803,38.73193246611249],[-9.136199118605065,38.732260756578455],[-9.135743493767944,38.73292105248256],[-9.13573985278011,38.73292496770614],[-9.135735011583831,38.7329279802913],[-9.13568472637027,38.73295136415571],[-9.135678246936235,38.73295340995663],[-9.135671282726491,38.73295383968458],[-9.133775455870092,38.732841298083144],[-9.133758501928792,38.732840290444166]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.580083037881663,0.21420897707776,-0.5800791974982334,-0.3067302901018323,3.840383429598582e-06,-0.0925213130240722,0.0060692223035343,0.0064404076012073,0.0064404076012073,0.9804008818849052,-12.97390549757645,0.9803910729692498,-12.974337379019529,1.0268343300022882,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608416:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646200,E-REDES,,0.5018753616922104,LINE:004464,BUS:EREDES:1106S5064000:60,BUS:JUNCTION:60:00265,"[[-9.146351198738916,38.7243534663571],[-9.14785774762253,38.72353538620087],[-9.149218902057903,38.722781715272795],[-9.149383287173244,38.72270721274033],[-9.150645050175992,38.72202711066656],[-9.151103194969107,38.72178023820015]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6418572612205891,2.9812573855598297,-0.6417583266122864,-3.081461651695779,9.893460830268096e-05,-0.1002042661359494,0.0299304770770179,0.0308943703701767,0.0308943703701767,0.9804220494949194,-12.972106073006971,0.9803599170163848,-12.97100490263609,4.925682047508294,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608470:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646200,E-REDES,,0.4818840939241638,LINE:004465,BUS:JUNCTION:60:00266,BUS:JUNCTION:60:00267,"[[-9.152365679192332,38.718478134263734],[-9.152382202377604,38.718464442223734],[-9.15243984890965,38.71841405353538],[-9.152487289555781,38.71831386865112],[-9.152507711211033,38.7182687142703],[-9.152991791981538,38.71796235446004],[-9.153010202847717,38.71791893805308],[-9.152774518872148,38.71774757857787],[-9.152706783755416,38.71769899657286],[-9.152110178159575,38.717272434514214],[-9.152109841436067,38.717272203250396],[-9.152100681728724,38.71726150548109],[-9.152098883356267,38.7172487074308],[-9.152107870919254,38.717195095498184],[-9.152424570747913,38.71696281111428],[-9.15248901045477,38.716903481363445],[-9.152636301302078,38.71679075924131],[-9.152650747722552,38.71677740057425],[-9.152284091172657,38.716169025505174],[-9.15220519326671,38.71605008147076],[-9.152138381479183,38.715934508888715],[-9.151802463214215,38.71536392188809],[-9.151793048454344,38.71535190654397],[-9.151782558594993,38.7153443324302],[-9.15137175863217,38.715218339145764]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6432136243432001,3.185764070580032,-0.6431060342693606,-3.281929555238271,0.0001075900738394,-0.0961654846582389,0.0319021346649096,0.0328298605764639,0.0328298605764639,0.980298290955622,-12.969887407397632,0.980235043155199,-12.968716408222226,5.2342693159330915,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608590:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646200,E-REDES,,0.4088030336244854,LINE:004466,BUS:EREDES:1106P5906500:60,BUS:JUNCTION:60:00263,"[[-9.124776780716406,38.73179366015237],[-9.12482261577912,38.73181161960807],[-9.125065053236689,38.73190655545154],[-9.125550118353706,38.73226185249633],[-9.125792317145795,38.73231284872857],[-9.125823688797293,38.732282099450174],[-9.126176636254495,38.73233405346964],[-9.126183195725407,38.73233105210093],[-9.127595313598968,38.73168193240309],[-9.128390286417435,38.732076336708296],[-9.12849297902875,38.732129030380285],[-9.128568715126205,38.73216101973003],[-9.12863298205796,38.73219026940056],[-9.128734469912269,38.732225768213894],[-9.128809160741733,38.73225038892549]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.573665133905587,-0.4837281400595867,0.5736695424524024,0.401971187315142,4.408546815382053e-06,-0.0817569527444447,0.0073652244871224,0.0068753093857391,0.0073652244871224,0.9803676195013732,-12.97502713749973,0.9803789624384316,-12.974738777005207,1.1742836509498282,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1092965984:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646200,E-REDES,,0.390869267755742,LINE:004467,BUS:JUNCTION:60:00258,BUS:EREDES:1106S5907000:60,"[[-9.152951900418872,38.70819720211758],[-9.152930622480907,38.7081124891806],[-9.152920750662553,38.708106269938725],[-9.15279263147731,38.7080332096197],[-9.15278074318018,38.708025854977016],[-9.152782833575975,38.70801763958935],[-9.152782918168251,38.708013080886765],[-9.152753399427116,38.70788889550669],[-9.15274865368085,38.707871272597295],[-9.152715680817092,38.70773458747762],[-9.152701890164325,38.70770987333051],[-9.152684941684164,38.70769430269007],[-9.152663441356543,38.707680393212414],[-9.15265141078299,38.707674345934315],[-9.152635752862091,38.70766868164035],[-9.152619400881823,38.707665140246775],[-9.152529474985585,38.707664952730404],[-9.152428333484995,38.70766105276432],[-9.152314831375916,38.707659422510176],[-9.152257287743849,38.70765824944396],[-9.152204416398387,38.70765822459499],[-9.15192208873518,38.70765065422178],[-9.15159417837295,38.70764791272477],[-9.151555079191418,38.70764867721469],[-9.151493103431823,38.7076470740321],[-9.151388829340547,38.70764520023361],[-9.151331766650447,38.70764631951427],[-9.151222160355871,38.70764296975265],[-9.151166532314443,38.707643112602035],[-9.150672429594554,38.707635269073286],[-9.150565979753255,38.70762913478433],[-9.150377059769106,38.70762891661602],[-9.150207840918144,38.707628463436585],[-9.149863897462213,38.70762681160787],[-9.149795369852718,38.70762608430359],[-9.149505345804858,38.70762378165026],[-9.14932445962442,38.707622609063556],[-9.149268144570428,38.70762294615462],[-9.149201094933622,38.70762267404396],[-9.14893012799125,38.707612817658735]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.339637568199487,5.328720426488029,-12.338183500420302,-5.404200040847215,0.0014540677791856,-0.0754796143591862,0.1319615693631778,0.1322674947875552,0.1322674947875552,0.9801080522095068,-12.966298852439367,0.9799341786365966,-12.974147022745305,21.088231180554395,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:789135776:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5634600,E-REDES,,0.3028270890110628,LINE:004468,BUS:JUNCTION:60:00616,BUS:EREDES:0814S5413300:60,"[[-7.569195476057121,37.18320697309787],[-7.570183749436635,37.18451418051179],[-7.570841425978894,37.185289321029025],[-7.571111214273539,37.185438708888434]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6346 PS CONCEIÇÃO-ALDEIA NOVA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.11093412048274,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.922900149897757,-4.100964047805153,17.92648243414159,4.110099577405811,0.0035822842438335,0.0091355296006581,0.1885370766578262,0.1885307234777786,0.1885370766578262,0.9383842354796346,-13.656083422272172,0.9386981811135126,-13.622399905728344,31.347090640589627,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:951589516:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651800,E-REDES,,0.2448360730072818,LINE:004469,BUS:JUNCTION:60:03176,BUS:JUNCTION:60:02626,"[[-8.207611981231157,39.45337416083402],[-8.210452504503776,39.453568313140785]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.4011358997123418e-12,-9.147795703430997e-14,1.1426449857096139e-11,-0.0024870412428189,1.282758575680848e-11,-0.0024870412429104,1.3674401325394235e-14,2.422074080753333e-05,2.422074080753333e-05,0.9880608719599926,-3.735449711982703,0.9880608403883836,-3.7354491694807286,0.0034754973177691,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:879800742:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1111L5618900,E-REDES,,1.2634471592557994,LINE:004470,BUS:JUNCTION:60:02656,BUS:JUNCTION:60:03177,"[[-9.302231320002619,38.74726686819129],[-9.302283287646103,38.74723286991652],[-9.302352718896275,38.7472069799426],[-9.302420881769917,38.747190056264316],[-9.302994374949481,38.74708205444687],[-9.303102680242228,38.746865937618374],[-9.303215463131895,38.746840747543004],[-9.303316327055573,38.74660643754387],[-9.303112779663879,38.74623823552194],[-9.302775752294295,38.745627929279564],[-9.302308739426271,38.74493341419492],[-9.30201363138868,38.74457626986485],[-9.30168404963996,38.7441560828385],[-9.301425515111488,38.743856895521645],[-9.300889266038977,38.743283806386856],[-9.300479271473725,38.742763822457626],[-9.300167968821166,38.74233921450909],[-9.299799595553665,38.74174499391621],[-9.299659340930466,38.741483515384],[-9.299445940822528,38.74109158861906],[-9.299221663052062,38.74057892295225],[-9.298885257915172,38.739717716199884],[-9.298776419640019,38.739264031887416],[-9.298699878391236,38.73873902631029],[-9.298654332620231,38.73812918295865],[-9.298551505504502,38.73759163069813],[-9.298422820819106,38.737410626749295],[-9.298395767450673,38.73739204371943],[-9.298371708328093,38.737394202534034],[-9.298368439462983,38.73741029588345]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6189 CACÉM-LEIÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.215310196087684,1.3483058780010042,-11.21009709056663,-1.3430501766737468,0.0052131055210526,0.0052557013272573,0.1121684244264415,0.1121830265642804,0.1121830265642804,0.96904675464262,-14.163901433190642,0.9684229339438224,-14.24936997737562,16.097435294056602,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:968826382:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611200,E-REDES,,0.3059398036286055,LINE:004471,BUS:JUNCTION:60:01387,BUS:JUNCTION:60:02415,"[[-9.306612013438883,38.729145772195444],[-9.30703015660781,38.72804054781805],[-9.306733057411261,38.72645841360019]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6112 TRAJOUCE-FIGUEIRINHA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2144148149727148,0.3538793042291951,21.68349249658936,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.2960537031764,1.8309223876021443,-22.286360801628263,-1.8219802698731569,0.0096929015481315,0.0089421177289878,0.2219296221585977,0.2219353393308419,0.2219353393308419,0.9699743778360358,-14.123083982877263,0.9694988760082406,-14.161901097050258,48.12649665636821,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1000113299:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0109L5150000,E-REDES,,0.7610103043296826,LINE:004472,BUS:JUNCTION:60:02629,BUS:JUNCTION:60:02630,"[[-8.554893337469904,40.98647233871969],[-8.554936044999009,40.98647229891778],[-8.555323966171358,40.98643859203953],[-8.556008976573953,40.98623273058608],[-8.557065091764601,40.985912740580666],[-8.557434349068698,40.985751104659336],[-8.557841218579984,40.98539645073623],[-8.558132028017509,40.98518619888769],[-8.558293519318452,40.98512959274747],[-8.558617500075986,40.98506623435352],[-8.559490924759386,40.98490654972311],[-8.559883519540747,40.98481092179453],[-8.56027950530075,40.98465560667702],[-8.561026065910658,40.98427331215766],[-8.561207509883696,40.984182905498024],[-8.561240062823435,40.98416740435877],[-8.561261200262845,40.984156141893706],[-8.561919184689918,40.98396879638936],[-8.562607742512018,40.983770995560015],[-8.562839543424214,40.98369003288589],[-8.562972536113335,40.98362666533493]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.9706871192921697e-07,-0.1845883180998707,-1.3040368990818814e-09,0.0363398038496662,1.957646750301351e-07,-0.1482485142502045,0.0018358098904565,0.0003614137512768,0.0018358098904565,0.9675304225698452,-5.376339677759232,0.9675335383512303,-5.376441217530742,0.2926946143168286,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:800722918:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1009L5623500,E-REDES,,0.2360134814319434,LINE:004475,BUS:JUNCTION:60:02492,BUS:JUNCTION:60:00305,"[[-8.902514210145371,39.68527903364927],[-8.902686633713493,39.6851330014543],[-8.902703144214616,39.685125020141264],[-8.902719197424915,39.68511679868805],[-8.902720400625705,39.68511598011389],[-8.902979377129101,39.68488320762566],[-8.903025670229107,39.68487310101],[-8.903046483086259,39.68488616622425],[-8.903545914023733,39.68521452839161],[-8.904037190771266,39.68553564737957],[-8.904137612859527,39.68560136599281],[-8.904291555629987,39.685848307939985],[-8.904172199576207,39.68595699979445],[-8.904183127680628,39.68596377200086]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.9680297032384673e-09,-0.0435363966437561,-2.669031332815133e-12,-0.0034234775987198,1.9653606719056527e-09,-0.046959874242476,0.0004284307821664,3.3689580167861956e-05,0.0004284307821664,0.9778222981830612,-7.443724828645243,0.9778224717836634,-7.443730426542349,0.0683073902148244,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:822376954:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1009L5623600,E-REDES,,0.2016016917100341,LINE:004478,BUS:JUNCTION:60:02492,BUS:JUNCTION:60:00305,"[[-8.90273147935006,39.68509230955928],[-8.902973350463812,39.68487481760021],[-8.903027781340048,39.68486273853889],[-8.903052080955895,39.68487802319903],[-8.903553461192331,39.68520766931558],[-8.904046757613008,39.68553010779405],[-8.90414514815367,39.68559448894489],[-8.904301608725577,39.68584351263526],[-8.904302743393924,39.68585327711177],[-8.90424620777541,39.68590351320792],[-8.904247474763054,39.685904234301205]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.303867072582592e-09,-0.043536397248186,-8.603111075214871e-12,0.0034234775553484,2.2952639615073775e-09,-0.0401129196928376,0.0004284307881144,3.3689579741054996e-05,0.0004284307881144,0.9778222981830612,-7.443724828645243,0.9778224717836634,-7.443730426542349,0.0683073911631581,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:812572970:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5013000,E-REDES,,0.2350843859064068,LINE:004482,BUS:JUNCTION:60:01988,BUS:JUNCTION:60:03178,"[[-8.75920406453585,38.59676382533079],[-8.75655051790786,38.59717451507598]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0130 ALGERUZ-PEGÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.682808613910426,-7.355952178292465,-9.68065239468642,7.357102793131952,0.0021562192240072,0.0011506148394868,0.1173568472745696,0.1173426491516801,0.1173568472745696,0.9970456606704085,-14.165693177838504,0.9970825982935404,-14.185280233896398,25.448736262511034,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:812572988:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5013000,E-REDES,,0.2742276449419391,LINE:004483,BUS:JUNCTION:60:01989,BUS:JUNCTION:60:03178,"[[-8.75349298439098,38.597784292914106],[-8.755475697293555,38.59738891678058],[-8.756548958894783,38.59717475761597],[-8.75655051790786,38.59717451507598]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0130 ALGERUZ-PEGÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.67813780864514,7.358443670383036,9.68065239469054,-7.357102793132994,0.0025145860454003,0.0013408772500413,0.1173260819618133,0.1173426491517178,0.1173426491517178,0.9971257592836557,-14.208124274538054,0.9970825982935404,-14.185280233896398,25.445657411193285,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:811406704:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5620500,E-REDES,,0.1770614179997124,LINE:004484,BUS:EREDES:1114P5329500:60,BUS:JUNCTION:60:03179,"[[-8.979420443852964,38.98429148964889],[-8.98027682478226,38.98573802164529]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.60378833426496,-1.7966667882531395,17.60551324035407,1.8006897535850404,0.0017249060891124,0.0040229653319006,0.1723662725611902,0.1723644924634682,0.1723662725611902,0.9878526974674152,-11.630328303717532,0.987981523745042,-11.61214665216372,24.733286348283855,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
