source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:828396774:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1114L5620600,E-REDES,,0.4718844531825963,LINE:004485,BUS:JUNCTION:60:00016,BUS:EREDES:1114P5329500:60,"[[-8.977850771666283,38.97983568893208],[-8.977929040081063,38.97985820747818],[-8.977941820109534,38.97986347424641],[-8.977957603640897,38.97987093507521],[-8.977972263346132,38.979879962355476],[-8.977988089247328,38.97989098084318],[-8.97799932717301,38.97990048331902],[-8.978010803247644,38.97991447881855],[-8.978024997751618,38.97993967796528],[-8.978038333360788,38.97997706150824],[-8.978042187661119,38.98000709163951],[-8.978043624078339,38.98003274364241],[-8.978043957751188,38.980060763615725],[-8.978034549903818,38.98011385012986],[-8.978021927937686,38.98015771824537],[-8.977993015680566,38.980258181685954],[-8.977959393257478,38.98037498289674],[-8.977879173107578,38.980644142003634],[-8.977809908915656,38.98085553743338],[-8.977785511430058,38.980943654789485],[-8.97775510556558,38.981059270631604],[-8.977718113644759,38.98117131320517],[-8.977675417455558,38.981295692394106],[-8.977637771468206,38.98139643524684],[-8.977590596243548,38.98150327321366],[-8.977555979825391,38.98158029529053],[-8.977518719021324,38.98165040074101],[-8.977479578348671,38.98172255550742],[-8.977427870694163,38.98180543924637],[-8.977369867863272,38.981890773604356],[-8.97744988834838,38.98191584689719],[-8.977456198613128,38.98192066229414],[-8.977456305639862,38.98192754617448],[-8.977452471156823,38.981935050213714],[-8.977448184605313,38.981954024099664],[-8.97744975427274,38.981989916683105],[-8.977458110734563,38.98201522126715],[-8.977489470128162,38.982050438486375],[-8.977510080632372,38.982068781484855],[-8.977555617792758,38.98208897944144],[-8.977929319953642,38.98218161374582],[-8.978262407578752,38.982334936988224],[-8.978595589917198,38.982484466418384],[-8.9779983172294,38.98318040702027],[-8.977982253841734,38.98317955074274]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.560915105944264,-0.2999442379855141,2.560978301109028,0.2042343141066479,6.319516476382958e-05,-0.0957099238788662,0.0251166784048075,0.0250252530599891,0.0251166784048075,0.9878242365836556,-11.63273499077397,0.9878526974674152,-11.630328303717532,4.004508602351297,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:828396929:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1114L5603500,E-REDES,,0.4816230301553667,LINE:004486,BUS:JUNCTION:60:00017,BUS:EREDES:1114S5340500:60,"[[-8.974988028856744,38.97872620818275],[-8.975408500810756,38.97797370597235],[-8.975560508214867,38.97770574960321],[-8.975830884301606,38.97723423125048],[-8.976041301733137,38.97685835576598],[-8.976111860492232,38.976731514520914],[-8.976166094797154,38.97662544565664],[-8.9762156675991,38.9765174919079],[-8.976262361534218,38.97640228990462],[-8.97630302433619,38.97628647399598],[-8.976327922265641,38.97620256877905],[-8.976338596033486,38.97615592258822],[-8.976347107718782,38.976043861376446],[-8.976352425399087,38.97601746685222],[-8.976364074773251,38.975985919216626],[-8.976371600356133,38.97596373323543],[-8.976376951699233,38.97593337515419],[-8.976378827446334,38.97592225529235],[-8.97638108384655,38.975875192641986],[-8.976381480813892,38.97583770944807],[-8.976385391021436,38.975808433696066],[-8.976390996693834,38.975771318126704],[-8.976396485615625,38.97575059710158],[-8.97640366697922,38.97572566631414],[-8.976409891706322,38.97570568758532],[-8.976417210065202,38.97568743038259],[-8.976421045703542,38.97567907064691],[-8.976428361893914,38.97566451555284],[-8.976435840134807,38.97564903150958],[-8.975651539520467,38.97533276086898],[-8.975479022959105,38.9755922095474],[-8.975544652442025,38.975615893039084]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.8620260775483017,0.3743846645342624,-2.8619445430147805,-0.4720284208774208,8.153453352122142e-05,-0.0976437563431584,0.0281174260007613,0.0282567598579906,0.0282567598579906,0.9878032198083384,-11.63442554361984,0.9877682813640352,-11.637091969223563,4.505151362062253,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:841161608:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5603500,E-REDES,,1.941346154947842,LINE:004488,BUS:JUNCTION:60:00322,BUS:JUNCTION:60:00319,"[[-9.009171613976601,38.96279044166779],[-9.00713623102774,38.966300544663966],[-9.006221774632836,38.96787745944805],[-9.004217110602719,38.97133404496991],[-9.003263834287623,38.97297762949918],[-9.001687574585645,38.97569514456128],[-8.999940909108258,38.97870618166174]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.669836088004395,-1.052479413256317,8.674458975166214,1.0484271823141798,0.004622887161819,-0.0040522309421375,0.0852301054031222,0.0852070504950621,0.0852301054031222,0.98601314596246,-11.877239793241989,0.98674318550757,-11.779303753604392,12.229890285998314,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1107686443:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1512L5010600,E-REDES,,0.6334539542314506,LINE:004492,BUS:JUNCTION:60:00332,BUS:JUNCTION:60:03180,"[[-8.856207225595632,38.522301412705886],[-8.855767714672684,38.521529276423884],[-8.854088253658484,38.518506223214715],[-8.853278952912218,38.51708569909211]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.994974861066112,-13.0686412738009,0.994975070684171,-13.068644850685166,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:965362652:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5603600,E-REDES,,0.4223126503779408,LINE:004495,BUS:JUNCTION:60:00367,BUS:JUNCTION:60:02644,"[[-9.307241056152062,38.88130815002493],[-9.305898446055464,38.884959463389066]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6036 SABUGO-MAFRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2839595589539007,0.368854,9.2,0.26335,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.969083986405078,4.923879072519302,10.974225855346056,-4.921316543033085,0.0051418689409779,0.0025625294862168,0.1195429961598592,0.1195597490719102,0.1195597490719102,0.9678234701064672,-13.39966560736076,0.967981003317955,-13.360602228392882,45.39956296636044,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:827464640:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5627801,E-REDES,,0.1373554644630881,LINE:004497,BUS:JUNCTION:60:00339,BUS:JUNCTION:60:00337,"[[-8.219081364236391,38.08539869903727],[-8.218015148125302,38.08630512931241]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.55344600779381e-12,-1.0178301137618895e-11,7.726885954624813e-12,-0.0014211596231185,1.734399468310029e-13,-0.0014211596332968,1.2230756366077893e-13,1.371363619409566e-05,1.371363619409566e-05,0.9971910289479394,-10.014526138229904,0.9971910189195212,-10.014525967487108,0.0019678054518719,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:843441122:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148300,E-REDES,,1.94809839422062,LINE:004499,BUS:JUNCTION:60:01250,BUS:JUNCTION:60:03134,"[[-8.763886599963909,41.65644202917566],[-8.772019651428353,41.67060745160733],[-8.771248262674273,41.67263325716685]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.22635875664708,-3.658860412028251,-18.205300806294055,3.710260259691293,0.0210579503530254,0.0513998476630424,0.1815837850504461,0.1815456976539754,0.1815837850504461,0.9851219951338176,1.1966061982992011,0.9847748096310704,0.968997361631416,26.055931274278393,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:860626380:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148100,E-REDES,,6.718153606702216,LINE:004501,BUS:JUNCTION:60:00482,BUS:JUNCTION:60:00342,"[[-8.753487621172738,41.65309263816972],[-8.753795073830565,41.65293539380588],[-8.75301331337872,41.65225215341585],[-8.750748399475304,41.653513485548174],[-8.7490277647533,41.655039793678],[-8.749572749452259,41.659423377664524],[-8.74211699388706,41.668961592342995],[-8.71763603692573,41.68853170359846],[-8.717214608041163,41.69026783285564],[-8.718716677746668,41.69636804023585],[-8.719251949149614,41.69816957191185],[-8.718972640875869,41.70125399593028]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.929385902504848,-4.459770138921943,-22.814806249606168,4.778684024077054,0.11457965289868,0.3189138851551112,0.2281277382716471,0.2279966451356013,0.2281277382716471,0.9852935274353594,1.3063195881342375,0.983784516413858,0.3199753601443236,32.73464460778407,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:860626401:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148100,E-REDES,,0.3730883956980742,LINE:004502,BUS:JUNCTION:60:00342,BUS:EREDES:1609P5024200:60,"[[-8.718972640875869,41.70125399593028],[-8.718984253789861,41.70125879840963],[-8.719703182697334,41.70155722156414],[-8.719606424813138,41.70248289875307],[-8.717610443952633,41.70345688444319],[-8.717582874510196,41.70344794960813]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.543417196051728,-2.8004568904191913,-5.542965877148691,2.798222689054351,0.0004513189030372,-0.0022342013648404,0.0607469397141498,0.060730373677117,0.0607469397141498,0.983784516413858,0.3199753601443236,0.983829463179223,0.3055545352527461,8.716736937028246,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:860626468:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148200,E-REDES,,0.3685113643708933,LINE:004503,BUS:EREDES:1609P5024200:60,BUS:JUNCTION:60:00342,"[[-8.717507469093364,41.70335612118217],[-8.717534647925152,41.70336570627327],[-8.719583418257887,41.70247236544784],[-8.719678022173015,41.70156736214105],[-8.718960986788305,41.7012697484611]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.611811321056814,2.833023909744752,5.612268245486691,-2.835193100220103,0.0004569244298764,-0.0021691904753513,0.0614848691651162,0.0615012319707585,0.0615012319707585,0.983829463179223,0.3055545352527461,0.983784516413858,0.3199753601443236,8.82497230173031,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:828489414:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5655500,E-REDES,,0.1899211988871572,LINE:004504,BUS:JUNCTION:60:01686,BUS:JUNCTION:60:03063,"[[-7.739544077085414,39.52831945001155],[-7.739878995764317,39.52883268033198],[-7.740230026503411,39.5294643136692],[-7.740537754100727,39.529842158854215]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.587863356946773,4.967903288191425,21.59070156706133,-4.960295402764619,0.0028382101145574,0.0076078854268057,0.213481630106723,0.2134858847731304,0.2134858847731304,0.9984876100992968,0.0231410322521733,0.9985155429737932,0.0489288612793274,30.63364683213236,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:828776298:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0307L5146100,E-REDES,,0.8030659606580094,LINE:004505,BUS:JUNCTION:60:00343,BUS:JUNCTION:60:03181,"[[-8.211716656502235,41.42146768663634],[-8.21552856509947,41.421339631178654],[-8.221342392492812,41.421445089745944]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GUIMARAES B-FAFE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,43.299145011316675,3.299926971705004,-43.27456067438876,-3.141804751291253,0.0245843369279157,0.1581222204137513,0.4321106390243943,0.432116405927669,0.432116405927669,0.967008060642644,0.0178860668572429,0.9661879388908992,-0.1981253886194474,31.00275548340286,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:828776298:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0307L5146100,E-REDES,,5.950167073409544,LINE:004506,BUS:JUNCTION:60:03181,BUS:JUNCTION:60:00344,"[[-8.221342392492812,41.421445089745944],[-8.236872236722142,41.42172534758548],[-8.246601393540296,41.420712539566175],[-8.250378727195393,41.41926636182316],[-8.254682720377597,41.41987067872792],[-8.268075395628516,41.42376667789362],[-8.272339860270801,41.425406909971514],[-8.27491521620714,41.426224974382606],[-8.279887965468609,41.42774554945737],[-8.282545534162251,41.428648243354814],[-8.285173733835428,41.42893693924847],[-8.289379570366174,41.43010940421274]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GUIMARAES B-FAFE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,43.27456067438866,3.14180475128885,-43.09238760647365,-1.9697055578130975,0.1821730679150093,1.1720991934757523,0.4321164059276663,0.4321503107455096,0.4321503107455096,0.9661879388908992,-0.1981253886194474,0.9605214402230386,-1.80945606979654,31.005188028806835,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:838646992:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0307L5146100,E-REDES,,0.3685493226785208,LINE:004507,BUS:JUNCTION:60:03182,BUS:JUNCTION:60:02649,"[[-8.295788415036263,41.4304028806646],[-8.295756610382778,41.43041509033789],[-8.295571074164949,41.430485180279405],[-8.29554364165182,41.430490054488985],[-8.295535353086546,41.43049096669652],[-8.29553254214247,41.43049117779392],[-8.295530161641642,41.4304912892347],[-8.295524526316578,41.43049112619521],[-8.295089136359138,41.430421992947245],[-8.294551986275811,41.43033460736049],[-8.29409295996988,41.430261407064584],[-8.29407576147852,41.4302587302011],[-8.294055307688033,41.430255580728314],[-8.293939252884252,41.43023834012094],[-8.293900787371348,41.430232622929026],[-8.293773125682806,41.43021449814823],[-8.293729086894421,41.43020949106355],[-8.293685013588833,41.4302050332482],[-8.29364081025752,41.43020120587179],[-8.293596632224835,41.43019792768031],[-8.293552311976455,41.430195189905824],[-8.293508005262318,41.4301930823678],[-8.293463580279814,41.43019152421676],[-8.293419168582997,41.43019049725965],[-8.293374734324628,41.43019001955468],[-8.293330313595714,41.430190172086085],[-8.293285762607871,41.43019086501719],[-8.293106018357717,41.43019968034583],[-8.292946513601294,41.43020728748315],[-8.292765711734637,41.43021419493871],[-8.292680768156641,41.43021359366389],[-8.292616975170281,41.43021251251347],[-8.292574465733598,41.430211500574046],[-8.29253384624065,41.430210359919045],[-8.292428236050943,41.430202746337976],[-8.292357497666687,41.43019419252256],[-8.292300918793298,41.43018341291972],[-8.292215200659404,41.43015978942589],[-8.29209221934123,41.43012304519145],[-8.291925970457612,41.43006882158052],[-8.291834294824717,41.43004038002202],[-8.291766942403864,41.43002209691813],[-8.291501894282417,41.429941835961074]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GUIMARAES B-FAFE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.553263057741965,-0.962983261649759,21.55608710408476,0.978507044924084,0.0028240463427948,0.0155237832743249,0.2161891916109675,0.2161875972561246,0.2161891916109675,0.9602851629549528,-1.8818689870802652,0.9604489028605124,-1.8316428607749888,15.510775693138722,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:838647005:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0307L5146100,E-REDES,,0.3689306572968846,LINE:004508,BUS:JUNCTION:60:03182,BUS:JUNCTION:60:02649,"[[-8.295812269699935,41.43039775039365],[-8.295758771945588,41.4304183016418],[-8.295572721781395,41.4304885904054],[-8.295544535872267,41.43049359174414],[-8.29553594830514,41.430494540393646],[-8.29553293402363,41.430494769788744],[-8.295530218562202,41.43049489071099],[-8.29552295574532,41.43049455891786],[-8.295088140248803,41.43042551488612],[-8.294550978174101,41.430338129311764],[-8.29409197577175,41.43026492897808],[-8.294074789243146,41.43026225209758],[-8.294054371364977,41.43025911157775],[-8.293938316555147,41.43024187096947],[-8.293899886953591,41.43023616273046],[-8.293772332953484,41.430218046800675],[-8.29372841384391,41.43021305755472],[-8.293684412340157,41.43020860864177],[-8.293640304737902,41.43020479013412],[-8.293596198506995,41.430201520845195],[-8.293551962001592,41.43019878295258],[-8.293507739052817,41.43019668430038],[-8.293463397790894,41.43019511702748],[-8.293419057895779,41.43019409897312],[-8.293374707380357,41.43019362115029],[-8.293330370394386,41.43019377356388],[-8.293285974931267,41.43019446627635],[-8.29310632638026,41.430203281470845],[-8.29294678572416,41.430210888658955],[-8.292765816356674,41.430217796349744],[-8.29268069331947,41.430217195326435],[-8.292616840511421,41.430216114259764],[-8.292574307122864,41.43021509334993],[-8.292533532100444,41.43021395291258],[-8.292427622769681,41.43020632174187],[-8.292356537325203,41.43019772339182],[-8.292299515572475,41.43018685436861],[-8.292213498166301,41.43016315926069],[-8.29209038513198,41.430126370188816],[-8.291924100328396,41.43007213762147],[-8.291832568365631,41.43004374088074],[-8.291765239891136,41.430025466746386],[-8.291522245153136,41.42995188301461]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GUIMARAES B-FAFE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.53098514404737,-0.9619915585284196,21.533806271395473,0.977491980889501,0.0028211273481026,0.0155004223610814,0.2159657354741179,0.2159641394696133,0.2159657354741179,0.9602851629549528,-1.8818689870802652,0.9604489028605124,-1.8316428607749888,15.4947435409756,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:838647018:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0307L5146100,E-REDES,,0.1828201961611228,LINE:004509,BUS:EREDES:0308S5008400:60,BUS:JUNCTION:60:03182,"[[-8.297774614300836,41.429730929832495],[-8.297557404372736,41.429811108098946],[-8.297208504292731,41.42994063697276],[-8.296842387135378,41.43007488056009],[-8.29647985411363,41.43020775825225],[-8.296064271298023,41.4303590786378],[-8.296061712962482,41.430359829620386],[-8.296058878530507,41.430360211838206],[-8.29605429729072,41.43036055153498],[-8.2960490218404,41.430360766170004],[-8.29604164051337,41.43036087576988],[-8.296028085347585,41.43036076009736],[-8.296006608876292,41.43036011551654],[-8.295965044696418,41.43035921152506],[-8.29594252872855,41.43035909964802],[-8.295920197100068,41.43036092334032],[-8.295896590219872,41.43036467568383],[-8.295861012305634,41.43037500896395],[-8.295788415036263,41.4304028806646]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GUIMARAES B-FAFE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.62460028386741,-0.9584771476511452,21.626010650094926,0.966242261354037,0.0014103662275175,0.0077651137028917,0.2169196688901266,0.2169188874784225,0.2169196688901266,0.9602038882766032,-1.906873846462669,0.9602851629549528,-1.8818689870802652,15.563184738852534,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:838647031:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0307L5146100,E-REDES,,0.1842495917806813,LINE:004510,BUS:EREDES:0308S5008400:60,BUS:JUNCTION:60:03182,"[[-8.29781450004124,41.42972122000499],[-8.297804349958389,41.42972396285773],[-8.297559518195706,41.42981433744602],[-8.297210618125552,41.42994387533005],[-8.296844488990796,41.43007811894132],[-8.296481943991738,41.43021099665717],[-8.296066181887408,41.43036238933779],[-8.29606301385993,41.430363321270434],[-8.296059533572137,41.4303637764432],[-8.296054653308843,41.43036414357941],[-8.296049198426086,41.430364367474965],[-8.296041661571087,41.4303644772973],[-8.296027962840649,41.43036436183007],[-8.296006438490805,41.430363708313806],[-8.295964958076976,41.430362813206436],[-8.295942777113027,41.43036270985442],[-8.295920947843394,41.43036448780935],[-8.295897962822393,41.430368140221574],[-8.295862958730737,41.43037830160835],[-8.295812269699935,41.43039775039365]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GUIMARAES B-FAFE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.4568381269918,-0.9510550074769406,21.45823755169563,0.9587325588404862,0.0013994247038304,0.0076775513635456,0.2152368271279431,0.2152360396067027,0.2152368271279431,0.9602038882766032,-1.906873846462669,0.9602851629549528,-1.8818689870802652,15.44244706040631,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:829237151:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5146900,E-REDES,,0.5290313612340236,LINE:004512,BUS:JUNCTION:60:00475,BUS:JUNCTION:60:00348,"[[-8.837316649525599,40.0591033942299],[-8.837348023476569,40.05909758338666],[-8.837368203538615,40.059527826760736],[-8.836099116936737,40.061378876281545],[-8.834754877744363,40.06333711492689]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.478128273252302,2.3381056766604926,-5.477556978023592,-2.3416689167792564,0.0005712952287098,-0.0035632401187637,0.0573773183566575,0.0573980997168621,0.0573980997168621,0.9988931609300106,-3.2727308561681188,0.9986780828555744,-3.287626051249932,8.236203144907762,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:829237342:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5146900,E-REDES,,5.199431681192338,LINE:004514,BUS:JUNCTION:60:00350,BUS:EREDES:0605S5005800:60,"[[-8.83954628182331,40.07194370270221],[-8.845242543300598,40.107920970412955],[-8.84476857179673,40.11340336306683],[-8.845848849215308,40.11628560760093],[-8.84756296206433,40.11780760848408],[-8.847545220254016,40.1178193897411]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1372 PC CARVALHAIS-GALA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0812407494028662,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.549377719493048,6.91171467631815,-16.51146466206478,-6.793194323389322,0.0379130574282697,0.1185203529288276,0.1728689334995464,0.1730673862436779,0.1730673862436779,0.99831005908781,-3.3425165682574396,0.9926946122972804,-3.805170762335018,34.917257388011286,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:846070025:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5147000,E-REDES,,0.4573648136866404,LINE:004516,BUS:JUNCTION:60:00351,BUS:JUNCTION:60:00158,"[[-8.812037579216009,40.15020372687708],[-8.816983305563657,40.15182480286075]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.0700848229829237e-10,0.005167030853669,9.07562744001509e-10,-0.0097689406353023,8.005542617032165e-10,-0.0046019097816333,5.056050420750935e-05,9.559121221264676e-05,9.559121221264676e-05,0.9833718700118764,-4.230984291098828,0.983371514134349,-4.230978146815025,0.0137166325459386,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:833940979:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0407L5145900,E-REDES,,8.775114274814033,LINE:004517,BUS:JUNCTION:60:03183,BUS:JUNCTION:60:03184,"[[-7.036551137125495,41.478988589767916],[-7.015525707660838,41.508375366334576],[-6.978426095626082,41.53400532421546],[-6.97430125551522,41.53886743086925],[-6.973319628778515,41.53896727341826],[-6.97318490865975,41.538593387479175],[-6.972036711455408,41.5387290315891],[-6.972007203606777,41.538725276697065]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1459 MIRANDELA-MACEDO DE CAVALEIROS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1077688162918964,0.363721021637675,14.370131523122614,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.906563770125569,-1.1690305331729705,8.928382245846587,1.103904299520313,0.0218184757210178,-0.0651262336526574,0.0877811377966724,0.0876099916416898,0.0877811377966724,0.9847051775824652,3.584231509410516,0.9881016712874332,4.032212103310112,12.595944582676491,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:834045469:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005800,E-REDES,,2.6583694430328233,LINE:004519,BUS:JUNCTION:60:01464,BUS:EREDES:0807S5063100:60,"[[-8.701260529243097,37.12806114286683],[-8.701155403545643,37.126361744491035],[-8.700963706411931,37.123279169104464],[-8.700726267590001,37.11946062919013],[-8.700533501192512,37.1163668455215],[-8.700378177569345,37.113873752883904],[-8.700245691762012,37.11180774527461],[-8.69814938181392,37.10881038094667],[-8.696289289228874,37.1061516741232],[-8.695583206120338,37.105140814499386]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.151206440888975,3.212632499519947,-13.135383083489357,-3.185049751265413,0.015823357399622,0.0275827482545341,0.1347014580852591,0.1347622654181943,0.1347622654181943,0.967091847052752,-12.092424358124452,0.9650919328096232,-12.296339925101178,19.337389211966475,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:837243662:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5148600,E-REDES,,2.8047196831291648,LINE:004521,BUS:JUNCTION:60:02378,BUS:EREDES:0101P5025000:60,"[[-8.401544767153059,40.526027039465056],[-8.401068100041602,40.52730620281113],[-8.400220661366145,40.52933918673526],[-8.399351954932923,40.5314234982237],[-8.398441349780319,40.53361073969776],[-8.39735457943712,40.536215053314194],[-8.396285014556549,40.5387825656175],[-8.395120371530558,40.54139282485459],[-8.395542244236628,40.5436219373276],[-8.392621389335078,40.54631523574531],[-8.392331656173415,40.54788738188132],[-8.391109114451652,40.54939375396851]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1486 PC CASARÃO-BARRÔ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1086924242424242,0.3668172272727272,11.25151515151515,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.760125565992911,-8.20571911677208,6.769728734871297,8.202541679624797,0.0096031688783861,-0.0031774371472828,0.1026033978604052,0.1023388150674948,0.1026033978604052,0.9970782530942968,-3.678131938386804,1.0,-3.606959499766196,14.722829367255738,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:837325630:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5107800,E-REDES,,0.1224778615461929,LINE:004522,BUS:JUNCTION:60:00246,BUS:JUNCTION:60:02653,"[[-8.51931523560333,41.26982586390017],[-8.520267769898082,41.268988808446224]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.9182985055888415,-5.797114595970821,-3.9181054876828902,5.796564044636727,0.0001930179059512,-0.0005505513340935,0.0693314357998375,0.069321569234101,0.0693314357998375,0.9711288633559884,-3.4253278289774256,0.9711887655374,-3.4296243612189308,9.948548687019306,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:837325630:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5107800,E-REDES,,0.4898841859631301,LINE:004523,BUS:JUNCTION:60:02654,BUS:JUNCTION:60:03186,"[[-8.529740140602009,41.26066321184238],[-8.532387387149369,41.2583359372417],[-8.533701744864116,41.25742553678008]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.916188762807149,-5.7910702278163875,-3.9154194674276823,5.788851545071575,0.0007692953794666,-0.0022186827448127,0.0692234131848747,0.0691839259799359,0.0692234131848747,0.9717839910182964,-3.472313157812694,0.9720230843134834,-3.489458499260135,9.933048240045167,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:837325637:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5107800,E-REDES,,0.2921728855882216,LINE:004524,BUS:JUNCTION:60:03186,BUS:JUNCTION:60:03187,"[[-8.533701744864116,41.25742553678008],[-8.534877863788083,41.256917370425825],[-8.535661402011852,41.255421375605565]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.9154194674297504,-5.788851545071701,-3.9149610682039953,5.78752575782299,0.0004583992257551,-0.0013257872487111,0.0691839259799484,0.0691603718116506,0.0691839259799484,0.9720230843134834,-3.489458499260135,0.9721656054857422,-3.499678107699334,9.927382117943525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:837325644:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5107800,E-REDES,,1.6782735394757131,LINE:004525,BUS:JUNCTION:60:02924,BUS:JUNCTION:60:03187,"[[-8.548388712297344,41.243749385603564],[-8.535661402011852,41.255421375605565]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.912334014661481,5.779873592674555,3.914961068202712,-5.787525757829831,0.0026270535412313,-0.0076521651552763,0.0690250234393369,0.0691603718116996,0.0691603718116996,0.9729831472288132,-3.5582928588117353,0.9721656054857422,-3.499678107699334,9.924002268862049,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:839499876:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0212L5635300,E-REDES,,0.2365473417029403,LINE:004527,BUS:JUNCTION:60:03188,BUS:JUNCTION:60:00359,"[[-8.190444546796513,37.666267093959995],[-8.189622946744317,37.66424163167408]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.589048166965456,3.889588518888229,1.5891756265916537,-3.89160779474922,0.0001274596261973,-0.0020192758609911,0.0405265272709944,0.0405483995646965,0.0405483995646965,0.9976310551963442,-10.325690862545672,0.99754797315529,-10.32186478070948,5.818395690155906,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:839499897:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0212L5635300,E-REDES,,0.2503975897323512,LINE:004528,BUS:JUNCTION:60:03188,BUS:JUNCTION:60:00359,"[[-8.190666227943462,37.66633597060938],[-8.189643795358966,37.66423456675767]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.5011531066848884,3.6743041511601264,1.5012735161333386,-3.6764906364991954,0.0001204094484501,-0.0021864853390689,0.0382836372222584,0.0383067901758491,0.0383067901758491,0.9976310551963442,-10.325690862545672,0.99754797315529,-10.32186478070948,5.496741308056989,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:860477175:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610600,E-REDES,,0.4237076319578228,LINE:004529,BUS:JUNCTION:60:00364,BUS:JUNCTION:60:00287,"[[-9.321704470573058,38.71624846574617],[-9.321062772449721,38.71445048232738],[-9.321893395002292,38.71265601463225],[-9.32193941403451,38.712651689049316]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E multi-circuit corridor equivalent,LN60 CALDAS DA RAINHA-CADAVAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.615845534022274,4.270992982317599,-23.60980641735704,-4.31837313441128,0.0060391166652316,-0.0473801520936802,0.2386380724215817,0.2387422065260636,0.2387422065260636,0.967699704083652,-14.291081577396527,0.9673798577297026,-14.314651769597786,19.046047588836345,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:860477185:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610500,E-REDES,,0.4226205682296093,LINE:004531,BUS:JUNCTION:60:00364,BUS:JUNCTION:60:00287,"[[-9.321682326581445,38.71625332114649],[-9.321038639698125,38.71444977305882],[-9.321876610763871,38.71263944919631],[-9.321881386780365,38.712639000267245]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6105 TRAJOUCE-PAREDE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.838295080878972,2.141064593369852,-11.835267755645248,-2.1646652893317206,0.0030273252337256,-0.0236006959618686,0.1196260814306522,0.119678014900342,0.119678014900342,0.967699704083652,-14.291081577396527,0.9673798577297026,-14.314651769597786,39.872735265814434,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:846070155:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,1.784169884142032,LINE:004534,BUS:JUNCTION:60:00303,BUS:JUNCTION:60:02443,"[[-8.55316856260808,40.15712328934838],[-8.55564830809658,40.15688465444464],[-8.574000015180438,40.155131296245465]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.097665591644596,-0.8493304304523641,-12.089424671566498,0.8592050729731873,0.0082409200780979,0.0098746425208231,0.1186919939864689,0.1186796217932338,0.1186919939864689,0.9831865759885776,-2.363659182310447,0.9826789764475468,-2.4975078108194717,17.031424018721335,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:846070155:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,0.6559735267084353,LINE:004535,BUS:JUNCTION:60:02444,BUS:JUNCTION:60:02445,"[[-8.576226910097708,40.15491720807708],[-8.58388465410958,40.15417852555695]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.172448402069309,-0.865986068932919,-12.16937684502447,0.8697626107092022,0.0030715570448389,0.0037765417762832,0.1195016038610421,0.1194970140579289,0.1195016038610421,0.9826268241393078,-2.511294206107143,0.9824394853752022,-2.5608701215810847,17.147597052811335,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:846223312:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0808L5639801,E-REDES,,0.105406019076601,LINE:004536,BUS:JUNCTION:60:03163,BUS:JUNCTION:60:03164,"[[-8.091969610521948,37.09579442201074],[-8.091844796803201,37.09570781528513],[-8.091844966465063,37.09570602222739],[-8.091845676229887,37.09570389595704],[-8.091846666902823,37.0957023554712],[-8.09184812990123,37.09570103139822],[-8.091849300085938,37.095700383024266],[-8.091850515133345,37.09569998696279],[-8.092155420428943,37.09562952625387],[-8.092338612169153,37.095588966959006],[-8.09249960829576,37.095552535964416],[-8.09258991245906,37.09552828197679],[-8.092762716903877,37.09547437388259],[-8.092813838429468,37.09545791913787]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.376283339772517,2.2628511028294462,-12.37591204038329,-2.281633289365866,0.0003712993892275,-0.0187821865364199,0.1285409486053523,0.1285768461189949,0.1285768461189949,0.9418404057735036,-16.051003832803783,0.9418039517622672,-16.053720244777693,20.49980805774699,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:858855936:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5639800,E-REDES,,0.1358713658390219,LINE:004537,BUS:JUNCTION:60:03163,BUS:JUNCTION:60:03189,"[[-8.09198948406205,37.09584285172954],[-8.090872915706772,37.09500625255329]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6398 VILAMOURA-QUARTEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.658087704362146,9.662260160050916,-21.655472110125594,-9.65468708767592,0.0026155942365484,0.0075730723749956,0.2422957679080977,0.242300985887799,0.242300985887799,0.9418404057735036,-16.051003832803783,0.9416027588608904,-16.06790801204759,27.39876586055284,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
