source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:858855949:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5639800,E-REDES,,4.747942514182406,LINE:004538,BUS:EREDES:0808S5063400:60,BUS:JUNCTION:60:03165,"[[-8.140534361884978,37.11637097059683],[-8.13767012244996,37.115797143808415],[-8.134757118016577,37.115233160784214],[-8.131457369678765,37.11454339985622],[-8.12837592948664,37.11392159195782],[-8.12455642276519,37.11315010518982],[-8.122468784236432,37.11272807062257],[-8.120223446121805,37.11227356426329],[-8.118083777109462,37.1118407248647],[-8.113690051859614,37.110952737946114],[-8.111620680731136,37.11053320914333],[-8.109138046190271,37.108673456149845],[-8.107133954746352,37.10717502116075],[-8.104981223348915,37.10556202098182],[-8.103299399342644,37.10430572518188],[-8.101243946651172,37.10275249193898],[-8.098996284998508,37.10108595177506],[-8.096718714240854,37.09938387597466],[-8.094323738592347,37.09759288350985]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6398 VILAMOURA-QUARTEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.25826899451639,12.633648881047083,-34.04701811575241,-11.965166912778626,0.2112508787639839,0.6684819682684573,0.36828433332607,0.368437067973973,0.368437067973973,0.9540227523287302,-15.047972182600478,0.942521154484924,-15.993693512884022,41.66190625589111,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1119371486:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5602700,E-REDES,,0.2990012925352328,LINE:004541,BUS:JUNCTION:60:00968,BUS:JUNCTION:60:03190,"[[-9.320039990583297,38.838459957099914],[-9.32188861316003,38.84073092521699]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.813189519320929,3.181828596355069,-7.812494920775793,-3.1823781787787504,0.0006945985451354,-0.0005495824236811,0.0841650124156719,0.0841759028230488,0.0841759028230488,0.9645059308996238,-14.013695129002302,0.9643313071165494,-14.02665998341872,12.078620006177186,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1119371500:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5602700,E-REDES,,1.1845365284185485,LINE:004542,BUS:EREDES:1111S5066400:60,BUS:JUNCTION:60:03190,"[[-9.32625222873047,38.850823912203246],[-9.32625650554859,38.850806204732535],[-9.326040469487973,38.85022246729209],[-9.325180063090768,38.848253701937004],[-9.324780087184102,38.84734215771618],[-9.324454047029782,38.84660166606651],[-9.323647477055156,38.84476973851062],[-9.322728266204216,38.84266055807697],[-9.32188861316003,38.84073092521699]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.8097414010994335,-3.184539162441923,7.8124949207750465,3.182378178777525,0.0027535196756129,-0.0021609836643978,0.084219051285176,0.0841759028230372,0.084219051285176,0.9636390921039092,-14.078052408713592,0.9643313071165494,-14.02665998341872,12.08481149163094,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:862063879:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5640900,E-REDES,,0.9327248094517352,LINE:004543,BUS:JUNCTION:60:02660,BUS:JUNCTION:60:00840,"[[-9.114245988576348,38.58354775710324],[-9.112910205236679,38.5832991021348],[-9.109924140177377,38.58430250409855],[-9.106755647870962,38.5861949220878],[-9.105298799216484,38.58739874549112]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.354571230832471,3.5380388779494982,-14.34810819124685,-3.5255166830423694,0.0064630395856219,0.0125221949071288,0.1453577666685986,0.1453795986277946,0.1453795986277946,0.9786932244531475,-14.703179660882345,0.9779328040642692,-14.779296499743452,20.86089806683808,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1011165192:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5633200,E-REDES,,0.269857031271354,LINE:004544,BUS:JUNCTION:60:00370,BUS:JUNCTION:60:00368,"[[-9.118632876904561,38.58297267027057],[-9.1178857406822,38.58334474119427],[-9.116293828537305,38.584552883889636]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.61165516258593,8.38950923652452,-30.603043144091092,-8.363136226097309,0.0086120184948335,0.0263730104272106,0.3119679883584509,0.3119749688934743,0.3119749688934743,0.9790196601464604,-14.670560544976013,0.978526827695504,-14.717069936606814,44.76610258193059,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:852415073:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1315L5111000,E-REDES,,0.5389166793295933,LINE:004546,BUS:JUNCTION:60:03191,BUS:JUNCTION:60:01238,"[[-8.60894543387921,41.18495927485285],[-8.607113362760895,41.18401242738806],[-8.603271238044485,41.18532127490552]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9748754917181188,-4.8687558805447555,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:852415073:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1315L5111000,E-REDES,,0.0761023635794476,LINE:004547,BUS:JUNCTION:60:02495,BUS:JUNCTION:60:03191,"[[-8.609695102460087,41.18534670075183],[-8.60894543387921,41.18495927485285]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9806695688562412,-4.0843872220891715,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1024012495:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5117502,E-REDES,,5.747605398927613,LINE:004549,BUS:JUNCTION:60:00648,BUS:JUNCTION:60:00378,"[[-7.995109657243021,41.25880565170443],[-7.982972700988413,41.26008402977227],[-7.978623605718251,41.26054179083945],[-7.975787207822941,41.26084024169343],[-7.970669808168395,41.26137851746326],[-7.96866064526635,41.26158979446311],[-7.964524101451345,41.26202465067535],[-7.960682973781678,41.26242831831957],[-7.958661930139297,41.26264065472368],[-7.957101821990862,41.262804546041046],[-7.95565226915615,41.263656880759406],[-7.952649528051813,41.265422364223355],[-7.949449190428091,41.26789707343594],[-7.947482207760265,41.26941795239171],[-7.944473192594828,41.27174430368416],[-7.938742477045129,41.27621863356709],[-7.934490078374797,41.27779562277372]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.542024802809905,-2.254325043305963,18.605016414785915,2.408846845757133,0.0629916119760096,0.1545218024511698,0.1828553813561607,0.1827847587407792,0.1828553813561607,0.982932752175143,4.129119897785948,0.9876160077815525,4.750687344643684,26.238395947217786,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:909600816:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5631000,E-REDES,,0.7534498515278033,LINE:004551,BUS:JUNCTION:60:02692,BUS:JUNCTION:60:03193,"[[-8.918313373054382,38.700944202632066],[-8.921522082554345,38.7018828087844],[-8.923202977899706,38.70172010608835],[-8.923688649850586,38.7017714050126],[-8.92657649681308,38.70258882473433]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.26649182025187,3.7618617253577664,-26.250238337334892,-3.714773144227172,0.0162534829169764,0.0470885811305943,0.2564875666967562,0.256498146361402,0.256498146361402,0.9954807569093967,-11.39513853477288,0.9945870523994906,-11.507496063284783,36.80558851505267,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:909600927:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5638400,E-REDES,,1.0521890572690291,LINE:004552,BUS:JUNCTION:60:00384,BUS:EREDES:1507S5900600:60,"[[-8.925744474748408,38.701757657126564],[-8.928260967084771,38.70163839551032],[-8.930287708463092,38.702515788750276],[-8.93318409572354,38.702691655555746],[-8.936860236190435,38.70317242475306],[-8.937488495306857,38.703313754557726]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.85018569413261,8.303207174169943,-31.81515499455127,-8.195785570599654,0.0350306995813376,0.1074216035702892,0.3186315666275859,0.3186578107015418,0.3186578107015418,0.9940065470882954,-11.738480608870166,0.992086932679839,-11.922558839497473,45.72504099605996,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:944250284:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5638400,E-REDES,,0.0862789699232045,LINE:004553,BUS:JUNCTION:60:02666,BUS:JUNCTION:60:00383,"[[-8.915712534999807,38.69245680707009],[-8.9166571039333,38.69221489376868]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.16320294282675,-4.425592375058521,-30.16075114539987,4.43297504783279,0.0024517974268789,0.0073826727742689,0.2943879508271457,0.2943867001771429,0.2943879508271457,0.9964844343073072,-11.490875741391315,0.9964444381235718,-11.506930896158693,42.24249545517947,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1006061525:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0105L5151200,E-REDES,,0.6306361493869427,LINE:004554,BUS:EREDES:0105P5023800:60,BUS:JUNCTION:60:00602,"[[-8.587207338483575,40.68128131880822],[-8.58724182689693,40.68127550950658],[-8.587270867523893,40.681284363881176],[-8.587290751771015,40.68129481226632],[-8.587307302034251,40.681308983883156],[-8.587320504635068,40.68132487066508],[-8.587326221831725,40.68134107515954],[-8.587329728441611,40.681362691399904],[-8.587327626724393,40.68138234867551],[-8.587319465897183,40.68139812168906],[-8.587311388601098,40.6814140024326],[-8.587297275561246,40.68142942973705],[-8.587271248816707,40.681449748777375],[-8.587245157850486,40.68146237776885],[-8.587223144342593,40.68146929047547],[-8.587191404068246,40.681475683256906],[-8.587171589505603,40.68147547330024],[-8.58671319572072,40.681549267761554],[-8.58669574643903,40.68155420828021],[-8.58668269904725,40.681559383582766],[-8.58667302446627,40.68156653569874],[-8.586662232000874,40.68157454769889],[-8.58665482423579,40.68158454547158],[-8.586649669629795,40.68159538083429],[-8.58664753260187,40.68161161632449],[-8.586649198955934,40.68162356843635],[-8.586676290336538,40.68172493932492],[-8.586676735487805,40.68173647301423],[-8.586675183104541,40.68174649272847],[-8.586670378933308,40.68175667834803],[-8.586663781427184,40.68176754641464],[-8.586657155926114,40.681774299292236],[-8.586649815379616,40.68178200952154],[-8.58664426351054,40.681788352939506],[-8.586637634928781,40.68179813151838],[-8.586633342802742,40.6818088193995],[-8.586632208919118,40.68182471774823],[-8.586633703253208,40.68183398703891],[-8.587126817928937,40.6837094285382],[-8.587131732816879,40.68372243941681],[-8.587142056849183,40.68373592422461],[-8.587150715693342,40.68374285994326],[-8.587514506416007,40.68391951606109],[-8.587784575598947,40.68412035074882],[-8.587794481835937,40.68412978488619],[-8.587802310060441,40.6841397945522],[-8.587921357958791,40.684401451300225],[-8.588064775602339,40.68462850428501],[-8.588082594005538,40.68464808278674],[-8.588101598417925,40.68466291094661],[-8.588144814737918,40.68467734617655],[-8.588157243499968,40.68468025066584],[-8.588236573787874,40.68467895531361],[-8.588255663348605,40.68467159472761],[-8.588269081080904,40.684665148075574],[-8.58840843527717,40.68459140381534],[-8.588467050227921,40.684605381762566],[-8.588489475212048,40.68461874651069],[-8.588504462528997,40.68463427488654],[-8.588518623886731,40.684663962430385],[-8.588548029416396,40.68474157740775],[-8.588574262546741,40.6847721176574],[-8.588597590952721,40.68478265122942],[-8.589236648873465,40.68488676585425],[-8.589270958018691,40.684899461985346],[-8.589283443431194,40.68491063274168],[-8.589297482455008,40.684922382662954],[-8.589308495235063,40.68494653549707],[-8.589460759960007,40.68533671367768]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.812414413567505e-08,-0.1345608304071597,2.2534444113349923e-12,0.0097471424508499,6.812639758008639e-08,-0.1248136879563096,0.0013277012351613,9.617413052909032e-05,0.0013277012351613,0.9752285830645252,-5.334986142709283,0.9752302562842312,-5.335040240592391,0.211683684118766,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:867539401:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1709L5149600,E-REDES,,2.8917631764044605,LINE:004556,BUS:EREDES:1709P5023900:60,BUS:JUNCTION:60:02672,"[[-7.765934703352952,41.53841540383517],[-7.76593220163562,41.53844043518891],[-7.76688400214789,41.53978797109709],[-7.772323519227491,41.54272056851151],[-7.773195251623992,41.5442812339017],[-7.77638607037543,41.548074925170894],[-7.779562657956367,41.548883606247486],[-7.787426004308161,41.54762819373786],[-7.78889039679266,41.54662324267408],[-7.789531343042361,41.54386944259525],[-7.78916384922115,41.543507895064224]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.01778432736779,-3.3272817440634457,-18.985066982097894,3.4076242668230714,0.0327173452698943,0.0803425227596257,0.1857783736682995,0.1857278675556516,0.1857783736682995,1.0,10.02762466068652,0.9993292385896956,9.68788550624669,26.657823743478183,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:899225141:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5149000,E-REDES,,1.7117521779559,LINE:004559,BUS:JUNCTION:60:00411,BUS:EREDES:1709P5023900:60,"[[-7.747604802612201,41.54421431091682],[-7.749506580791108,41.54318575034393],[-7.753503126728702,41.539988255043454],[-7.759626419618056,41.53786543612504],[-7.76213079656721,41.537652682182284],[-7.763593180568804,41.53744996945252],[-7.764813195939753,41.53695591591585],[-7.765007632276349,41.53686758808162]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1491 PC FONTE DO MOURO-SOUTELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.697289867722503,8.459745995941583,14.72766844216956,-8.427084826719474,0.0303785744470541,0.0326611692221092,0.1631913243435272,0.1632766274634924,0.1632766274634924,0.9999277172519706,9.828697046751376,1.0,10.02762466068652,35.40640300628699,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:901338888:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0305L5149500,E-REDES,,10.123922652243374,LINE:004560,BUS:JUNCTION:60:02197,BUS:JUNCTION:60:02672,"[[-7.876191883851035,41.479908301475604],[-7.873715554264798,41.481741113128685],[-7.864758944977544,41.48832418777299],[-7.858524471898699,41.49302089406643],[-7.851816054004596,41.49780380333787],[-7.791561645979743,41.541936694951495],[-7.78918242378821,41.54349680377484]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-37.46633662924466,8.240114132892177,37.92300936377458,-6.803782700214434,0.4566727345299242,1.4363314326777434,0.3707917997428226,0.3709896077705826,0.3709896077705826,0.9955353984647042,7.302202662107397,0.9993292385896956,9.68788550624669,53.23426715032037,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:901338900:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1709L5149600,E-REDES,,0.2822416944303557,LINE:004561,BUS:JUNCTION:60:03194,BUS:JUNCTION:60:02672,"[[-7.786426172058137,41.54500601370862],[-7.78916384922115,41.543507895064224]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0,0.0,2.0719457153302925e-11,-0.0029327738045808,2.0719457153302925e-11,-0.0029327738045808,0.0,2.823957110699246e-05,2.823957110699246e-05,0.9993292810236158,9.687884785317085,0.9993292385896956,9.68788550624669,0.0040521697671104,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:867558234:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122701,E-REDES,,0.1273865388803029,LINE:004562,BUS:JUNCTION:60:02674,BUS:JUNCTION:60:03195,"[[-8.5718747937132,40.774206151985744],[-8.573383123791583,40.77429398309275]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.072788602827836e-12,-0.0012585306649321,0.0,0.0,3.072788602827836e-12,-0.0012585306649321,1.2428018534915333e-05,0.0,1.2428018534915333e-05,0.9744286215600187,-4.660270378165555,0.9744286299886938,-4.660270525023545,0.0017833288183262,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:902384711:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5147900,E-REDES,,1.7082565936286276,LINE:004563,BUS:JUNCTION:60:03196,BUS:JUNCTION:60:03197,"[[-8.572602571517145,40.77098749150605],[-8.57339297381659,40.769129909423675],[-8.576864833893351,40.76848369894895],[-8.579149551696052,40.76841020405258],[-8.581299809639749,40.76994915442101],[-8.583349038909668,40.771404444154356],[-8.585395609399457,40.77285619555988],[-8.58786971123193,40.7744805638373]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.6106094878908455e-06,-0.2781503634434554,-6.319821117269476e-07,0.26130657817553,3.978627376163898e-06,-0.0168437852679253,0.0027484152115498,0.0025818525512866,0.0027484152115498,0.9738350702159504,-4.682714732019782,0.9738835471447376,-4.683559899286734,0.3943772724278714,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:902384727:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5147900,E-REDES,,2.4057382030224814,LINE:004564,BUS:JUNCTION:60:00797,BUS:JUNCTION:60:03196,"[[-8.555372300655085,40.785603734591064],[-8.555928157368951,40.785495478957124],[-8.558572133113177,40.7841517417484],[-8.56175725129741,40.782087878392566],[-8.56275502839193,40.77999060923022],[-8.563862596693122,40.777662394399535],[-8.564865035722544,40.77555536281255],[-8.566322971608713,40.774302161133974],[-8.568503080765327,40.77365710019124],[-8.570568213826489,40.77394912428131],[-8.572533365497138,40.77264834831493],[-8.572602571517145,40.77098749150605]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.108875016966173e-05,-0.301865546517731,-4.610608542574953e-06,0.2781503634454608,6.478141627086778e-06,-0.0237151830722702,0.0029829707701409,0.0027484152115696,0.0029829707701409,0.9737616629435684,-4.681434756999365,0.9738350702159504,-4.682714732019782,0.4280342617507522,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:902385076:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5148000,E-REDES,,0.0760614372476714,LINE:004565,BUS:JUNCTION:60:03197,BUS:JUNCTION:60:00406,"[[-8.58786971123193,40.7744805638373],[-8.588295405013145,40.77505824490453],[-8.58830899828758,40.775078244975575]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.319821973467515e-07,-0.2613065781956719,-4.662042922937262e-07,0.2605565183660492,1.657779050530254e-07,-0.0007500598296226,0.0025818525514856,0.0025744360286552,0.0025818525514856,0.9738835471447376,-4.683559899286734,0.97388563516809,-4.683596300805917,0.3704767615849698,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:960625062:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5602500,E-REDES,,3.945368067488572,LINE:004566,BUS:JUNCTION:60:00401,BUS:JUNCTION:60:02675,"[[-8.94791377874434,39.032447371226525],[-8.947741671793938,39.032590458183506],[-8.946352455681291,39.03372995847564],[-8.944006567631325,39.03455100424378],[-8.942327910584819,39.035492624123634],[-8.939925881812167,39.036839878297116],[-8.937690860983126,39.03809342226425],[-8.935378015669658,39.03939051543928],[-8.933909763298493,39.04048073604627],[-8.932105637172471,39.04182025538755],[-8.929520751602222,39.04327969322111],[-8.927885740129943,39.04420287280597],[-8.925886937892074,39.04533126546297],[-8.923581935100636,39.046632484958714],[-8.921051946988936,39.048060583858394],[-8.918646417816898,39.04940335218369],[-8.917427127897124,39.05008400769029],[-8.91432693013034,39.0518142004147],[-8.91256087534733,39.05279970967212],[-8.911304965756123,39.05350050691655]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.155322392147552,-1.5676239791227131,-12.136993081368496,1.589232139086091,0.0183293107790554,0.0216081599633779,0.1190554592085154,0.1190050547347156,0.1190554592085154,0.9905746954349028,-11.350151382006546,0.9897496999058626,-11.648140302882435,17.08357859212448,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:875784680:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003900,E-REDES,,1.4235786440033389,LINE:004567,BUS:JUNCTION:60:00821,BUS:EREDES:0205S5050100:60,"[[-7.886701855269334,38.01817213011947],[-7.885023821466493,38.01742630363438],[-7.882869820412339,38.01646889394663],[-7.880752295006366,38.015527612924124],[-7.878472333835514,38.01451405993526],[-7.877516922374791,38.01408931593959],[-7.875136650640075,38.01305895860275],[-7.87384052267814,38.01247296961556],[-7.873018126047631,38.011705977588576],[-7.872876604945413,38.01157397897624]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.664425956413198,5.4277034355090725,-7.660443499227297,-5.428438926328147,0.0039824571859012,-0.0007354908190748,0.0923260893969715,0.0924066884262583,0.0924066884262583,0.9788278545147264,-10.912849360037862,0.977679976618253,-10.96571741022466,13.259676915806905,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:992352331:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5002400,E-REDES,,2.2743523852629486,LINE:004568,BUS:JUNCTION:60:02703,BUS:JUNCTION:60:02677,"[[-8.74207853208419,37.98029966403699],[-8.740034665062367,37.98138238945263],[-8.737516890896671,37.98271715641583],[-8.735791098400455,37.9836315807475],[-8.73413411589718,37.98450968073738],[-8.732451950747569,37.98540052588015],[-8.73092947144636,37.98620750498605],[-8.729267272454734,37.987088283754176],[-8.727530280372688,37.98800849972906],[-8.72560497112442,37.989028435675095],[-8.723382282951508,37.99020582125599],[-8.722027787472157,37.99092327979128],[-8.720540696694005,37.991709928405484]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.065473587199099,6.1782738136784054,-8.058032306723515,-6.175812768555759,0.0074412804755841,0.0024610451226463,0.0998226674121775,0.099958165090028,0.099958165090028,0.9793705622804636,-15.052062090688356,0.9773302768825136,-15.138983333102372,14.343258012631368,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1008363719:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5146300,E-REDES,,0.6383284657129115,LINE:004571,BUS:JUNCTION:60:00231,BUS:JUNCTION:60:00425,"[[-7.86927858104107,41.32692082558615],[-7.870980529848971,41.32668366976598],[-7.876787172810715,41.32584378366466]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.469091360268352e-09,0.0149339108658061,1.4927407618520044e-08,-0.0215758467123846,6.458316258251692e-09,-0.0066419358465785,0.0001436996047389,0.0002076110118721,0.0002076110118721,1.0000140540969935,4.941534031028638,1.0000128601932068,4.941554300984544,0.0297906459853849,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020487444:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1115L5601500,E-REDES,,0.9018351256830454,LINE:004572,BUS:JUNCTION:60:02393,BUS:JUNCTION:60:01697,"[[-9.184168089788832,38.78137059404534],[-9.180301439632307,38.781038514579016],[-9.177396063847457,38.78078890114505],[-9.17406138519424,38.78054255988979],[-9.173888530958015,38.78067386688118]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9819381248756656,-12.881875789047845,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020487457:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1115L5601400,E-REDES,,0.9023565432851992,LINE:004573,BUS:JUNCTION:60:02393,BUS:JUNCTION:60:01697,"[[-9.184166010853664,38.7813794763539],[-9.180300189743443,38.78104746144238],[-9.177394813598422,38.7807978479827],[-9.174065500797033,38.78055096339663],[-9.173884055827191,38.78068894172378]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9819381248756656,-12.881875789047845,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1110041531:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1106L5607700,E-REDES,,0.3174093196516513,LINE:004574,BUS:JUNCTION:60:00430,BUS:JUNCTION:60:02681,"[[-9.182095425297526,38.78347583659599],[-9.18358351965448,38.78438087308532],[-9.184987120167392,38.78522721029867]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.584586363788976,8.723688888520963,-22.57918082446366,-8.718764000167727,0.0054055393253165,0.0049248883532353,0.2375373214365292,0.2375844416347776,0.2375844416347776,0.9807689010120204,-12.970440686799186,0.9802982933072888,-13.006131521283743,34.09161165659028,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1025291311:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5006100,E-REDES,,0.0798316212028103,LINE:004576,BUS:EREDES:0805S5062500:60,BUS:JUNCTION:60:01613,"[[-7.903017450168142,37.03969561436595],[-7.90214250421202,37.03986199389291]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0061 TORRE NATAL-OLHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-39.28849219490782,-3.4352611919590834,39.29720539156857,3.449006990348981,0.0087131966607501,0.0137457983898974,0.4048081394270873,0.4048074854383409,0.4048081394270873,0.937471487680368,-15.28232669234574,0.937707844052938,-15.262483475673628,67.30536859707163,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1027648591:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5115600,E-REDES,,0.128394984937435,LINE:004577,BUS:JUNCTION:60:03156,BUS:JUNCTION:60:01553,"[[-7.984569925095327,40.97515843243915],[-7.985672557851778,40.975958604151764]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.0816139899680484e-12,1.15324445805749e-11,-7.49409660798648e-14,-0.001335997421551,2.0066730238881837e-12,-0.0013359974100185,1.1276200206337313e-13,1.2855384404563698e-05,1.2855384404563698e-05,1.000019983161451,3.8044860834161858,1.0000199743739169,3.80448623260856,0.0018446526624427,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1048775081:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5656700,E-REDES,,2.566668314601933,LINE:004578,BUS:EREDES:1405S5906000:60,BUS:JUNCTION:60:00439,"[[-8.798824753606198,38.97811885846438],[-8.797591056642068,38.97830135727451],[-8.795932088277272,38.9778465994667],[-8.794714781850548,38.97719106925],[-8.79155442507222,38.976283943345024],[-8.789695060335179,38.97479543566655],[-8.787406847402382,38.97361335194417],[-8.784255090244587,38.971538960968594],[-8.7809026437149,38.971063273127925],[-8.778177170927902,38.96973383174781],[-8.77559017971179,38.96878519691042],[-8.77318049294687,38.967685048155815]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6567 MEXEEIRO-BENAVENTE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.893083953068906,-1.0013671653762546,4.895092943341116,0.9823157122536046,0.00200899027221,-0.0190514531226499,0.0488829062507481,0.0488327071018038,0.0488829062507481,0.9831570936955906,-16.210681033624798,0.9838100962314592,-16.139019656378114,11.069498698086084,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1060942742:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5651500,E-REDES,,1.3589877641341932,LINE:004579,BUS:JUNCTION:60:02688,BUS:JUNCTION:60:03000,"[[-8.505359119552917,39.505072138552684],[-8.501922667889225,39.503099950018616],[-8.49971212510575,39.50183120143153],[-8.497325240900153,39.500461142586005],[-8.494179927424566,39.498655586831454],[-8.492651174775244,39.49777694997003]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.4363217598273033,0.4556405591293199,2.436584409515876,-0.4684148406441032,0.0002626496885729,-0.0127742815147833,0.0242654541036281,0.024290370690132,0.024290370690132,0.9828779060330184,-6.63760292690149,0.9829147316389244,-6.616352104436373,3.4854886913663425,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1088455210:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1820L5149700,E-REDES,,3.512225706997436,LINE:004580,BUS:JUNCTION:60:03198,BUS:JUNCTION:60:02689,"[[-7.799057268101008,40.998042912639555],[-7.799426017180685,40.99786298385848],[-7.801479866113866,40.99781980701096],[-7.822633530023449,41.00843148795492],[-7.82897667092528,41.009008481848824],[-7.836543225262304,41.0092160133119]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.725160554802617e-13,-8.063043436259209e-13,3.560487531714017e-08,-0.0365457646250872,3.560450280108469e-08,-0.0365457646258935,8.546500828371396e-15,0.0003516565180822,0.0003516565180822,1.0000215504108525,12.072758602042509,1.000014974797477,12.072870241621246,0.0504601116490564,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:833940979:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0407L5145900,E-REDES,,14.293852149854862,LINE:004582,BUS:EREDES:0407S5014900:60,BUS:JUNCTION:60:03183,"[[-7.186230199565068,41.47241483012252],[-7.18623279962596,41.47228447821522],[-7.133088242579227,41.4708994774989],[-7.078354116108653,41.45306540799201],[-7.050217536381489,41.45987069445523],[-7.036551137125495,41.478988589767916]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1459 MIRANDELA-MACEDO DE CAVALEIROS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1077688162918964,0.363721021637675,14.370131523122614,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.870832450951635,-1.2723987995519803,8.906563770125873,1.1690305331736908,0.0357313191742374,-0.1033682663782897,0.0880798330730125,0.0877811377966763,0.0880798330730125,0.9790350858999228,2.852364840106361,0.9847051775824652,3.584231509410516,12.638805147512212,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:837243566:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5148500,E-REDES,,0.30623924097158,LINE:004584,BUS:JUNCTION:60:03199,BUS:JUNCTION:60:02650,"[[-8.266126492683794,40.50347708619846],[-8.268553566111931,40.50552141319053]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0,0.0,2.425818965568325e-11,-0.0031683283261837,2.425818965568325e-11,-0.0031683283261837,0.0,3.057410397038478e-05,3.057410397038478e-05,0.9971593962976084,-3.679513618008237,0.9971593464495248,-3.679512769273064,0.0043871579811141,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:968395359:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0115L5150501,E-REDES,,0.5104663017530032,LINE:004585,BUS:JUNCTION:60:03200,BUS:JUNCTION:60:02693,"[[-8.633789811145213,40.92185093450038],[-8.633436649681865,40.9218874372984],[-8.630587094224076,40.92226677180356],[-8.627804216956326,40.922637158523145]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.744593505037193e-13,-7.642700921007031e-14,9.953214566969011e-11,-0.0048470712340227,1.0020660502019384e-10,-0.0048470712340991,6.837200662697117e-15,4.8823788735066154e-05,4.8823788735066154e-05,0.9552919259742628,-6.464949337605911,0.955291793286014,-6.46494697938376,0.0070058528820585,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:939389284:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1701L5100600,E-REDES,,1.0800869425013837,LINE:004587,BUS:JUNCTION:60:02872,BUS:JUNCTION:60:02695,"[[-7.54392860720674,41.15192006885506],[-7.540068424358478,41.152801389559606],[-7.535395992712989,41.15378006533873],[-7.534167598941769,41.154037319880636],[-7.531525989705919,41.15459049705819]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 01 VILA FLOR - PINHÃO/MIRANDELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.163789854751461,0.368854,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.7291333865281525,-1.3335007136619406,0.7292513517094393,1.3230175817680645,0.0001179651812868,-0.010483131893876,0.0149551963995613,0.0148624890400958,0.0149551963995613,0.9778872811865844,3.1203256990355484,0.978074222732777,3.12124968565032,4.349337327195398,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:945123794:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5602500,E-REDES,,0.2314160572826676,LINE:004588,BUS:JUNCTION:60:00450,BUS:JUNCTION:60:03201,"[[-8.843017384475335,39.11567061882595],[-8.841906763308069,39.11756502254639]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.041899868035426,-2.2241165436816552,-9.041275621871716,2.223873602563904,0.0006242461637082,-0.0002429411177513,0.0907034011869726,0.090697934385906,0.0907034011869726,0.987826629586586,-12.358678933225631,0.9878157024866696,-12.37218442716058,13.015267784039692,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:960625149:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5602500,E-REDES,,2.328597572821726,LINE:004589,BUS:JUNCTION:60:03201,BUS:EREDES:1406S5192700:60,"[[-8.841906763308069,39.11756502254639],[-8.839960361282793,39.11902880214337],[-8.83589034451246,39.12020140211314],[-8.833364991330626,39.12163660140177],[-8.832359657953038,39.12353522421057],[-8.83059845389286,39.12491164106273],[-8.828587676152793,39.124969701949425],[-8.822440138333645,39.1227557673225],[-8.820865583090022,39.12216025368219],[-8.820177358586305,39.121726752542784],[-8.82001271846988,39.12162101475684],[-8.819994971845302,39.12160946403493]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.041275621908849,-2.2238736025655816,-9.034998394340278,2.2214178310770754,0.0062772275685709,-0.0024557714885062,0.0906979343862612,0.0906429403887904,0.0906979343862612,0.9878157024866696,-12.37218442716058,0.9877056638058196,-12.508044727265489,13.014483338536554,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1002596572:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1207L5655900,E-REDES,,0.697862018493686,LINE:004590,BUS:JUNCTION:60:00452,BUS:JUNCTION:60:00453,"[[-7.066499015104283,38.913721269677666],[-7.064180761627219,38.91459666784901],[-7.061867477236298,38.91547136250585],[-7.0592573656101,38.91648513486033]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0001060851883312,-9.567859182032564,1.000108644409943,-9.567902628185074,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
