source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1021204179:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1207L5655800,E-REDES,,2.862430514770586,LINE:004592,BUS:JUNCTION:60:00453,BUS:JUNCTION:60:01004,"[[-7.059246478644646,38.91646923572706],[-7.05612142769431,38.917659211891205],[-7.053283127794887,38.91873361937892],[-7.050928097412442,38.91962985905815],[-7.048229017471878,38.920658249957086],[-7.045627693647306,38.921660383760305],[-7.043053510408929,38.92264811100285],[-7.040723146249076,38.92352139480577],[-7.036966174130947,38.92353242733888],[-7.035545499015035,38.92354658851647],[-7.032107378893272,38.92266257594238],[-7.02871527071722,38.92177859080849],[-7.028630700714912,38.92180025103661]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.5847893007079346e-08,-0.0321400152089043,-8.226408850650914e-12,0.0023500194887921,2.5839666598228693e-08,-0.0297899957201122,0.0003092338440152,2.261050222533097e-05,0.0003092338440152,1.000108644409943,-9.567902628185074,1.000113701539811,-9.567988479177416,0.0443727714184592,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1104288275:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5136800,E-REDES,,0.6793691351446071,LINE:004593,BUS:JUNCTION:60:00458,BUS:EREDES:0509S5003300:60,"[[-8.095166908575962,39.79595539712743],[-8.09266615638566,39.79808456941907],[-8.091808481148915,39.798814765810654],[-8.091258623228233,39.80000319408777],[-8.091024976404523,39.80098382530643]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-31.5739108246908,4.367082135075194,31.59533734936271,-4.301690460254794,0.0214265246719094,0.0653916748203995,0.31013144130593,0.3101405887046172,0.3101405887046172,0.9889756505362328,0.7659647984608066,0.9893292565005908,0.899945089396837,44.50288258065967,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1126641106:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0613L5150100,E-REDES,,2.649835206164142,LINE:004594,BUS:EREDES:0111S5006200:60,BUS:JUNCTION:60:02632,"[[-8.428449856327264,40.34660873612903],[-8.42845784905692,40.34663040104234],[-8.428304334120092,40.347347819214505],[-8.427179240256761,40.348457306136815],[-8.424958185368759,40.34897736118362],[-8.423291016399993,40.34867737073618],[-8.422187162595682,40.348123695649114],[-8.419786876588109,40.348326114836524],[-8.417168353961648,40.3473012929544],[-8.415815723539552,40.34606788945235],[-8.41068137603332,40.34377235522711],[-8.408200721804363,40.3427114243009],[-8.404795693775187,40.340897148730406],[-8.402189971823388,40.34046450468844]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.341463961189432e-07,-0.097435784680756,-3.418927664806282e-07,0.0709037465188184,5.92253629638315e-07,-0.0265320381619376,0.0009557397193993,0.0006954725915857,0.0009557397193993,0.980995407272574,-2.9987250151172815,0.9810187018855784,-2.999128180979303,0.1371415869420739,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1559636255:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,,E-REDES,,0.0768072633525055,LINE:004597,BUS:JUNCTION:60:03202,BUS:JUNCTION:60:00477,"[[-8.848856887887575,41.68661855996346],[-8.84793268228581,41.68664618799419]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0,0.0,3.2027527037850365e-12,-0.0007665314627928,3.2027527037850365e-12,-0.0007665314627928,0.0,7.531376322167213e-06,7.531376322167213e-06,0.9793631532191543,0.6638024522975637,0.9793631501394392,0.6638025056869664,0.0010806968463434,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1142909725:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1103L5612800,E-REDES,,0.2545726820646714,LINE:004600,BUS:JUNCTION:60:00407,BUS:EREDES:1103S5191400:60,"[[-8.90836517494169,39.054514665200905],[-8.907436733688655,39.05349199830429],[-8.907304622940163,39.05280368180889],[-8.907034188652924,39.05255662284207],[-8.907019527007341,39.052542704757506]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6128 ESPADANAL-CRUZ DO CAMPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.38149284998691,1.9165285866339123,-9.380765111108644,-1.916651833145938,0.0007277388782664,-0.0001232465120257,0.0933683036608186,0.0933733380449453,0.0933733380449453,0.9868223084302756,-11.979741651221362,0.9866981658930316,-11.993268502559092,13.398383992674038,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1154414998:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1205L5647000,E-REDES,,0.1012355585078546,LINE:004601,BUS:JUNCTION:60:03203,BUS:JUNCTION:60:03204,"[[-7.587283149806096,39.42756882803064],[-7.587387989883185,39.42749095796983],[-7.588418729806211,39.42743575012656]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.666231898987251e-12,-2.2543142327758617e-13,-3.0196441271915147e-12,-0.0010483069504782,2.6465877717957364e-12,-0.0010483069507036,5.4697605301576935e-14,1.0111579385776722e-05,1.0111579385776722e-05,0.9976026498387912,-2.27831493175376,0.9976026443889237,-2.278314839003174,0.0014509369186076,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1591816702:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5655600,E-REDES,,4.296431634154722,LINE:004602,BUS:JUNCTION:60:00465,BUS:JUNCTION:60:02457,"[[-7.586236091927826,39.40501855913565],[-7.584831579183121,39.403958549146964],[-7.581708659256536,39.4016035748215],[-7.579525853427641,39.39994199695925],[-7.577372970971049,39.39831460289302],[-7.574829122017795,39.39638662688429],[-7.572562290074918,39.39467902125539],[-7.570246341895142,39.39292025376328],[-7.568075304234584,39.39126125475596],[-7.565027342485829,39.38897555606345],[-7.563327090673356,39.387667609289636],[-7.560795416266544,39.385737510739496],[-7.558035642905607,39.3836393419741],[-7.555670506424688,39.381850551378434],[-7.553401785750745,39.38012078211886],[-7.55166647817141,39.37881373281484],[-7.550542665012058,39.37796290434567]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6556 ALPALHÃO-SÃO VICENTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.259048705083153,-0.5367521708404939,-17.219734515245978,0.6252920331435479,0.0393141898371744,0.088539862303054,0.1670578683913366,0.1670434720501017,0.1670578683913366,0.9945988737291572,-2.5554630205480873,0.9925929973414154,-3.000304350728496,23.97156957832353,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1154414998:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1205L5647000,E-REDES,,2.81144105410199,LINE:004603,BUS:JUNCTION:60:03204,BUS:EREDES:1212S5666200:60,"[[-7.588418729806211,39.42743575012656],[-7.589485277823666,39.427378614639515],[-7.592080999594933,39.42742013284742],[-7.594840111774104,39.42746423848591],[-7.597638827318763,39.42750882071936],[-7.601234940974747,39.42752463820896],[-7.603947454381153,39.42691143797695],[-7.60647739029947,39.426339773226076],[-7.609971414731587,39.425553960671884],[-7.613372092850802,39.42533443540079],[-7.615463986132915,39.42519926207927],[-7.617773954918117,39.42498737432502],[-7.619238490102221,39.425484261893274],[-7.619979887433187,39.42526334092767],[-7.619866105282646,39.42498920894243],[-7.6196896498758,39.424995638310236],[-7.619660616116299,39.424995654680274]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.2066456203509113e-12,0.0010483069434165,2.0883200903138772e-08,-0.0301609310867904,2.088540754875912e-08,-0.0291126241433739,1.0111579317662616e-05,0.0002909224501283,0.0002909224501283,0.9976026443889237,-2.278314839003174,0.9975981385124478,-2.2782381537184455,0.0417452217145025,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1158672012:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611200,E-REDES,,0.0904194525872096,LINE:004604,BUS:JUNCTION:60:02414,BUS:JUNCTION:60:00946,"[[-9.306942392423878,38.70747130059483],[-9.306713646556311,38.706677974109354]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6112 TRAJOUCE-FIGUEIRINHA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2144148149727148,0.3538793042291951,21.68349249658936,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.219323319613725,1.7599366142768524,-22.216457520704655,-1.7572765859697737,0.0028657989090667,0.0026600283070787,0.2219741007174881,0.2219757273317061,0.2219757273317061,0.9662171317996178,-14.431140859297848,0.9660771095912012,-14.44268095339682,48.13525476129375,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1207641290:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5612400,E-REDES,,0.296138649003181,LINE:004605,BUS:JUNCTION:60:03049,BUS:JUNCTION:60:02705,"[[-9.224249986673216,38.71669870786723],[-9.22425948917016,38.71670284369441],[-9.224264067986068,38.716711331258935],[-9.22427276211428,38.716795265508715],[-9.224266003349648,38.7168089754618],[-9.2242202512192,38.71685255934753],[-9.224214526646374,38.71685717078686],[-9.224208808533907,38.71685843127342],[-9.224202996048973,38.71685726955035],[-9.224190668082807,38.71685181796835],[-9.22417826001726,38.716849411761466],[-9.222223466115159,38.71698523496756],[-9.222100052753444,38.71699975383529],[-9.222026721133227,38.71700960780322],[-9.221967853659999,38.71702098424419],[-9.221939657654616,38.71702905697742],[-9.221912279228498,38.71703872546249],[-9.22188073171084,38.717052477316216],[-9.221864163079669,38.7170607658663],[-9.221836499415618,38.71707663434369],[-9.221805671042523,38.71709836936739],[-9.22177611309162,38.71712426313556],[-9.221766308609295,38.717133542500584],[-9.221693872965389,38.71713578534206],[-9.221648286567332,38.717135904164266],[-9.221625997675723,38.71713926472005],[-9.221606484517961,38.71714445499164],[-9.221585939991954,38.71715138436958],[-9.221564223266968,38.71716062165624],[-9.221543230923194,38.717169861192716],[-9.221528744531165,38.717174446100785],[-9.221491329298985,38.71717886645569],[-9.22147075497208,38.71717626586443],[-9.221188817810804,38.717114740684],[-9.221152829260543,38.717098781050844],[-9.221143593743163,38.71708268916328],[-9.221142961106937,38.717077371463944]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.92281343771992,-4.497559659898158,22.926128560393902,4.444318061168135,0.0033151226739818,-0.0532415987300227,0.2292348253248782,0.2291235073238556,0.2292348253248782,0.9805684253876452,-12.901968874678005,0.9807534596946132,-12.889021208212094,36.54833713188219,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1207641303:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5634400,E-REDES,,0.2841486822428267,LINE:004606,BUS:JUNCTION:60:02705,BUS:JUNCTION:60:03049,"[[-9.221193255083756,38.71710635812458],[-9.22147321955363,38.717167451297456],[-9.221491386282134,38.71716975005524],[-9.221525691283764,38.717165700994464],[-9.221538243874665,38.717161728630224],[-9.22155866510929,38.717152737629554],[-9.22158091872551,38.717143270143445],[-9.221602355561537,38.71713604419747],[-9.221623048156014,38.71713053666461],[-9.221647172441154,38.71712689776952],[-9.221693621172221,38.71712677991425],[-9.221760724430604,38.71712470390198],[-9.22176740062064,38.71711839024578],[-9.22179751448765,38.71709200487552],[-9.221829241466331,38.71706963092905],[-9.221857668930134,38.71705333196436],[-9.22187484233276,38.71704474051814],[-9.221907109306711,38.7170306666836],[-9.221935311200287,38.71702071127811],[-9.221964491753434,38.7170123591294],[-9.222024367994177,38.71700078411723],[-9.222098227463666,38.71699086217235],[-9.22222209982911,38.716976284977605],[-9.224179156139808,38.71684030553371],[-9.224194954579197,38.716843373651315],[-9.224207317169268,38.71684883391707],[-9.224208528223489,38.71684908382337],[-9.224211674480458,38.71684655025535],[-9.224255941899926,38.71680437645555],[-9.224260804642824,38.71679451252931],[-9.224254996121108,38.71673471916659],[-9.224248890499606,38.71672940760153]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.89352181808297,4.634301575430177,-23.89006681015833,-4.6848894540616675,0.0034550079246393,-0.0505878786314903,0.2387962031643698,0.2389030141743847,0.2389030141743847,0.9807534596946132,-12.889021208212094,0.9805684253876452,-12.901968874678005,38.08979674660556,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1211072519:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1106L5634400,E-REDES,,0.3877622744109389,LINE:004607,BUS:JUNCTION:60:02706,BUS:JUNCTION:60:02705,"[[-9.217553929946865,38.71895093885971],[-9.2187487655354,38.7185961506048],[-9.219529800263892,38.71780869393559],[-9.221179021119672,38.71708970930815],[-9.221193255083756,38.71710635812458]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.314778904986433,4.538958129967254,-23.307879915764023,-4.519558826604216,0.0068989892224102,0.0193993033630377,0.232933772442448,0.2329410363434528,0.2329410363434528,0.9812166562033348,-12.837053948279827,0.9807534596946132,-12.889021208212094,33.42531731144394,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1307687585:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612400,E-REDES,,2.585637696273217,LINE:004608,BUS:JUNCTION:60:01387,BUS:JUNCTION:60:00466,"[[-9.306159165364727,38.72967886838683],[-9.302966893040246,38.72812657409324],[-9.301861320378332,38.72745548555],[-9.298249332345595,38.725268372089566],[-9.29494668226372,38.72537005295105],[-9.291664316897387,38.72491995078925],[-9.289097355028213,38.72456756010631],[-9.285998119288154,38.72326847962712],[-9.284657601807204,38.72270613488767],[-9.281867809467,38.72368612456508],[-9.279415786704705,38.724617215638304]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6345 PS TRAJOUCE - BARCARENA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1088892445582586,0.3674770268886043,10.586939820742638,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.850680578822576,-3.2868560527778845,18.881108846157975,3.3603438393754645,0.0304282673353988,0.07348778659758,0.1898271453113137,0.1897769484035846,0.1898271453113137,0.9699743778360358,-14.123083982877263,0.9723968612965688,-13.83639633204817,27.238792554356976,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1629217187:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5010500,E-REDES,,0.628676387688861,LINE:004609,BUS:JUNCTION:60:00332,BUS:JUNCTION:60:03180,"[[-8.856220923349209,38.52229632833775],[-8.855781732006553,38.52152405500607],[-8.854105778654619,38.518499800266966],[-8.8533428010678,38.5171103485502]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.032133205214095e-10,-0.0064757729200048,-6.886616244835248e-13,1.5985935157093245e-13,2.02524658896926e-10,-0.006475772919845,6.262786771265095e-05,6.837200662697116e-15,6.262786771265095e-05,0.994974861066112,-13.0686412738009,0.994975070684171,-13.068644850685166,0.0089866362050008,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1395748545:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0312L5151300,E-REDES,,6.416992760528095,LINE:004610,BUS:JUNCTION:60:00471,BUS:JUNCTION:60:00469,"[[-8.552715162340418,41.37550383094302],[-8.5546127176286,41.37627908802839],[-8.556427071633056,41.37623895298258],[-8.559446020586272,41.37597015357707],[-8.56256681810035,41.37559704192877],[-8.565183118186678,41.37492014489743],[-8.570291006065958,41.373244918629304],[-8.572560927387132,41.37249788068023],[-8.575630512764965,41.371489877184686],[-8.578626570280953,41.37051042190714],[-8.579749927256634,41.36895996399649],[-8.580923893133065,41.367339579452704],[-8.582677233080837,41.36491929631402],[-8.58417966865336,41.36284525700512],[-8.585604853354251,41.36087766812176],[-8.587230795366818,41.35863276314471],[-8.589903657132195,41.357039987067765],[-8.59226691396001,41.35584266381608],[-8.595194129029391,41.3543595127091],[-8.598226550237921,41.3539961716456],[-8.600631036139173,41.35370801922076],[-8.604622989694668,41.353928464105195],[-8.60907097367233,41.354173926950196],[-8.61283057656364,41.35570550766829],[-8.614568218012561,41.35730502216176],[-8.61454949179611,41.35765896586459]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9638016673501452,-4.548850646661328,0.9953956900116818,-1.2089315986176568,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1367376735:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1609L5119700,E-REDES,,0.4600217840384103,LINE:004614,BUS:JUNCTION:60:03205,BUS:EREDES:1609S5021900:60,"[[-8.848130668904252,41.69378727278001],[-8.84809292617737,41.693720162686],[-8.84806922921021,41.69367824655261],[-8.848053964838233,41.69365472580624],[-8.848043261888819,41.69364281801566],[-8.848027303835272,41.69363147418994],[-8.848008345208491,41.69362143655626],[-8.847979831514515,41.69361091828663],[-8.847939248253407,41.69360064631844],[-8.847916489853173,41.69359458485116],[-8.84789570397371,41.69358658435515],[-8.847862123639278,41.69356979525893],[-8.847832695324826,41.69355478995629],[-8.847719650163262,41.693497584652256],[-8.847691615808776,41.693483705054376],[-8.847661164562178,41.693466356194385],[-8.847612469511605,41.69343842496823],[-8.847551333769935,41.693401099657535],[-8.847508227570321,41.69337452909119],[-8.847441040171793,41.693332001444944],[-8.8473215926248,41.693254154815634],[-8.847295862677946,41.69323900029034],[-8.847273823453063,41.69322628070115],[-8.847255142183307,41.69322065288194],[-8.847208378615084,41.6932173877798],[-8.84715065461483,41.69321364170506],[-8.846960558544348,41.69320032984713],[-8.846802790774845,41.69318949947432],[-8.846670717865338,41.69317982348319],[-8.846447177321604,41.69316408990476],[-8.846212863408342,41.69314848591621],[-8.845976521634709,41.693131984713226],[-8.84582167293268,41.69312113484465],[-8.845698976542636,41.69311315511775],[-8.845418202412453,41.69309342656388],[-8.844902488188053,41.69305896788026],[-8.844638365107018,41.69304048456467],[-8.844124938295206,41.69300641334858],[-8.843626072380582,41.692971403290485],[-8.84329562274524,41.69294889819111],[-8.843255288581146,41.692944772347644],[-8.843244740178505,41.69294134435643],[-8.8432394140227,41.692934372694275],[-8.843243227812833,41.6929098508123],[-8.843250384939736,41.69287043460026],[-8.843253668109261,41.69286206811094],[-8.843262749851167,41.692854494021866],[-8.843273844822727,41.692846484303104],[-8.843278631283097,41.69283936897897],[-8.843283176459446,41.69280927846163],[-8.843298135499092,41.69270940108115]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.68395646440845,1.592119105999345,-7.683372334303202,-1.6828856823900695,0.0005841301052473,-0.0907665763907248,0.0770931499378484,0.0772811951430696,0.0772811951430696,0.9794566688402316,0.6706558704932203,0.97935786526244,0.6639726537782272,12.32142267232181,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1579658236:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5643400,E-REDES,,0.5888610015955063,LINE:004615,BUS:JUNCTION:60:01460,BUS:JUNCTION:60:02712,"[[-8.693544196659385,37.15091375683047],[-8.698913661874506,37.15291574140264],[-8.699526532774051,37.153174972704065],[-8.699544099088582,37.15318625064626]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PORTO DE LAGOS-PS BENSAFRIM,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1051847161028993,0.3658776657191586,11.86878908470722,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.612117925691333,-1.0391937168939398,3.612375786357799,1.0326428524242155,0.0002578606664664,-0.0065508644697243,0.037262155651106,0.0372418028554374,0.037262155651106,0.9706217749449252,-11.739350386078746,0.9707496711938532,-11.727288339237624,5.346843973469085,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1579658494:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5652700,E-REDES,,0.3949918028189602,LINE:004616,BUS:EREDES:0807P5907400:60,BUS:JUNCTION:60:00486,"[[-8.711208812376931,37.158028420472284],[-8.71121008517833,37.15819510673617],[-8.710507898014464,37.15884552261606],[-8.70943050342966,37.15978941341853],[-8.708350915686477,37.160673394885166],[-8.7083309167807,37.1606816646663]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PORTO DE LAGOS-PS BENSAFRIM,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1051847161028993,0.3658776657191586,11.86878908470722,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.632812188279343,1.0193465970969204,-3.632637906159481,-1.0237401345575885,0.000174282119862,-0.0043935374606678,0.0373867405665251,0.0374001522863792,0.0374001522863792,0.9711146034129866,-11.69262697653802,0.9710291991287318,-11.70077146258568,5.366645470853667,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1337091852:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651000,E-REDES,,5.852535737483123,LINE:004617,BUS:JUNCTION:60:02626,BUS:JUNCTION:60:02714,"[[-8.210452504503776,39.453568313140785],[-8.209196732572417,39.449202001051546],[-8.208328171298772,39.446170804130354],[-8.20800647446881,39.445048176251795],[-8.207666888459745,39.44386320348322],[-8.206531286407412,39.43989939885952],[-8.205649998636682,39.43678500541274],[-8.204378494748406,39.432414441219365],[-8.20419364193474,39.43170690206889],[-8.203039994519267,39.427666002044695],[-8.202586075081042,39.42610187601687],[-8.201548268358822,39.422525469452445],[-8.20096213373168,39.4205053526917],[-8.199896145477728,39.4168313083162],[-8.199605527700292,39.41582956180136],[-8.199246074111803,39.414590545726476],[-8.198479022231542,39.41195934517866],[-8.197419466194733,39.40829146577015],[-8.196701998004995,39.405781998016394],[-8.19618827775978,39.40408924461058],[-8.194862214502386,39.40243983443343]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.4265732983304351,0.4544673661732181,-1.426160217723459,-0.5124902279453591,0.0004130806069764,-0.058022861772141,0.0145810408782462,0.0147668208593981,0.0147668208593981,0.9880608403883836,-3.7354491694807286,0.9875107442188504,-3.780629805266756,2.1189296684457064,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1474698202:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1209L5654500,E-REDES,,7.6952751225388445,LINE:004618,BUS:JUNCTION:60:03206,BUS:JUNCTION:60:03207,"[[-7.994283994227477,39.44832741553105],[-7.993075658392234,39.44516949393973],[-7.992079884079049,39.442581250692264],[-7.991164730749819,39.44021779290524],[-7.990107090142229,39.437527460596144],[-7.989537583902504,39.43603563808787],[-7.987062553705738,39.4347884435337],[-7.983984844236186,39.43322616960698],[-7.981299929041237,39.4308954374243],[-7.97956785718957,39.42938124254184],[-7.977271565585302,39.427410672528694],[-7.974910565618864,39.42538765669917],[-7.972277069413136,39.42313985455068],[-7.969747698371319,39.42096834536537],[-7.96791221925165,39.41939141208616],[-7.966351081136001,39.41804664439446],[-7.96637097915871,39.416493552563516],[-7.966371477643508,39.41299882892433],[-7.966370830677707,39.40926087509176],[-7.966374470793618,39.40447759258575],[-7.966375189854885,39.40350791138624],[-7.966376528865345,39.40209799263537],[-7.966378614313214,39.39840160328],[-7.96638012431923,39.397243953605596],[-7.966428235525793,39.394665882061055],[-7.966474057424429,39.392220291238445],[-7.966489465334261,39.3899169231231],[-7.966501848484446,39.388325749125194],[-7.966512174370453,39.387190956200406]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.826043379753703,-0.5151948728990022,-22.70366195605101,0.8488991521385211,0.122381423702695,0.3337042792395188,0.2202375694624649,0.2202146119307009,0.2202375694624649,0.997557521354232,-0.3770215832147201,0.9927531430237688,-1.4247438872440894,31.602463690983633,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1474698202:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1209L5654500,E-REDES,,0.2375991146260105,LINE:004619,BUS:JUNCTION:60:03207,BUS:JUNCTION:60:03208,"[[-7.966512369058175,39.38716956000996],[-7.966515989026936,39.38677172241232],[-7.966540622923772,39.38503289685801]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.703661956048663,-0.8488991521476357,-22.69988382724022,0.8592130259326967,0.0037781288084453,0.0103138737850609,0.2202146119306814,0.2202137241568266,0.2202146119306814,0.9927531430237688,-1.4247438872440894,0.9926091148314876,-1.4572357335403074,31.59916945482587,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1384216296:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5004800,E-REDES,,17.175721715004606,LINE:004622,BUS:JUNCTION:60:03079,BUS:JUNCTION:60:00496,"[[-7.866770009922819,38.57286006653581],[-7.865021002036157,38.57418746697256],[-7.862958406256157,38.57575276161637],[-7.860635053707783,38.57743596588843],[-7.858562924516015,38.57894458761568],[-7.856267509559237,38.58062088677902],[-7.854581931936088,38.581851871046496],[-7.852525969324169,38.58336714286363],[-7.850921596207168,38.5845490547485],[-7.849164187173624,38.58584363862798],[-7.846017431309015,38.58816149239999],[-7.843905190378459,38.589736801991194],[-7.841923675936181,38.59120529668804],[-7.839836998551739,38.59273600393984],[-7.837589604820511,38.59438449488474],[-7.835542997449379,38.59589600139249],[-7.833402993697034,38.59747641743517],[-7.831831370328812,38.59863700482919],[-7.829700996598159,38.60018700090941],[-7.827818003475,38.60156400117258],[-7.825470204312212,38.60328065662708],[-7.822778744798176,38.60523686127506],[-7.82003900300747,38.607267003747275],[-7.818108002392878,38.60869500185682],[-7.815852155360602,38.610363162191526],[-7.813944812233952,38.61177549802988],[-7.811398958373485,38.61366532414904],[-7.807471148648578,38.61478559159591],[-7.804341761130382,38.615678016866006],[-7.801839007383787,38.616392158204405],[-7.798331549024003,38.61739332935672],[-7.795763461342673,38.61812627883192],[-7.793335594520103,38.61881913902453],[-7.789817806130175,38.6198229249714],[-7.78527108642591,38.62111756708242],[-7.782723086245966,38.621885015654655],[-7.77950047134034,38.62280625977093],[-7.776427267274175,38.623691411968146],[-7.773570654583969,38.62451408824046],[-7.770476824276551,38.62540498398907],[-7.767997388119245,38.626118885459256],[-7.765095898892016,38.626930557980565],[-7.762413401656524,38.627680890681575],[-7.759893097729542,38.628385779973186],[-7.757671042809997,38.629061570651814],[-7.75515900068967,38.62978700385111],[-7.752432413239831,38.63057431324272],[-7.749655934745593,38.631342316655235],[-7.74704806184275,38.632068730686626],[-7.74446534325433,38.63284033681697],[-7.741630965767662,38.63366225015133],[-7.738676847461284,38.63451229370964],[-7.735849388184632,38.63530529946722],[-7.732821336027834,38.6361544672007],[-7.729916591585908,38.63701722166],[-7.727426952089314,38.63770589424256],[-7.724738988656517,38.63846215158133],[-7.722049643692382,38.63922320654642],[-7.71958659361674,38.63992156965982],[-7.716908616512211,38.640736054763714],[-7.714022543833129,38.641560680929956],[-7.709723978349193,38.64278207070051],[-7.7060953814198,38.6438129376339],[-7.70335226954329,38.644592147831155],[-7.699546028843849,38.645681263396135],[-7.697237355378423,38.64634205193478]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0048 CAEIRA-TERENA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.477161720784919,-0.6834505115214753,2.4805826756301093,0.5177628986276648,0.0034209548451902,-0.1656876128938105,0.0248596158663639,0.0244564917931371,0.0248596158663639,0.9946691663239938,-13.105564114571711,0.9970289552229326,-12.871631853259576,5.629441998723724,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1473999754:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007800,E-REDES,,4.995707571121167,LINE:004623,BUS:JUNCTION:60:03209,BUS:JUNCTION:60:02715,"[[-7.867737749494266,38.586159026001525],[-7.86638607108535,38.5884473809582],[-7.865390800203662,38.59020661640704],[-7.864395747272068,38.59197130232927],[-7.863331999554004,38.59385771316788],[-7.862718809910944,38.594945077013385],[-7.861431984864155,38.597226880686584],[-7.860265877059194,38.599294488585315],[-7.859067180509526,38.60141975133067],[-7.857965994647076,38.603372017530084],[-7.856953031078234,38.60516776250965],[-7.855963250058505,38.60692231277172],[-7.854917658045981,38.608775696136846],[-7.853918483238691,38.610546699836455],[-7.852710115855982,38.6126883640708],[-7.851469142542519,38.614887679924074],[-7.850255980903723,38.617037557122046],[-7.849237983086899,38.61884147005905],[-7.84803881041841,38.620863204888835],[-7.846979297986347,38.62273025223918],[-7.84552115721015,38.62493262084666],[-7.844086059806334,38.62709926418489]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0078 CAEIRA-ESTREMOZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.744790804623428,4.230726564339389,14.78148392923884,-4.1602073463207,0.0366931246154127,0.0705192180186893,0.1484414754696498,0.1485774443338086,0.1485774443338086,0.9943771057500204,-12.794476191003044,0.9945045247104976,-12.319209036721372,24.703207969707975,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1526452364:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5000900,E-REDES,,18.065412560519388,LINE:004624,BUS:JUNCTION:60:03210,BUS:JUNCTION:60:00501,"[[-7.950086693178089,38.56531785946505],[-7.950097980490255,38.56530991356569],[-7.952347116380441,38.5638564097879],[-7.954196495721779,38.56259958584242],[-7.955869611599431,38.5614624865235],[-7.958117002375987,38.55993499948917],[-7.960221204739438,38.55845789549549],[-7.961865202928092,38.55735188092719],[-7.963534996254256,38.556221998828136],[-7.965349789556707,38.554993629758876],[-7.967099899580956,38.55380031015333],[-7.96900050708828,38.55250557654425],[-7.971108160707646,38.55106891623303],[-7.973733225723083,38.54928641731066],[-7.975881001502697,38.54782800496388],[-7.977523003478746,38.54669500153768],[-7.979265002593282,38.54546358909401],[-7.98087207736483,38.544361535670966],[-7.982912727821762,38.54296446345337],[-7.984971822783852,38.54156773869377],[-7.986420649802652,38.540571889419354],[-7.988000614024083,38.539467712618304],[-7.989995503266194,38.53810993432784],[-7.991974644878971,38.536760931157644],[-7.993913824749151,38.53540494678533],[-7.997718856354913,38.53285224577725],[-7.999747021163559,38.531435674761866],[-8.002459072836304,38.52960865251946],[-8.004374925543663,38.528319129591125],[-8.00667385856108,38.526771658369505],[-8.007652395354564,38.52611294728398],[-8.010366002683611,38.52429600223723],[-8.012732802191094,38.52269467365905],[-8.014726133253479,38.521300938700094],[-8.015883754404431,38.51972789935644],[-8.01722094410505,38.51784416928959],[-8.018182148336821,38.516473550285475],[-8.019639348149344,38.51446189754732],[-8.02147931352892,38.51196607576955],[-8.022672325951417,38.510303536954346],[-8.024145201520868,38.508245023515464],[-8.025668229691444,38.50616355553167],[-8.027208208222719,38.504000897801504],[-8.028455788544653,38.502242027745496],[-8.029471825139632,38.50081554395863],[-8.031103509633954,38.4986210948352],[-8.03216048102656,38.497119293025385],[-8.033209849113701,38.49567206623976],[-8.034332684927868,38.494105222037746],[-8.035780848987738,38.49223820012346],[-8.037333294614909,38.490013841011894],[-8.03899701685861,38.487708715198806],[-8.040348664756179,38.48583602718874],[-8.04143285769151,38.4843321955587],[-8.042831771707897,38.48244831652209],[-8.044415791707884,38.48022041523421],[-8.045856063791042,38.47823377845199],[-8.047091821718466,38.47650665523906],[-8.048218544597136,38.47491556854862],[-8.049666681009123,38.47290230449762],[-8.050914972554942,38.471147609030965],[-8.052196097906405,38.46937513011954],[-8.053252804861081,38.4679213434789],[-8.054740154540728,38.46585655666898],[-8.056173625556024,38.46387944059809],[-8.057494837071907,38.46203788584621],[-8.058794622398418,38.4602675237329],[-8.05989625853377,38.45873567076287],[-8.06145180785834,38.45656576144873],[-8.062935891667879,38.45456488813396],[-8.064409247990683,38.452579429806484],[-8.065567105078452,38.45091857825823],[-8.066949256744227,38.44895782687965],[-8.068384023942306,38.44701386078102],[-8.069868619547858,38.444992807452074],[-8.07086401450995,38.44361518892174],[-8.072322948914444,38.441610872944146],[-8.073317620001644,38.44020562113887],[-8.074717866204004,38.43823074803369]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0009 VALE DE GAIO-ÉVORA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6582319186851504,1.9509174614815588,2.671112691363895,-2.1120639118055275,0.0128807726787445,-0.1611464503239688,0.0321831699503906,0.0332636789099296,0.0332636789099296,0.9858697372174878,-13.601743628998245,0.985066437245604,-13.177211946631138,11.082351794079525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1611109555:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5000900,E-REDES,,3.4794500512862823,LINE:004625,BUS:JUNCTION:60:00500,BUS:JUNCTION:60:03211,"[[-8.075892842093593,38.43656527621487],[-8.076145057299984,38.43620743116665],[-8.077623312009814,38.43411536626299],[-8.079198062638334,38.43195949027577],[-8.080493617314328,38.43010690706621],[-8.081764359235228,38.42850252081032],[-8.082603325859933,38.42722623176189],[-8.08405885357852,38.42627806394543],[-8.085558275625726,38.425306004331254],[-8.087199042143089,38.424121196048475],[-8.089735354678595,38.422393550153835],[-8.092425794150328,38.42063848715331],[-8.095417649700245,38.41859891850663],[-8.097908154343825,38.416935599503844],[-8.100550870315503,38.415126958629074],[-8.10251083745913,38.41381575680205]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0009 VALE DE GAIO-ÉVORA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.671268684031239,2.113941017659106,2.673851395029645,-2.144772919272095,0.0025827109984057,-0.0308319016129896,0.0332766253834729,0.0334904430352066,0.0334904430352066,0.9850553189519504,-13.17216455083601,0.984866843268866,-13.08890964671935,11.157902060705185,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1343221424:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003800,E-REDES,,0.4198757634916341,LINE:004627,BUS:JUNCTION:60:00508,BUS:JUNCTION:60:03212,"[[-8.057680523180052,38.060744247705784],[-8.057621569932095,38.061535132502556],[-8.057620835258287,38.062243331808354],[-8.056491037495036,38.06433785444715]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.45432605417024,5.973043873543237,-8.452938146789792,-5.97265929559402,0.0013879073804474,0.0003845779492177,0.1003915291189457,0.1004155932335715,0.1004155932335715,0.9921857412586252,-10.300281318032567,0.991818081140661,-10.317022642473272,14.408895570895613,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1470653390:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5648500,E-REDES,,0.3379133962434413,LINE:004629,BUS:JUNCTION:60:03213,BUS:JUNCTION:60:03214,"[[-8.13206877993837,37.976830832228416],[-8.13353120806701,37.97553422769329],[-8.134001460294105,37.97428406538891]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.370290077196786,-2.670200595770158,-4.370020243856134,2.6676058834902783,0.0002698333406518,-0.0025947122798797,0.049357353501904,0.0493397467074944,0.049357353501904,0.9984595831422706,-10.291651897741438,0.998507223998732,-10.301921019555111,7.08241548312585,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1470653398:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5648500,E-REDES,,9.110040098488092,LINE:004630,BUS:JUNCTION:60:00024,BUS:JUNCTION:60:03213,"[[-8.126333803614703,38.0544059768969],[-8.126331252691237,38.05438803054456],[-8.126329624202663,38.05437654379806],[-8.12679717292362,38.05279293353846],[-8.127888675450341,38.05089125523614],[-8.129383969413023,38.04916536091252],[-8.130852965382939,38.04767842409803],[-8.131976521752897,38.04664001902553],[-8.133977940564003,38.04503009091911],[-8.135498623499352,38.04365646533718],[-8.137386055004406,38.04201413028085],[-8.139312726231365,38.04037741962271],[-8.138845448471923,38.038683444727965],[-8.138335587027141,38.03683504355491],[-8.137709223188532,38.034564078901276],[-8.137090486037945,38.03232066878025],[-8.136580245711162,38.03047052823669],[-8.135983108575624,38.028305183482075],[-8.135317600993389,38.02589178682291],[-8.134877332831131,38.02429507245564],[-8.134898309923994,38.022055797914696],[-8.134913529146605,38.020431302140594],[-8.134927365227966,38.01895384529666],[-8.13494806737354,38.01674416398351],[-8.134968994453587,38.01450118375555],[-8.1349887314985,38.012402746652576],[-8.135007175041144,38.010423735115616],[-8.134206098417058,38.007963543855695],[-8.133421620667978,38.00555415790156],[-8.132731028951355,38.00343297020962],[-8.13187689961741,38.000809324088046],[-8.131837496500207,37.99878874066521],[-8.131794303644151,37.996583602143254],[-8.131747560797152,37.994197151638815],[-8.131484570928784,37.99180461910024],[-8.131269749534791,37.989851151212626],[-8.131062190365341,37.987963639094],[-8.130875619298443,37.986266798129904],[-8.130936488876655,37.98418712710425],[-8.131209969697467,37.981741589602535],[-8.13148274944405,37.97930222179565],[-8.13206877993837,37.976830832228416]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.3776379225657225,-2.7397769600521973,-4.370290077197227,2.6702005957749253,0.0073478453684954,-0.0695763642772719,0.049836043592264,0.0493573535019316,0.049836043592264,0.997141562263281,-10.013639328877488,0.9984595831422706,-10.291651897741438,7.151103973635253,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
