source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1203068417:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5648500,E-REDES,,10.670865990924058,LINE:004631,BUS:JUNCTION:60:03215,BUS:EREDES:0201S5050500:60,"[[-8.134846688768693,37.972036938713565],[-8.136824100509964,37.96998085656611],[-8.137768500416433,37.96814781615423],[-8.138792642449182,37.966006879093754],[-8.139645385571047,37.96452005525837],[-8.140770636762523,37.962511871637645],[-8.141899285066515,37.96049750489693],[-8.14299861352144,37.958535329422936],[-8.144328898393514,37.95616079805692],[-8.145301284785274,37.954424981359125],[-8.14615375312058,37.952717586502565],[-8.147112522635858,37.951462636746925],[-8.146057190508452,37.94898423699696],[-8.144952736871877,37.9463902247297],[-8.144181351114764,37.94457837320412],[-8.143349389604325,37.94262414776205],[-8.143429270334652,37.94063021270529],[-8.14351840305386,37.93840500633761],[-8.142510186575688,37.93629741581646],[-8.141867548465603,37.934953974539965],[-8.141019297884792,37.933180593411095],[-8.139969742355106,37.93098625860945],[-8.140026109982863,37.92907680426487],[-8.140097735195596,37.92665061671437],[-8.140172527602976,37.92411644172691],[-8.140219233476492,37.92253410661637],[-8.140265416291765,37.92096940242097],[-8.140305956316132,37.9195956967379],[-8.14034029919665,37.91843199951132],[-8.140402684470592,37.91631781154055],[-8.140495055318555,37.91318772354854],[-8.140596047219585,37.90976473823064],[-8.141325956610773,37.90853544861297],[-8.142198864670707,37.90706534749227],[-8.143228463651237,37.905331267009785],[-8.144522922192102,37.903151003015786],[-8.145271899062871,37.90188941379596],[-8.146319334873555,37.90012503110123],[-8.147253918248662,37.898550652899964],[-8.148321398171381,37.89675231029911],[-8.14861622475715,37.894974911215975],[-8.148965574998295,37.89286860543344],[-8.149328118966523,37.890682715754494],[-8.149585630682058,37.8891299677257],[-8.149893529455522,37.88727332333369],[-8.150195544700939,37.885452058464544],[-8.15071871211585,37.88334310357838],[-8.151111156121683,37.88176106554642],[-8.15132830405496,37.880885628560826],[-8.151331221646865,37.88087185266024],[-8.15134077729633,37.880857336867294]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.369812261320836,-2.6656039911983105,-4.361393890126657,2.583145086888483,0.0084183711941783,-0.0824589043098273,0.0493261745449568,0.0487761280454538,0.0493261745449568,0.9985439067771646,-10.309839190992784,1.0,-10.632503139907914,7.077941533212353,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1470653390:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5648500,E-REDES,,0.2606220172560173,LINE:004633,BUS:JUNCTION:60:03214,BUS:JUNCTION:60:03215,"[[-8.134001460294105,37.97428406538891],[-8.134142015407415,37.973910391941054],[-8.134846688768693,37.972036938713565]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.3700202438568,-2.6676058834846303,-4.369812261320135,2.665603991199625,0.0002079825366649,-0.0020018922850053,0.0493397467074716,0.0493261745449577,0.0493397467074716,0.998507223998732,-10.301921019555111,0.9985439067771646,-10.309839190992784,7.079889038236707,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1207062389:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108800,E-REDES,,1.6917104762506454,LINE:004634,BUS:JUNCTION:60:00172,BUS:JUNCTION:60:03216,"[[-8.6817059242765,41.31168614793405],[-8.684104697640324,41.30603229642167],[-8.687030415310439,41.30417508679201],[-8.690356894472888,41.30203804669921],[-8.693090140743847,41.30029162798],[-8.693537663942692,41.30004203962919]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.013061385334568,1.0242003188441868,-5.01161958961625,-1.0357537960028698,0.0014417957183185,-0.0115534771586829,0.0509657095677596,0.0509986365933357,0.0509986365933357,0.9660352343642346,-5.289917715705285,0.9655838273063192,-5.340033469334532,7.317927477878576,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1345693201:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5108501,E-REDES,,7.330084508567316,LINE:004635,BUS:JUNCTION:60:00470,BUS:JUNCTION:60:02718,"[[-8.615431887699938,41.358151819497515],[-8.616420161807353,41.358192039374636],[-8.620626306802652,41.358354976128425],[-8.62212117619571,41.358673071002144],[-8.625272475000392,41.35940619335798],[-8.627798715094311,41.359977829240805],[-8.634519429155839,41.359204156916505],[-8.638821561456616,41.35870979087808],[-8.641473198824105,41.3584047489803],[-8.644318464899508,41.358075003872564],[-8.64687450747192,41.35778206768416],[-8.650018541731693,41.357419950732336],[-8.652806840405956,41.35709945451867],[-8.655111947842565,41.35683327718871],[-8.65789973745018,41.35651220072482],[-8.661768361570381,41.35606644604354],[-8.664820868193523,41.35571406176243],[-8.667897036965503,41.35673701291451],[-8.670169448366982,41.35749298736193],[-8.67267464062767,41.358326111795016],[-8.674786215717274,41.359029339447126],[-8.677162536261232,41.35981603647643],[-8.679099033230777,41.36046233533443],[-8.68107591807067,41.36112037486854],[-8.683820761613415,41.3620317779996],[-8.686472041604487,41.36291201680754],[-8.688894983357198,41.36371874778711],[-8.695206759502927,41.365817184585524],[-8.699192535490749,41.36729317341453]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,63.04067309758496,10.408186482369707,-62.12291816825538,-7.384991682904316,0.9177549293295826,3.023194799465392,0.6178688257591725,0.6179705058965683,0.6179705058965683,0.9950677201863172,-1.247816419723317,0.9741355999250708,-3.9099076804275072,88.6742008748125,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1209393028:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5604400,E-REDES,,1.6248206750250695,LINE:004636,BUS:EREDES:1107S5901900:60,BUS:JUNCTION:60:00513,"[[-9.138798676685466,38.8876151390863],[-9.138820719159199,38.88760987766142],[-9.139245640718379,38.887782831498896],[-9.13969737847285,38.888855516632596],[-9.141580762672415,38.89322132051295],[-9.142458807310447,38.89525621243575],[-9.142448366252397,38.896684685314355],[-9.142423806905336,38.901596545456826]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.3871774725992854,1.5986150395922258,1.3874036787951551,-1.6144632809760997,0.0002262061958697,-0.0158482413838738,0.0205443227792129,0.0206663715723304,0.0206663715723304,0.9913502637868952,-10.885887125000426,0.991149489856794,-10.867798428626186,2.9654715988420777,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1363267426:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600900,E-REDES,,0.3263467253039358,LINE:004637,BUS:JUNCTION:60:02719,BUS:JUNCTION:60:02720,"[[-9.16968317759038,38.853863180854205],[-9.166064034292445,38.85468193059179]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-48.72807228719447,-7.032919178137609,48.75308230190784,7.114057170488551,0.0250100147133665,0.0811379923509418,0.483446799958742,0.4834421996947957,0.483446799958742,0.9799312677217812,-12.443829547214946,0.9806651792852368,-12.350839063533323,69.37104318535545,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1363267469:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600900,E-REDES,,0.470957908957428,LINE:004638,BUS:JUNCTION:60:02721,BUS:JUNCTION:60:00517,"[[-9.160265607735916,38.85599853984002],[-9.155042179045589,38.85717903345759]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-48.793162203830896,-7.244074840478657,48.829252718487794,7.361140123452134,0.0360905146568981,0.1170652829734768,0.4834347172060916,0.4834278632421169,0.4834347172060916,0.9818464861187396,-12.202099647344474,0.9829156463098104,-12.06846362080232,69.36930939964007,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1211072582:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612400,E-REDES,,0.4550545085978302,LINE:004639,BUS:JUNCTION:60:02706,BUS:EREDES:1106S5183100:60,"[[-9.217585511018816,38.71893192974067],[-9.21566685737374,38.71950160660816],[-9.212902403358688,38.72074720582052]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-23.326058644740503,-4.541188526584286,23.334162174036045,4.563974302499334,0.0081035292955391,0.0227857759150476,0.2330465308372905,0.2330379663181111,0.2330465308372905,0.9812166562033348,-12.837053948279827,0.9817613290224853,-12.77609798232061,33.440454991719115,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1287494238:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603300,E-REDES,,0.4993994049699532,LINE:004640,BUS:JUNCTION:60:00734,BUS:JUNCTION:60:00733,"[[-9.19355466241064,38.761831170280715],[-9.193538146374754,38.76180589155337],[-9.193517039640744,38.76177438516143],[-9.19350033966564,38.761746009441616],[-9.193488455644951,38.761724309722226],[-9.193479974444521,38.76170320962187],[-9.193473606981,38.76167956815022],[-9.193469087521633,38.76165641431867],[-9.193468273140669,38.76163019121594],[-9.193471895393957,38.7616044592548],[-9.193476404979357,38.76158891597823],[-9.193487973709448,38.7615629586774],[-9.193492712245115,38.76155354758229],[-9.193502655432349,38.76154055816344],[-9.19350963923501,38.76153127078863],[-9.193518642444264,38.76152006443235],[-9.19413389505924,38.76061555475312],[-9.194139445330837,38.760607361301595],[-9.194143430615185,38.76060069537767],[-9.19414716366203,38.760592536464124],[-9.194149839907372,38.760583711579635],[-9.194150936353932,38.76057463983516],[-9.19415063942646,38.76056703100416],[-9.1941471617974,38.76055750542395],[-9.194141783590947,38.76054937530683],[-9.194136178217422,38.760543769418994],[-9.194127004230234,38.76053724115829],[-9.194118910954977,38.76053299103397],[-9.194109801653248,38.76052927259516],[-9.194101039032565,38.76052643376102],[-9.194090830629948,38.76052385127983],[-9.193364115533102,38.76041119390808],[-9.193199958516809,38.76037564548645],[-9.19308682121409,38.76034763228094],[-9.193032745877945,38.76033185549097],[-9.19287451778263,38.760286461355825],[-9.192818541316035,38.76026737787872],[-9.192787056013724,38.76023572238155],[-9.192764469661588,38.76020446347844],[-9.192763984859626,38.76017173378909],[-9.192766774773906,38.76014338815124],[-9.1927866324429,38.76008518904009],[-9.192807215128225,38.76005263735762],[-9.19284524266163,38.76001957595091],[-9.192957151981089,38.75996318910647],[-9.193083539227773,38.75990328374296],[-9.193485852744029,38.75976510729513],[-9.193712799281917,38.75969816220379],[-9.1940171281549,38.75961593869179],[-9.194080674015568,38.75959621053111],[-9.194160455535757,38.75955728336589],[-9.194198781446797,38.7595281101469],[-9.194206851275714,38.75952147914197],[-9.194210938375349,38.75951702819073],[-9.194233474993299,38.759489061441386],[-9.194261071968553,38.75942996299492],[-9.194257001569826,38.75935487553617],[-9.194237228083455,38.75931162006299],[-9.194213097599532,38.75928098800341],[-9.194103842149582,38.759147712161976],[-9.194066689594962,38.75913032272971],[-9.19397829420766,38.759089510634595]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.44868877090813,1.374559578436625,-16.445729291724696,-1.5074535517730363,0.0029594791834348,-0.1328939733364116,0.1618022801648544,0.1619186777005526,0.1619186777005526,0.9816256895971718,-12.884008220382457,0.9814341273904404,-12.893967155557451,29.70439877096911,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1287494319:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603400,E-REDES,,0.4878428522470154,LINE:004641,BUS:JUNCTION:60:00734,BUS:JUNCTION:60:00732,"[[-9.193564639235712,38.761826656822706],[-9.19358471799273,38.76185090331167],[-9.193606569710417,38.761871350439215],[-9.193633714043772,38.76189647851959],[-9.193657185847448,38.76191833413475],[-9.19367474830315,38.76193503698571],[-9.193712345269224,38.76197299613689],[-9.19375098728554,38.762013152670015],[-9.193785684498678,38.76204796743298],[-9.193852454616495,38.76211363035889],[-9.1939103851608,38.762168942654256],[-9.19397418735302,38.762229182813485],[-9.194041473823235,38.7622900758463],[-9.19411137032503,38.762351629695424],[-9.19415657707884,38.76239067249763],[-9.194213140790989,38.76243059385473],[-9.194288074940049,38.76247961707944],[-9.194369972228145,38.762528811130395],[-9.194455313192197,38.762575920040845],[-9.194519551450316,38.762607340214174],[-9.194599523310519,38.76264383270661],[-9.194644461082824,38.76266316885965],[-9.19472992836819,38.762699386077834],[-9.194819155366131,38.76273465924567],[-9.194858904832767,38.76275014217503],[-9.194875665961732,38.762772508983026],[-9.194886727272177,38.76279532399045],[-9.19489193858368,38.76281389554073],[-9.194896368408404,38.76283950022685],[-9.194894409817396,38.76286334348027],[-9.194892584001616,38.76287675458011],[-9.194884846504584,38.76290269516853],[-9.194875597006304,38.76292365923415],[-9.194865791171942,38.762946673114484],[-9.19485229383828,38.76296359532863],[-9.194840000788673,38.76297639005386],[-9.194838811371348,38.76297764394176],[-9.194825329067982,38.76298782823793],[-9.194809770927591,38.76299690545342],[-9.194566702973715,38.76312708943453],[-9.194262641346096,38.763282571797134],[-9.19371715353811,38.76354812443181],[-9.193539946889516,38.76364248745442],[-9.193433100777895,38.76370317056588],[-9.193260734745627,38.763807469740804],[-9.192993595388446,38.76398599741859],[-9.192752889772514,38.764156492771406],[-9.19239566962452,38.76441868108764],[-9.19206623294549,38.76467314878236]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.41916836001466,-1.3721942615879437,16.42204507752757,1.2423093947525672,0.0028767175129118,-0.1298848668353764,0.161511977055296,0.1614085714147604,0.161511977055296,0.9816256895971718,-12.884008220382457,0.9818110290475524,-12.87421937615057,29.629788489322344,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1438561626:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5609700,E-REDES,,0.4340516309097163,LINE:004643,BUS:EREDES:1106P5397000:60,BUS:JUNCTION:60:03217,"[[-9.166069735050042,38.77972188592737],[-9.166068933995072,38.779691933350215],[-9.166054837835725,38.779687211995856],[-9.166006225769609,38.77967105014471],[-9.165954380129268,38.77965409719576],[-9.165927171303684,38.77964741112084],[-9.165896919346599,38.77964435506427],[-9.16587292531178,38.77964193720105],[-9.165855251413495,38.77964048126221],[-9.16580010931762,38.77963590700455],[-9.165756926600531,38.77963232581412],[-9.165652967692758,38.779614933186544],[-9.165651899603628,38.779596756055966],[-9.16565568250247,38.7795742303057],[-9.165658607023952,38.779556810520276],[-9.165660495923554,38.77954019257905],[-9.165663488169686,38.779513917606984],[-9.165666984435953,38.77948270194458],[-9.165669053521917,38.779480152464444],[-9.16566202296819,38.77947462089113],[-9.165665467162215,38.779450954157404],[-9.165671204209223,38.77941154866318],[-9.165674741433188,38.7793815757027],[-9.16568011185197,38.779329535623205],[-9.165701584567383,38.77912314989854],[-9.165711838397423,38.77903714352675],[-9.165713435904642,38.77901947425916],[-9.165700876496432,38.77900402007446],[-9.165685067950662,38.77898271260285],[-9.165667018544584,38.77896560454205],[-9.165649194489164,38.778960114441745],[-9.1656090866351,38.77895188502251],[-9.165462410627796,38.778932771432366],[-9.165386087364286,38.77892447503772],[-9.165304145662876,38.77891359804424],[-9.16514505714638,38.77889476501152],[-9.164873098259369,38.778874074491824],[-9.164730116540987,38.77886293517423],[-9.16469485670284,38.7788533294321],[-9.164653677612597,38.77880514190185],[-9.164629103588803,38.77878084915717],[-9.16458485343067,38.77873195912764],[-9.164581443845268,38.77872295452711],[-9.16458133698191,38.77872192859176],[-9.164578720638966,38.77869851363386],[-9.164581484448993,38.77866036852831],[-9.164578883650034,38.77862686478605],[-9.164576199392846,38.77859236192439],[-9.16457458959366,38.778571712445356],[-9.164579631154911,38.77852394497259],[-9.164584661334006,38.77847618660756],[-9.164591477769152,38.778443761606184],[-9.16460298973328,38.77838903701475],[-9.16460658267816,38.778379646228665],[-9.164611444023972,38.77834969761792],[-9.164616305365987,38.77831974900687],[-9.164621592637044,38.77823717352498],[-9.164628119422478,38.778135229490914],[-9.164634326853024,38.7780382695481],[-9.164638110882006,38.77797911841942],[-9.164644102515588,38.77788554728475],[-9.164650372126893,38.77776658092384],[-9.164654570412099,38.77765479401199],[-9.164657117346882,38.77758726762744],[-9.164659370863106,38.77752731933036],[-9.164664138144042,38.77740073670364],[-9.16466614985926,38.77734715900201],[-9.164667738775336,38.77730495278337],[-9.164654607325835,38.77721871184723],[-9.164641464534354,38.777132480016256],[-9.164619736391634,38.77706612305835],[-9.164589461784843,38.77697368322429],[-9.16458488724448,38.776959698641235],[-9.164556206618766,38.776895583001185],[-9.164511853989932,38.776796430734066]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6088 CARRICHE-VALE ESCURO,6,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.464383464019036,0.8022649015962974,-35.45254837524668,-0.9083024062638876,0.0118350887723579,-0.1060375046675902,0.3471776290706992,0.3472056224997301,0.3472056224997301,0.9831955366472028,-12.78680304505749,0.9828592268166748,-12.806620728809715,63.69576637309303,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1237836270:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0511L5150700,E-REDES,,0.390348961955542,LINE:004645,BUS:EREDES:0511S5011400:60,BUS:JUNCTION:60:00530,"[[-7.672733926286439,39.67383251247],[-7.672866693846233,39.673870522288205],[-7.672994824604907,39.673603271142674],[-7.672227555788853,39.673379307759134],[-7.672286567847971,39.673093689777104],[-7.672560359375768,39.67287965847397],[-7.672675109055093,39.672801015932414],[-7.67277829176244,39.67273195564202],[-7.672839400675361,39.672691036842295],[-7.672902622041028,39.67264790172197],[-7.672910886243634,39.67264188970606],[-7.672918636320139,39.672635481812506],[-7.672935982263051,39.67262084252933],[-7.672947459152113,39.672610737409066],[-7.672962657197034,39.67259661202393],[-7.672975021861761,39.67258443888871],[-7.672996567910172,39.672560348947414],[-7.673014174746887,39.672534417707624],[-7.67304632652454,39.67248739509342],[-7.673111940167558,39.67239613804615],[-7.673161684962372,39.672330559191046],[-7.673182672748522,39.67230447785054],[-7.673213775383211,39.67226888641014],[-7.673248257330615,39.67223520571204],[-7.673431788421963,39.67207232487285],[-7.673626556593236,39.67191078498896],[-7.673743939756964,39.67181766013904],[-7.673771889722031,39.67179439817473],[-7.673818534912025,39.67175507005389],[-7.673838131634813,39.671738385998275],[-7.673858022084599,39.67172134283273],[-7.673889739943961,39.671694015697405],[-7.673928949718891,39.67165992709475],[-7.673969356458125,39.671624591276775],[-7.674053488664746,39.671550798372984],[-7.67413094697094,39.67148340983661],[-7.674154693999541,39.67146297731222],[-7.674161829406222,39.67145371960669]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.0237592870639265,-0.5789390850181694,5.023957166729207,0.4985664489199153,0.0001978796652801,-0.080372636098254,0.0488123859610372,0.048729299649477,0.0488123859610372,0.9969002587643142,0.8360444496889033,0.9969466440130768,0.8398594274852329,7.782462964722693,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1267605173:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1016L5649000,E-REDES,,0.50970856450164,LINE:004648,BUS:EREDES:1016S5000100:60,BUS:JUNCTION:60:03218,"[[-8.851327745087918,39.63053481907106],[-8.851297874975371,39.63052080078199],[-8.851216380982086,39.6303784973514],[-8.851215693144177,39.63037731274414],[-8.851215062327556,39.630376010698],[-8.851214464678545,39.63037453732131],[-8.851213993465562,39.630372901042755],[-8.851213683815915,39.63037111965787],[-8.851213612423301,39.63036985017205],[-8.851213788116828,39.63036769651028],[-8.851214611463334,39.63036509751329],[-8.851215411627505,39.63036363348932],[-8.85121608890185,39.63036267459539],[-8.85172421315044,39.62974113331662],[-8.852523986446199,39.6302781700639],[-8.85253316521825,39.630283823264485],[-8.852543160862139,39.63028962450579],[-8.852551825171687,39.630293965937206],[-8.852563564951158,39.63029947714648],[-8.852572360330514,39.630302980150596],[-8.852583358559391,39.63030662259186],[-8.852593475232894,39.6303094959383],[-8.852607928097699,39.630312684616385],[-8.852617374595635,39.63031383285718],[-8.85263084810758,39.63031468590062],[-8.852642539793623,39.63031444219445],[-8.852649650797936,39.63031389368067],[-8.852655860878455,39.630312954469886],[-8.852662645447861,39.63031125513933],[-8.852670742747378,39.630309223421726],[-8.852680666038907,39.63030581136677],[-8.852690356630443,39.63030130195262],[-8.85269909232202,39.63029569065655],[-8.852705846590245,39.63029107337898],[-8.85271279834436,39.63028528401923],[-8.852716627512194,39.63028163959944],[-8.85272078592892,39.630277173536335],[-8.852724691437965,39.63027190745748],[-8.852993698654114,39.62988558384448],[-8.853425641688151,39.629258518883034],[-8.853848916015606,39.628629659825954],[-8.853872729438683,39.628594422092114],[-8.85387726574775,39.62858599073979],[-8.853881885145753,39.62857546934303],[-8.853886669439277,39.62856288441281],[-8.8538911539824,39.628548355924174],[-8.853895189340218,39.62852871448872],[-8.853896908426004,39.62851594146809],[-8.853897878567956,39.628506190310695],[-8.853898691745762,39.62849702555734],[-8.853898853929637,39.62849134139395],[-8.853898910919758,39.62848562185839],[-8.85389897334228,39.62848042467093],[-8.85389880554974,39.628475490106084],[-8.853898684217365,39.62847166306218],[-8.853898461722476,39.62846482844815],[-8.853897583713366,39.62845544004058],[-8.853896872967312,39.62844981534513],[-8.853896121910486,39.62844479434153],[-8.853895144698779,39.62843930640193],[-8.85389371068155,39.628432452302185],[-8.853892553119652,39.62842754190547],[-8.853890769331665,39.62842065395443],[-8.853889052955553,39.628414648229445],[-8.853886908312463,39.62840778053551],[-8.853884901803502,39.62840187568709],[-8.85388249387991,39.62839545095294],[-8.8538799802949,39.62838894581653],[-8.853877579616803,39.628382097727744],[-8.853875893654005,39.62837677631382],[-8.853874186398082,39.62837052735404],[-8.853872576904102,39.62836471910898],[-8.853871259135948,39.62835896308928],[-8.853869710657182,39.62835118202265],[-8.853868678152638,39.628344856814195],[-8.853867755276681,39.628337873443286],[-8.853867012002205,39.628330240481425],[-8.853866565136167,39.62832311004507],[-8.853866335312222,39.628313330323174],[-8.853866059965467,39.62830253314025],[-8.85386553616323,39.62829584450497],[-8.853865103847529,39.62828899318222],[-8.853864224589417,39.628283963968926],[-8.853861792326853,39.62827183821735],[-8.853860291621771,39.62826529075554],[-8.853857030804589,39.62825189122101],[-8.853854707819474,39.62824467337848],[-8.8538519862307,39.628237205830125],[-8.853848456068762,39.62822926596065],[-8.853844559587461,39.628221940816644],[-8.853839549944535,39.62821397412027],[-8.853834929848906,39.62820762618673],[-8.85383050780497,39.628202402844586],[-8.853814390408969,39.62818471505799],[-8.853815142839483,39.62815962704012],[-8.853815936107008,39.628122785174675],[-8.853817040320457,39.628077763396234],[-8.85381831727941,39.62802583249243],[-8.853822638080205,39.62789699344209],[-8.853852618750775,39.62785786254176]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.7091842613814093e-08,-0.1015581246521255,-3.4797321624528965e-12,-5.1539491115295234e-12,2.7088362881651637e-08,-0.1015581246572794,0.0009987151261656,6.115378183038946e-14,0.0009987151261656,0.9785007601285696,-7.460503638720093,0.978501708690364,-7.460534204686681,0.1592313780337793,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1280028236:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0303L5102900,E-REDES,,0.3503913910321033,LINE:004650,BUS:JUNCTION:60:02103,BUS:JUNCTION:60:00540,"[[-8.442246944037853,41.524749321714395],[-8.444627732094176,41.5273205963522],[-8.444633170600616,41.52734273071863]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1029 LAMAS-S. MARTINHO DE DUME,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.9495883322795,3.593279458486893,4.949808795366886,-3.5950828279834735,0.0002204630873858,-0.0018033694965806,0.0619393804254339,0.0619589659104332,0.0619589659104332,0.9502012448859832,-2.0439026056952234,0.9500931497916546,-2.0314114506942005,4.445326869739791,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1408176557:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0210L5649600,E-REDES,,0.4978074709011494,LINE:004651,BUS:JUNCTION:60:00542,BUS:JUNCTION:60:03219,"[[-7.445171650745364,38.1920565353203],[-7.445166128531789,38.192059908364264],[-7.445160649688312,38.19205987633846],[-7.445154432548695,38.1920545878716],[-7.445148235700079,38.19204713741319],[-7.445143593814095,38.19204184914508],[-7.445138526221497,38.192039351113486],[-7.44513028783632,38.192040230860655],[-7.445029297255046,38.19210988200583],[-7.445087511190871,38.192152662752946],[-7.445440903487163,38.19241809114458],[-7.445695141060356,38.19260876999222],[-7.445899803005272,38.192759439064275],[-7.446001992543333,38.192834673543786],[-7.446235745736282,38.193006790629774],[-7.446535059461482,38.19322614444603],[-7.446769389316631,38.19339667828429],[-7.447002429162875,38.19356733926533],[-7.447292949578181,38.19377781126831],[-7.447535847286169,38.19395901486331],[-7.44792743337388,38.19424846846445],[-7.448198602735358,38.194438979197855],[-7.448317477276331,38.19452248873696],[-7.448536129124092,38.19467609039044],[-7.448844810517935,38.194896150436485],[-7.448966251622148,38.19498735873629],[-7.449060617925555,38.19505754519281]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.3500710615292736e-08,0.0265363428162467,7.387904004267808e-08,-0.1306531631009619,6.037832942738535e-08,-0.1041168202847152,0.0002547029731188,0.0012540460369923,0.0012540460369923,1.0025249202148536,-3.9067770289132033,1.0025235206906962,-3.9067330119875394,0.1999403767466038,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1408176605:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0210L5649600,E-REDES,,0.4854691325148735,LINE:004652,BUS:JUNCTION:60:03219,BUS:JUNCTION:60:03220,"[[-7.449060617925555,38.19505754519281],[-7.449153078568025,38.19512767545459],[-7.449311180970226,38.19524641109447],[-7.449487765263541,38.19537373114722],[-7.449695956041618,38.195521008763464],[-7.449903180194232,38.19563981262941],[-7.450045455877573,38.1957213482047],[-7.450114248806591,38.19575651236663],[-7.450410744192379,38.19590709386958],[-7.450592762437013,38.19599799422618],[-7.450881501855444,38.19613949374792],[-7.450981536670824,38.196188495823954],[-7.451032384826251,38.19621021342502],[-7.451158413705639,38.19626405056735],[-7.451257563285817,38.19630639879393],[-7.451334574732797,38.19633930360677],[-7.451599193080777,38.196444266128985],[-7.451876495487829,38.196552850938694],[-7.452259269923228,38.19668083764189],[-7.452365089018751,38.19670089073494],[-7.452665857919714,38.196758493558086],[-7.452821473054942,38.196788293361045],[-7.453157007144687,38.19686270808136],[-7.453822464737411,38.19700988969327],[-7.453922957391204,38.19703200067939]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.387942830902859e-08,0.1306531630952765,3.876291487420155e-07,-0.2321884863451878,3.13749720432987e-07,-0.1015353232499113,0.0012540460369378,0.0022286178096054,0.0022286178096054,1.0025235206906962,-3.9067330119875394,1.0025203702233028,-3.9066339251385527,0.3553224294264167,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1408176618:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0210L5649600,E-REDES,,0.4878606021693701,LINE:004653,BUS:JUNCTION:60:03220,BUS:JUNCTION:60:03221,"[[-7.453922957391204,38.19703200067939],[-7.454525208048274,38.19716453460293],[-7.454946180318723,38.19725132841035],[-7.455051183391893,38.19726104130443],[-7.455139572627097,38.197251442655805],[-7.455247291568651,38.19722177559137],[-7.455314238622135,38.19716810844164],[-7.455333756209686,38.19711414109127],[-7.455338259763895,38.19708388849094],[-7.455349435990646,38.19699620725865],[-7.455349546306448,38.196995388094216],[-7.455348990381323,38.19699378132847],[-7.455348380132777,38.196993111163835],[-7.45531832732266,38.19696051546247],[-7.455292608513897,38.196933286925635],[-7.455265056398917,38.19690309294158],[-7.455234306343954,38.19686813290015],[-7.455207848869673,38.19683684613529],[-7.455178671726228,38.19680092218998],[-7.455145527354468,38.196758245819055],[-7.455126775918209,38.19673308435852],[-7.455108718726931,38.19670815211411],[-7.455084699178522,38.19667371728085],[-7.455064914692019,38.196644234649106],[-7.4550463101302,38.19661554257655],[-7.45502692878522,38.19658444067893],[-7.45500798597634,38.196552827803785],[-7.454989369803867,38.19652046006927],[-7.454935375779716,38.196421574784594],[-7.454832200313022,38.19623176861641],[-7.454671859669541,38.19593678854587],[-7.454537403590854,38.195689415795506],[-7.45441968362692,38.19547284135323],[-7.454408549311176,38.19545234520909],[-7.454394406882683,38.19542631833693],[-7.454379265313331,38.19539847493415],[-7.454366772685685,38.19537550254398],[-7.454351923166898,38.19534817432284],[-7.454340844794774,38.19532780461767],[-7.454327454441085,38.19530316041944],[-7.454309473368116,38.19527007553221],[-7.454287025315327,38.19522874886082],[-7.454283051894052,38.195221446840364],[-7.454270177731438,38.19519776955316],[-7.454256012821084,38.19517171550755],[-7.45423871651536,38.19513988678059],[-7.45422529231919,38.19511520633981],[-7.454207558624111,38.19508253726755],[-7.454175925717278,38.19502348234425],[-7.454168041850521,38.195007013838925],[-7.45415730158322,38.194982195723576],[-7.454143882768612,38.19494584892021],[-7.454131450809016,38.19490278725059],[-7.454124011062524,38.194867952379965],[-7.454094350199133,38.19469461428002],[-7.454055411156426,38.19446680953651],[-7.45402185415091,38.19427047650943],[-7.454002482039879,38.19415716926324]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.876316032000516e-07,0.2321884863510674,1.1559570554421169e-06,-0.3342223358894287,7.683254522420653e-07,-0.1020338495383612,0.0022286178096618,0.003207986467711,0.003207986467711,1.0025203702233028,-3.9066339251385527,1.0025154279707476,-3.906478482839694,0.5114692794615885,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1408176661:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0210L5649600,E-REDES,,0.4936918248171937,LINE:004654,BUS:JUNCTION:60:03221,BUS:JUNCTION:60:03222,"[[-7.454002482039879,38.19415716926324],[-7.453986315525926,38.19406257375242],[-7.453983208043833,38.194044367070404],[-7.453976570366259,38.19400552790171],[-7.453973138061684,38.19398541848981],[-7.453966341528079,38.19394524510233],[-7.453961238005505,38.193900991492114],[-7.453959958967841,38.19387640812644],[-7.45395974082153,38.193856830762215],[-7.453960230461171,38.19383724847343],[-7.453961726559847,38.193813762176504],[-7.453965144906705,38.19378362947424],[-7.453969090057784,38.193759472640906],[-7.453975033810508,38.19373151662088],[-7.453984521585607,38.193696824456204],[-7.454008751969384,38.19363194781467],[-7.454027523362366,38.1935932192209],[-7.454043749153004,38.193564349573],[-7.454065813574097,38.19352995518426],[-7.454081472092621,38.193508100107415],[-7.454115132877679,38.19346645747335],[-7.454139268315227,38.193440155905286],[-7.45417666850177,38.19340394910987],[-7.454198706124034,38.19338476138287],[-7.454225571507135,38.19336319615163],[-7.454254672777471,38.19334178795135],[-7.454288019242843,38.19331804392496],[-7.454344519911016,38.19327779418531],[-7.454380210466474,38.193252379006786],[-7.454433424479888,38.193214488591124],[-7.454478893724394,38.19318210291112],[-7.454564488770388,38.193121147445595],[-7.454727910846241,38.193004749975586],[-7.454783710083067,38.19296500047018],[-7.454813114886726,38.19294406233557],[-7.45485098476987,38.19291871362395],[-7.454887539628241,38.19289607797782],[-7.454916854796041,38.192879886934705],[-7.454954859902745,38.19286089016817],[-7.454992478979278,38.19284413435473],[-7.455018110160207,38.19283377777636],[-7.455049276819043,38.192822272931295],[-7.45508250505821,38.1928112574206],[-7.455125151414109,38.19279892681751],[-7.455143012609594,38.192794345133244],[-7.455177479245044,38.1927864267456],[-7.455223345351489,38.192777718170476],[-7.455259135628617,38.1927723208362],[-7.455308179092165,38.19276688270225],[-7.455367148409151,38.192763240403316],[-7.455388031410481,38.19276270301371],[-7.455448227995674,38.19276336493598],[-7.455516685874606,38.192768074294385],[-7.455598119387993,38.19277930860489],[-7.455674560119313,38.192794730237196],[-7.455734145457229,38.1928071900156],[-7.455807927024974,38.19282256022156],[-7.455851755072805,38.19283057801264],[-7.455885016445372,38.192835733251414],[-7.455927361442048,38.19284118398308],[-7.455982881165741,38.19284644023366],[-7.45603625212936,38.19284952198602],[-7.456084561574212,38.192850637707636],[-7.456127313768254,38.192850316072196],[-7.456168638145299,38.19284886010957],[-7.456213720171154,38.192845939292546],[-7.456249514028077,38.19284262270846],[-7.456293978964261,38.19283730197234],[-7.456343247237817,38.19282976564949],[-7.456413885898318,38.19281588386355],[-7.456452667614911,38.192806692644425],[-7.456545161869814,38.192783360081094],[-7.456603800236533,38.19276857137893],[-7.456666256140914,38.192753246043104],[-7.456718510239499,38.192742519591995],[-7.456758182424425,38.19273578378131],[-7.4568062088548,38.19272921307712],[-7.456841515800599,38.192725461092074],[-7.456882913455874,38.192722239574856],[-7.45692471089116,38.19272022751841],[-7.456977786352806,38.192719451380505],[-7.457015963078239,38.19272014815639],[-7.457055624704814,38.19272197954868],[-7.457086265227824,38.192724164508014],[-7.457121324235366,38.1927274919278],[-7.457146330324832,38.19273041926615],[-7.457182651636161,38.192735501623716],[-7.457218872833483,38.19274153832744],[-7.457247473790217,38.19274703577756],[-7.457282914870323,38.19275473460891],[-7.457309589249837,38.192761193931105],[-7.45733667948947,38.19276835832104],[-7.457353620930547,38.19277314016606],[-7.457376319541907,38.192779964024176],[-7.457401904793775,38.192788173787434],[-7.457425288566586,38.19279620874829],[-7.457451795861929,38.1928059372717],[-7.457474327756845,38.192814751097586],[-7.457500311454543,38.19282555765979],[-7.457549486368747,38.19284795652125],[-7.457614423087008,38.192879283453706],[-7.457667904259746,38.19290510329643],[-7.457727829146929,38.19293403209064],[-7.457780912804012,38.19295964239856],[-7.457824041022691,38.19298046594552],[-7.457879283864928,38.19300713361761],[-7.457925071502629,38.19302923361611],[-7.457974416125233,38.19305306567177],[-7.458023648875626,38.193076653827525],[-7.458061936362099,38.193093855012],[-7.458107957689817,38.193112902298004],[-7.45815336866478,38.19313005421878],[-7.458194970031357,38.193144400558516],[-7.458230492461375,38.193155694080076],[-7.45827502922874,38.19316861581616],[-7.458324635277691,38.19318143146727],[-7.458351393872134,38.19318744960504]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.155952659790499e-06,0.3342223359119762,2.599202788771993e-06,-0.4374733388533022,1.4432501289814937e-06,-0.103251002941326,0.0032079864679274,0.0041990553569502,0.0041990553569502,1.0025154279707476,-3.906478482839694,1.002508613977635,-3.9062641687550137,0.6694815702795394,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1408176674:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0210L5649600,E-REDES,,0.504015318121104,LINE:004655,BUS:JUNCTION:60:03222,BUS:JUNCTION:60:03223,"[[-7.458351393872134,38.19318744960504],[-7.458378049906708,38.19319344913118],[-7.458430865251721,38.19320360752371],[-7.458498028904887,38.19321505531396],[-7.458559692064496,38.19322137256291],[-7.4586314401812,38.193227098940454],[-7.45868824186079,38.19322955051541],[-7.458738450725078,38.19323020757264],[-7.458800821990555,38.19322904244344],[-7.458912558537895,38.19322220525689],[-7.459028028442994,38.19321405604433],[-7.459141373824787,38.1932060477019],[-7.459224369658738,38.19320018074365],[-7.459329125193641,38.19319278968793],[-7.45940830591825,38.19318718904038],[-7.459498452134696,38.193180822289555],[-7.459549065143575,38.193177247179094],[-7.459604498445531,38.19317333026988],[-7.45966958366795,38.193168738849224],[-7.459743235936889,38.19316352074708],[-7.459800163603972,38.19315971139173],[-7.45985321737479,38.19315760052903],[-7.459908059240791,38.193157175505995],[-7.459970335725671,38.19315886500132],[-7.460022427865042,38.19316202771673],[-7.46009831445881,38.19316956961569],[-7.460166475381656,38.19317934651885],[-7.460223922440024,38.19318983688689],[-7.460266803901947,38.19319908182503],[-7.460317782384801,38.19321165223476],[-7.460365386009618,38.19322503214128],[-7.460425549413988,38.1932442854781],[-7.460494195420667,38.19326963216316],[-7.46051790716999,38.193279298975504],[-7.46054533261835,38.19329104101014],[-7.460562316684496,38.19329867842478],[-7.46057975311884,38.19330677787044],[-7.460604278067438,38.193318638449476],[-7.460636738699607,38.193335237947814],[-7.46065721887602,38.193346273622595],[-7.460680772224785,38.193359524997845],[-7.460705375644978,38.19337403459008],[-7.460732730572305,38.193390983262105],[-7.460759747799238,38.193408659711096],[-7.460789296607343,38.193429107306635],[-7.460813936256576,38.19344713952225],[-7.460854474507943,38.193479154106065],[-7.460924340685127,38.193539533707195],[-7.461071866192631,38.1936706613625],[-7.461106174547036,38.193701153835306],[-7.461137029484282,38.19372857259958],[-7.461161305598377,38.19375017014949],[-7.461184687572981,38.19377093378058],[-7.461203393244778,38.19378753567379],[-7.461227713879967,38.19380801637345],[-7.461245768734019,38.19382214613468],[-7.46126943391012,38.193839415952816],[-7.461290092376432,38.193853443454906],[-7.461341528661228,38.193884637214246],[-7.461373461010147,38.19390162988051],[-7.461407283879498,38.19391785857106],[-7.461436345653446,38.19393045656304],[-7.461480185360782,38.19394730995076],[-7.461512174634289,38.19395809584416],[-7.461548570280709,38.193968870835974],[-7.46157650533317,38.19397612014872],[-7.461611283950305,38.19398397605404],[-7.461649151447741,38.19399109283244],[-7.461681286292714,38.19399596073176],[-7.461712734587424,38.19399976166803],[-7.461739035697059,38.19400219993341],[-7.461779559977686,38.19400465625993],[-7.461822450270413,38.194005531510406],[-7.461869844402345,38.19400447752272],[-7.461911083474799,38.19400242447389],[-7.461948588586227,38.19399800783099],[-7.461994515208829,38.193991414024076],[-7.462019704206256,38.19398690010386],[-7.462061268309248,38.19397802018847],[-7.46209872957993,38.193968414181285],[-7.462141105475996,38.19395564706599],[-7.462182905690249,38.19394092174503],[-7.462210802947326,38.193929855809934],[-7.46223429692323,38.193919710692924],[-7.462266168799771,38.19390466749466],[-7.462309173441636,38.19388181405072],[-7.462333424672646,38.1938675021571],[-7.462362935053445,38.19384855367384],[-7.462390957033345,38.1938288399622],[-7.462416064079101,38.193809569081715],[-7.46244493899114,38.19378521167865],[-7.462467376853692,38.193764475161096],[-7.462485003158357,38.19374686430212],[-7.462500681233011,38.193730089166756],[-7.46251244678896,38.19371674210599],[-7.462532684358885,38.193691948089544],[-7.462551570587932,38.19366638062275],[-7.462589430769905,38.193610642684405],[-7.462618393481652,38.19356793481922],[-7.462640274482057,38.19353568185324],[-7.462668427406911,38.193494140505564],[-7.462701220132426,38.193445778893825],[-7.462725843699032,38.19340945153898],[-7.462760464717039,38.19335837966669],[-7.462790515017034,38.193314056367484],[-7.462825737569405,38.19326210503862],[-7.462860693996685,38.193210539561335],[-7.462895893290181,38.19315862411288],[-7.462920620874469,38.19312213514871],[-7.462941923141877,38.19309072565466],[-7.462965875370572,38.1930553853916],[-7.462987941492969,38.19302282711185],[-7.463009604713866,38.19299063589453],[-7.463025453692569,38.19296512312535],[-7.463033413357878,38.192951015620515]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.599204341625975e-06,0.4374733388305608,4.977187455404542e-06,-0.5428801138878605,2.3779831137785673e-06,-0.1054067750572997,0.004199055356732,0.0052108403954212,0.0052108403954212,1.002508613977635,-3.9062641687550137,1.0024997764897827,-3.905986207549716,0.8307967659031653,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
