source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1408176741:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0210L5649600,E-REDES,,0.4983538896883283,LINE:004656,BUS:JUNCTION:60:03223,BUS:JUNCTION:60:02731,"[[-7.463033413357878,38.192951015620515],[-7.463038449153642,38.192942080536525],[-7.463051873342103,38.1929158422638],[-7.463067231106038,38.1928816241935],[-7.463078525940932,38.19285231080392],[-7.463085412366943,38.19283198111501],[-7.463092254344098,38.19280902060364],[-7.463097306469567,38.19278955432518],[-7.463103575068127,38.192760635733535],[-7.463107981736851,38.19273435512887],[-7.46311146611809,38.19270532159043],[-7.463114261048124,38.19266179797981],[-7.463117284975579,38.19260196073896],[-7.463119933775024,38.19254944551496],[-7.463121549207457,38.19251757257374],[-7.463122886706336,38.192491130355606],[-7.463124127261429,38.19246655240672],[-7.463125271037614,38.19244382071049],[-7.463126691015418,38.192415847465696],[-7.463128403560782,38.19239208299507],[-7.463131190453187,38.19236817149025],[-7.463134692137126,38.19234598473461],[-7.463141185073548,38.192314995391925],[-7.463150751922312,38.19227989751614],[-7.463163579941688,38.19224268311684],[-7.463177490823678,38.19220938469806],[-7.463192984632789,38.192177743897304],[-7.463226617722617,38.19212100872492],[-7.463250450243611,38.192086226260614],[-7.463284699931445,38.192045701409164],[-7.463315959868457,38.19201256476636],[-7.463341303730714,38.191987268140025],[-7.463382049447271,38.19194662707515],[-7.46346625919745,38.19186265772756],[-7.463545307858407,38.19178383901736],[-7.463612110875932,38.1917172295912],[-7.463674628519972,38.19165488394094],[-7.463696976794657,38.19163259715426],[-7.463765945313126,38.19156381982453],[-7.463803361171066,38.19152651995472],[-7.463844002657947,38.191485986237446],[-7.463884171758895,38.19144592728611],[-7.463932266308717,38.19139796761881],[-7.463968864106645,38.19136148284439],[-7.46398843597612,38.191341963935564],[-7.464023536308452,38.19130695708259],[-7.464054880973944,38.19127572157514],[-7.464084701513596,38.191246387261444],[-7.464128070321761,38.19120840942707],[-7.464154834030018,38.19118757103733],[-7.464177584907588,38.19117116919153],[-7.464208076087005,38.191150892501966],[-7.464235877012498,38.19113396980757],[-7.464263792139362,38.19111829097],[-7.464288966606673,38.19110523613085],[-7.464322546006398,38.19108927415767],[-7.464344458118847,38.19107972321057],[-7.464377957252058,38.191066301247176],[-7.464421176062291,38.191050997602495],[-7.464483439407629,38.191032667067695],[-7.464599820071899,38.19100180634339],[-7.464721235423758,38.19096959574726],[-7.464822454807394,38.19094274770828],[-7.464979821891376,38.190901002452335],[-7.465102907478982,38.19086835050074],[-7.465223338318773,38.19083640405951],[-7.465291214320516,38.19081840223324],[-7.465399527595835,38.19078966606046],[-7.465532224366008,38.190754464636214],[-7.465609173989332,38.190734054685734],[-7.4656614425139,38.19072018925938],[-7.465733094302518,38.19070118158434],[-7.465887691267094,38.1906601761386],[-7.465922944969139,38.19065082664782],[-7.465969366352232,38.190638513488516],[-7.466095803672896,38.190604969600145],[-7.466134421338761,38.190594729220024],[-7.466183199851597,38.190581780699056],[-7.466228076397114,38.19056988209729],[-7.466283661679268,38.19055653066908],[-7.466363150819282,38.19054049487007],[-7.466385448178841,38.19053748611268],[-7.466406054042558,38.190534711007516],[-7.466425874409571,38.190532958453076],[-7.46644530978211,38.19052960915656],[-7.466473176983165,38.19052791117997],[-7.466512853619157,38.190525478295854],[-7.466534873456525,38.190524116549234],[-7.466562969784054,38.19052358198447],[-7.46659005009544,38.19052305967715],[-7.466615691282146,38.19052388954363],[-7.466643284029524,38.19052475748135],[-7.466665755905135,38.1905264072099],[-7.466679517391252,38.19052565631857],[-7.466693634824778,38.19052718666808],[-7.466718676701977,38.19052990496749],[-7.46673586075549,38.19053186707905],[-7.46675837301853,38.19053284135832],[-7.466775878175204,38.19053589534706],[-7.466795833510655,38.19053938661745],[-7.466828621280716,38.19054513065658],[-7.466853600777959,38.19054843414633],[-7.466884230431972,38.19055551727428],[-7.466906578922346,38.19056069770911],[-7.466934789739511,38.19056892025984],[-7.466969880059505,38.19057753308213],[-7.466993147820495,38.19058455649897],[-7.467017776681929,38.19059253353812],[-7.467058976858938,38.1906070996937],[-7.467084465060945,38.19061723468559]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.9771790528081594e-06,0.5428801139272695,8.44155062917741e-06,-0.6470988472148237,3.464371576369251e-06,-0.1042187332875541,0.0052108403957995,0.0062112507038474,0.0062112507038474,1.0024997764897827,-3.905986207549716,1.0024891697258969,-3.9056525921284817,0.9902984174116222,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1558822772:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5649600,E-REDES,,1.3060100575158515,LINE:004657,BUS:JUNCTION:60:01668,BUS:JUNCTION:60:02732,"[[-7.471721196273295,38.19193187357317],[-7.471686327575165,38.191921335530296],[-7.474725985052245,38.19002851054551],[-7.48389798009521,38.18521595677562]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.276598610507377,1.017158660469784,2.2768444800710124,-1.0299846613984398,0.0002458695636353,-0.0128260009286558,0.0239343809263069,0.023988130090726,0.023988130090726,1.0024766682787047,-3.9052593746111017,1.0024300916179083,-3.8855751871804367,3.4421193988701506,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1298398495:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1001L5628900,E-REDES,,2.8389662784323937,LINE:004658,BUS:JUNCTION:60:00544,BUS:JUNCTION:60:00272,"[[-8.905469529448133,39.534955563511],[-8.904342653092325,39.53659160015338],[-8.90311459135523,39.538374458126704],[-8.901853252486159,39.5402011337839],[-8.90065839527435,39.541939954462464],[-8.899300464314036,39.543934225031265],[-8.897698315110521,39.546238316570104],[-8.896872016445132,39.54743557142333],[-8.895692039267884,39.54914802321519],[-8.894417167968216,39.550998059356026],[-8.89332656480755,39.552574358147716],[-8.892184318159487,39.55422896432551],[-8.891063917821384,39.555851811757215],[-8.889935216089265,39.55750241582689]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6289 ALCOBAÇA-TURQUEL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1089433794466403,0.3676585029644269,10.404150197628455,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.776191531357233,8.296800578956521,-14.750814210518426,-8.243543047718008,0.025377320838805,0.053257531238513,0.1653018348278158,0.1654565136249242,0.1654565136249242,0.9864658404424178,-7.439588409799836,0.9827422976939916,-7.650579641600901,37.46750761433972,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1319989977:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1001L5623702,E-REDES,,0.1748677032657078,LINE:004659,BUS:JUNCTION:60:03224,BUS:JUNCTION:60:01670,"[[-8.986573993785376,39.65008611708792],[-8.98601865778035,39.65159949482988]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.338560885365922,-2.276290531407195,7.338891261901594,2.275679246551621,0.0003303765356719,-0.0006112848555739,0.0759090461675882,0.07590399471428,0.0759090461675882,0.973986541752668,-7.7910270398611825,0.9740684091325076,-7.783816026673096,10.892387167109812,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1319989990:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1001L5623702,E-REDES,,0.1005084904930493,LINE:004661,BUS:JUNCTION:60:00696,BUS:JUNCTION:60:03224,"[[-8.986893175907232,39.649216274392245],[-8.986573993785376,39.65008611708792]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.338370975365736,-2.2766416803698326,7.338560885373038,2.2762905314285735,0.0001899100073021,-0.000351148941259,0.0759119500468847,0.0759090461677179,0.0759119500468847,0.9739394795544672,-7.795172003032764,0.973986541752668,-7.7910270398611825,10.892803852329568,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1307565173:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5112200,E-REDES,,0.3222004109536073,LINE:004662,BUS:JUNCTION:60:03225,BUS:JUNCTION:60:02735,"[[-8.593404300148482,41.124871663985644],[-8.596268352610302,41.12297116080874],[-8.596293101673426,41.12298367604418]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0921544588473973,-1.0643958153541628,-1.0921304118281727,1.0613096487669882,2.404701922453789e-05,-0.0030861665871746,0.0150977285421176,0.0150758600586047,0.0150977285421176,0.9719794288625044,-5.221794413508976,0.97200453572344,-5.224611481618253,2.1664124755513865,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1518893518:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5112200,E-REDES,,0.2922761222294805,LINE:004664,BUS:JUNCTION:60:03225,BUS:JUNCTION:60:02935,"[[-8.593404300148482,41.124871663985644],[-8.589970020229995,41.124406306372585]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.092154458845519,1.0643958153595392,1.0921763328871272,-1.0671950093599103,2.1874041608249684e-05,-0.0027991940003713,0.0150977285421414,0.015117593443141,0.015117593443141,0.9719794288625044,-5.221794413508976,0.9719565627789428,-5.219237228424273,2.1692629420492273,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1637742197:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1317L5113100,E-REDES,,1.3244184635155996,LINE:004665,BUS:JUNCTION:60:02795,BUS:JUNCTION:60:03226,"[[-8.544912490347059,41.0635663139882],[-8.536580296665624,41.06186218837945],[-8.52966679956513,41.06044768714227]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1307827330:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5004200,E-REDES,,0.2134371055400181,LINE:004666,BUS:JUNCTION:60:03039,BUS:JUNCTION:60:00548,"[[-8.013844000570726,37.146667862950096],[-8.011564136956956,37.14604984290821]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0042 TUNES-LOULÉ II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.353259670841584,0.6862202251396455,-17.348741668714972,-0.6806649816216623,0.0045180021266126,0.0055552435179831,0.1782727203991948,0.178273508719368,0.178273508719368,0.9373970725545332,-15.088605966780442,0.9371374506281908,-15.112767341904878,29.640619955003412,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1307827428:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012100,E-REDES,,0.1648367081449245,LINE:004667,BUS:JUNCTION:60:02179,BUS:JUNCTION:60:00549,"[[-8.003506580839483,37.1403376148355],[-8.004935064309057,37.1393884990868]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.8112626803625212,1.638277256016574,0.8112817922190584,-1.6397148297330042,1.9111856537135097e-05,-0.00143757371643,0.0187972310759146,0.0188110729384499,0.0188110729384499,0.9358450120910556,-15.242676774513235,0.935819771441132,-15.241243749042784,2.699249955294876,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1322946249:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5651500,E-REDES,,1.670523104811746,LINE:004670,BUS:JUNCTION:60:03227,BUS:JUNCTION:60:02999,"[[-8.473197237382907,39.485420225595675],[-8.474058701595643,39.486094134104455],[-8.4763625097015,39.48789627156604],[-8.478902876266757,39.489883297392865],[-8.481139465530834,39.49116784087086],[-8.48457765913306,39.49314232847489],[-8.488003612538407,39.49510850067429]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.437004472978289,-0.4887880320539685,-2.436680612062488,0.4730869523171667,0.0003238609158011,-0.0157010797368017,0.0243314823711714,0.0242996497045803,0.0243314823711714,0.9829697438519214,-6.582391038568159,0.9829277513806608,-6.608571455940467,3.4913879137855424,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1592397619:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5608500,E-REDES,,1.1478432924761062,LINE:004671,BUS:EREDES:1115P5187100:60,BUS:JUNCTION:60:01549,"[[-9.239805598110674,38.769136341987014],[-9.239891901721226,38.769111626079926],[-9.239907112934917,38.769116850389096],[-9.239915551945568,38.769132795021676],[-9.2399093367475,38.769144563962975],[-9.239893102818026,38.76914983430089],[-9.239865649445408,38.7691587510662],[-9.239838294878794,38.76916587435841],[-9.239798172175375,38.76917619936293],[-9.239755059239268,38.76918735439522],[-9.239743301112718,38.769190393398986],[-9.239708753000277,38.769202575137065],[-9.239679327396969,38.76919854850069],[-9.239649780162619,38.76926623320063],[-9.239625106718606,38.769274862326164],[-9.239601301430758,38.769286059412885],[-9.239602471418678,38.76931854805081],[-9.239630775769097,38.769629378112796],[-9.23965645570938,38.76982560123377],[-9.239676979026815,38.7699294814145],[-9.239695940105086,38.76998593292681],[-9.239747925105918,38.770070724708795],[-9.239805948046302,38.770156071725644],[-9.23989561702418,38.770266952604764],[-9.240107412111646,38.77051158301871],[-9.240220851871308,38.7706617278196],[-9.240313623785308,38.770807213466],[-9.240401854347503,38.77097000084719],[-9.240462925761497,38.77110870712702],[-9.24051365639832,38.77127511104441],[-9.240559041755017,38.771486414913205],[-9.24057008180155,38.77152540347941],[-9.240567608227082,38.77155514329841],[-9.240574259071822,38.77164803045041],[-9.240567757564946,38.7718077533153],[-9.240557013896034,38.77189713041134],[-9.240540412596829,38.77201246018027],[-9.240519618236604,38.77210445480437],[-9.240493246597438,38.77220484346431],[-9.240450607747622,38.77232995043261],[-9.240401511894007,38.772450488706895],[-9.240350850875991,38.7725568997515],[-9.240287008046812,38.77268146021384],[-9.240216462808549,38.77277445826295],[-9.240163115077351,38.77285600649218],[-9.240098318851874,38.77294205905187],[-9.240082384244193,38.77296820638094],[-9.240065696065923,38.77298284003316],[-9.240027919683378,38.773019994758535],[-9.239949771411796,38.7730849698119],[-9.239865602259265,38.773154226520724],[-9.239730259104954,38.77325744102442],[-9.239667283733661,38.773302833423166],[-9.239556364370202,38.773376766346686],[-9.239446173093766,38.77344943118699],[-9.239008700196267,38.77373064528517],[-9.238996578034907,38.773754837698256],[-9.238985346489734,38.77377932793066],[-9.238994436336851,38.773811291110135],[-9.239003990572611,38.7738323596027],[-9.23901701365916,38.77385525980855],[-9.239045196503305,38.77388669073127],[-9.239066765393321,38.7739041413601],[-9.241058953337623,38.77577788188166],[-9.24108357592153,38.77580296866417],[-9.24109339065876,38.77581851279568],[-9.241100790824955,38.77583566520433],[-9.241103175797313,38.77584922613276],[-9.24108145239542,38.77596891020829],[-9.241060930628175,38.775976779603766],[-9.240482369883042,38.776181359253656],[-9.239931272262918,38.776395529951],[-9.239904101548367,38.77641693769392],[-9.239881116438069,38.776450790368436],[-9.239873262140957,38.77648159905399],[-9.239872294400957,38.77648598596307],[-9.239837487187218,38.776544100336736],[-9.239834999121324,38.776547654943656],[-9.239829444443012,38.77655381483099],[-9.239811210685321,38.776564553770825],[-9.239746499352123,38.77659238869262],[-9.239707253281601,38.77660906478012],[-9.239686269207306,38.776617568856565],[-9.239661255389235,38.77663708249211],[-9.239656596090839,38.7766438464022],[-9.239616934491805,38.77670134017622],[-9.239590461731956,38.77672027312469],[-9.239364606599889,38.77679592620946],[-9.239109053361002,38.776880669858734],[-9.239098452027381,38.77688418425047],[-9.238920335768896,38.7769432332258],[-9.238899396437052,38.77695017840958]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.92756580440334,6.190878921431346,-31.902716223105156,-6.376110656447051,0.0248495812981843,-0.1852317350157051,0.3184895611338931,0.3189256168134634,0.3189256168134634,0.9825924915520808,-12.481392100617118,0.981592989967296,-12.550976570433468,50.84829910452056,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1323064731:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600600,E-REDES,,0.1453499418969062,LINE:004672,BUS:JUNCTION:60:02055,BUS:JUNCTION:60:00556,"[[-9.257271737609107,38.773801800178894],[-9.256556887181532,38.77498420317438]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-36.46779240481317,-4.7734664546668935,36.474025606660035,4.793052907297336,0.006233201846868,0.0195864526304427,0.3616417527580944,0.3616399006010157,0.3616417527580944,0.9786063572417966,-12.88328045750401,0.9788435844328928,-12.8520556482751,51.89291903545622,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1388199558:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5601600,E-REDES,,0.3978622817444877,LINE:004673,BUS:JUNCTION:60:00612,BUS:EREDES:1111P5906900:60,"[[-9.349271197244716,38.745404581849044],[-9.350341880651982,38.74585451897627],[-9.351739580740523,38.74553387364957],[-9.35334185931377,38.74635118846406]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6123 TRAJOUCE-ALCOITÃO,3,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.07132591658274,8.002190231607397,-34.05553404562588,-7.952773263257082,0.0157918709568534,0.0494169683503153,0.3479158363088712,0.3479246252264465,0.3479246252264465,0.9679713926743418,-14.356212568541771,0.9672100473245252,-14.43529442451847,49.92461260244605,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1687053301:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5604600,E-REDES,,1.89428172949922,LINE:004674,BUS:EREDES:1111S5749400:60,BUS:JUNCTION:60:00559,"[[-9.405999589403397,38.82598823454665],[-9.405978254639399,38.82600258205606],[-9.405882054775484,38.82604887622914],[-9.405630093646606,38.826017783734784],[-9.40057231826964,38.82453329256302],[-9.397925608544906,38.82564934783653],[-9.395274733023543,38.82632543557076],[-9.391991083876706,38.827162825946004],[-9.389772621300345,38.828659776042635],[-9.386416203491374,38.83017186994786]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6163 SABUGO-JANAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.158642253581188,-2.3125373984674455,11.175270372640698,2.3221516909131563,0.0166281190595096,0.0096142924457107,0.1148196635297842,0.1147828246300005,0.1148196635297842,0.9550250849969169,-14.611402543872822,0.9568602567876486,-14.492485239082995,24.89855004440729,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1687053319:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5604600,E-REDES,,0.4778645717879148,LINE:004675,BUS:JUNCTION:60:00559,BUS:JUNCTION:60:00709,"[[-9.386416203491374,38.83017186994786],[-9.384700989579652,38.83181095811469],[-9.383017925345492,38.83355620822238]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6163 SABUGO-JANAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.183840440053372,-2.3239418786833275,11.1880399076839,2.326364199543699,0.0041994676305296,0.0024223208603717,0.1148708682298679,0.1148615489868131,0.1148708682298679,0.9568602567876486,-14.492485239082995,0.957323637137324,-14.462514613968985,24.909653741703988,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1344182933:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1509L5009400,E-REDES,,0.1560344651118585,LINE:004676,BUS:JUNCTION:60:00572,BUS:JUNCTION:60:00578,"[[-8.782043278601712,37.94243983994479],[-8.782555266824193,37.943783746043806]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9882317678024264,-14.919007611366371,0.9875364272012942,-14.936835553839058,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1344182959:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5652500,E-REDES,,0.8634305455705092,LINE:004677,BUS:JUNCTION:60:00572,BUS:JUNCTION:60:00573,"[[-8.782078442898708,37.942466997404374],[-8.781004748488165,37.93982781352475],[-8.779932415214521,37.93721425106502],[-8.779048877953992,37.93507874778123]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-33.18762205164968,-39.06993029765344,33.258152386934725,39.299135844994424,0.0705303352850421,0.2292055473409888,0.4991509330533354,0.499085626740855,0.4991509330533354,0.9882317678024264,-14.919007611366371,0.9926111691002776,-14.807333844923985,71.62447023293664,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1344182966:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5652500,E-REDES,,0.1371456308354563,LINE:004678,BUS:JUNCTION:60:00578,BUS:JUNCTION:60:00572,"[[-8.782577942643504,37.94363577985678],[-8.782078442898708,37.942466997404374]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-33.17641745657436,-39.033510848534355,33.187622051649385,39.0699302976477,0.0112045950750214,0.036419449113346,0.4991612702363895,0.4991509330532909,0.4991612702363895,0.9875364272012942,-14.936835553839058,0.9882317678024264,-14.919007611366371,71.62595354231448,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1398950910:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5652300,E-REDES,,3.7130725872347266,LINE:004680,BUS:EREDES:1513S5907600:60,BUS:JUNCTION:60:00576,"[[-8.787552128162972,37.94410377153057],[-8.790628688328052,37.94251541148756],[-8.794259794114097,37.941954156821325],[-8.797667930248592,37.94142808052595],[-8.80067532399276,37.94078420120164],[-8.804076156796182,37.94025918830013],[-8.80647118371226,37.93954960450745],[-8.80846905160146,37.938957647326504],[-8.81096314443237,37.9382185998945],[-8.813754316948824,37.93739144253505],[-8.816274178241795,37.93664461063936],[-8.81923634389587,37.936852302670076],[-8.821574437919326,37.937740936621],[-8.82725812565888,37.93990084752746]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.955769622697254,2.735437039744988,-4.952049594496397,-2.7604567906179875,0.0037200282008571,-0.0250197508729996,0.0551869931793892,0.0553648312562729,0.0553648312562729,0.9869905997169466,-14.956786543263366,0.9853642107248872,-15.049567518411896,7.944444146401625,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1402434790:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5652400,E-REDES,,4.017548286501256,LINE:004682,BUS:EREDES:1513S5907600:60,BUS:JUNCTION:60:00569,"[[-8.786879528120679,37.945082016033076],[-8.787534815237157,37.94409120115612],[-8.79061998145904,37.9424983968719],[-8.794255448853171,37.94193646924656],[-8.797662789064033,37.94141052371324],[-8.800670182141811,37.94076664452472],[-8.804069946218538,37.94024178202902],[-8.806463202894184,37.939532731049894],[-8.808461070394712,37.93894077400648],[-8.810955162740445,37.93820172674625],[-8.813746334713993,37.93737456957902],[-8.816271050827373,37.93662630416875],[-8.819242458520083,37.93683464497894],[-8.82158427371604,37.937724698456734],[-8.823624196424843,37.93849995652183],[-8.825537918279418,37.93922720182377],[-8.827264170093018,37.93988316282234],[-8.829263262847512,37.9396061127817]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0025 SINES-MONTE FEIO I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.933192924633166,4.488720776534989,-5.929716071428731,-4.505883473992884,0.0034768532044342,-0.0171626974578948,0.0725336247858634,0.0727732186958992,0.0727732186958992,0.9869905997169466,-14.956786543263366,0.9847458568862232,-15.084550161361385,8.229006467563666,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1406586682:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5643800,E-REDES,,1.1282663103396928,LINE:004683,BUS:JUNCTION:60:00568,BUS:JUNCTION:60:00570,"[[-8.826941384270445,37.94263794836144],[-8.828926425029744,37.94297611466673],[-8.831652568259022,37.94158289108529],[-8.833802692690378,37.942548751208946],[-8.836320472064662,37.9436797329848],[-8.838245153146701,37.94454422907954]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.949818499830011,-2.7913115217588556,4.950958924957789,2.7837784768900335,0.0011404251277786,-0.007533044868822,0.0555482374595268,0.0554936625167286,0.0555482374595268,0.9843876108667394,-15.104844530521536,0.9848871069104548,-15.076667730325717,7.970761581220663,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1414121358:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1513L5639401,E-REDES,,0.3773065369261745,LINE:004685,BUS:JUNCTION:60:00578,BUS:EREDES:1513S5907600:60,"[[-8.78319888351066,37.943796372371544],[-8.785552083071876,37.94378289124193],[-8.786387174013244,37.944178542051525],[-8.786532240456676,37.94450209207239],[-8.786400535471651,37.94489310295009],[-8.786382783282079,37.944909229092744]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9875364272012942,-14.936835553839058,0.9869905997169466,-14.956786543263366,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1675071245:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5149200,E-REDES,,0.4692663239429313,LINE:004686,BUS:JUNCTION:60:02798,BUS:EREDES:1312P5013500:60,"[[-8.627341901448522,41.174335953545636],[-8.62714598631348,41.17395960851888],[-8.627021310681815,41.17374753646794],[-8.626944350401414,41.17361292074813],[-8.626833082858392,41.17342304932617],[-8.626738880448825,41.17325529090511],[-8.62668769439671,41.17316302825355],[-8.626594309865428,41.17301516559877],[-8.626514493619016,41.17286818999831],[-8.626470562932779,41.17278034416452],[-8.626415619299323,41.17265105401301],[-8.62636376051803,41.17246610426091],[-8.626315863204015,41.1722643805349],[-8.626295970135608,41.17218937047547],[-8.626241903784656,41.17193106343133],[-8.626196331424646,41.171727816933654],[-8.62617521000082,41.171646302041935],[-8.626086798340546,41.17165059857217],[-8.6258965582616,41.17167837406768],[-8.625843558287185,41.17168530972559],[-8.625815704581,41.17170843515215],[-8.625823543922134,41.17176845091611],[-8.625839639611613,41.1718456653966],[-8.625859678467908,41.17196868562561],[-8.625868977238945,41.172010416473306],[-8.625860803132475,41.17202825483803],[-8.625847914230516,41.172044425921825],[-8.62582181051457,41.17205981893024],[-8.625791767628,41.17207033803108],[-8.625681567000916,41.17207873465105],[-8.625424038952437,41.1720978117967],[-8.625416192180541,41.172103401073656],[-8.625412363723433,41.17210931528068],[-8.62541537006907,41.17217640212831],[-8.625417399387235,41.17218638815374],[-8.625423508664696,41.172193799473575],[-8.625426198230642,41.17219808297148],[-8.625428646632981,41.17220198932463],[-8.625429784851054,41.17220756708421],[-8.625429626870323,41.17221033206921],[-8.625427980976546,41.17221490428669],[-8.625427909208954,41.172214868577456],[-8.625424869203048,41.17221787102797],[-8.625420894121632,41.172220130134754],[-8.62541808880078,41.17222106059913],[-8.625413647649257,41.17222155686953],[-8.625409927907057,41.17222132070125],[-8.625405796522683,41.17222022188914],[-8.625402124121408,41.172218355746686],[-8.625399004477408,41.17221551477389],[-8.625397159459197,41.172212614309785],[-8.62539660571648,41.17221028458118],[-8.62539730322997,41.17220161048868],[-8.625399580074335,41.17219695452773],[-8.62540356845215,41.1721917059506],[-8.625407509705635,41.1721865296095],[-8.625409646800701,41.17218230645201],[-8.625409701284159,41.172176867645874],[-8.625404247953504,41.17213779453727],[-8.625404164607966,41.17213780389891],[-8.625401805723113,41.172133122795046],[-8.625400531248664,41.17213161554455],[-8.625396062444924,41.17212842919082],[-8.625383341555294,41.17212605258801],[-8.625354735968079,41.172128444316854],[-8.625272966904122,41.172135097870054],[-8.625269845815062,41.172135237309696],[-8.625269856919942,41.172135129210965],[-8.625266540507399,41.172134648193996],[-8.625261331335073,41.172132842660616],[-8.625258191587145,41.17213049700438],[-8.62525600344253,41.17212792216221],[-8.625254562703837,41.17212490290732],[-8.625254930400589,41.17211991297144],[-8.625254870684563,41.17211989521889],[-8.625256690783264,41.17211630372127],[-8.625260998790667,41.17211235939641],[-8.625269370529182,41.17211002742134],[-8.6253296465795,41.172105555011655]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.8732720386903754,-2.1322214466014326,2.8733949821224374,2.0397070230644783,0.0001229434320619,-0.0925144235369543,0.035331209193047,0.0347932697988043,0.035331209193047,0.974472435185152,-5.040179845755399,0.9745357624715968,-5.038428050415466,5.6330749179775585,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1347798568:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5011100,E-REDES,,0.2545174371871852,LINE:004687,BUS:JUNCTION:60:02743,BUS:JUNCTION:60:03013,"[[-8.304815832448345,37.16900020698864],[-8.307639052324454,37.16857830794409]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0111 TUNES-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.113144243837413,9.046913941089182,-12.112216714128664,-9.043174714614004,0.0009275297087487,0.0037392264751776,0.1490828748141771,0.1490977511258387,0.1490977511258387,0.975831082370802,-12.11750948374454,0.975541364168746,-12.134417413947457,16.859586264017505,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1382381337:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5007600,E-REDES,,0.1759289822408346,LINE:004688,BUS:JUNCTION:60:03228,BUS:JUNCTION:60:00589,"[[-8.273945889055806,37.164755265202224],[-8.275896230518162,37.165051278673154]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0076 TUNES-PORTO DE LAGOS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.750035214313969,5.652822617785145,-3.7499069488084658,-5.653711009014637,0.000128265505503,-0.0008883912294921,0.0666781797877763,0.0666925486636235,0.0666925486636235,0.9789586062956342,-11.93913902168969,0.9788442755881088,-11.942277948789862,7.541420101048627,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1382381350:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5007600,E-REDES,,0.9726061789747432,LINE:004689,BUS:EREDES:0813S5062400:60,BUS:JUNCTION:60:03228,"[[-8.263511323233216,37.16421523041276],[-8.264319207257854,37.16352449156328],[-8.266659936050598,37.16351508683834],[-8.269534300168667,37.16400240488404],[-8.272308427098597,37.16447544558234],[-8.273945889055806,37.164755265202224]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0076 TUNES-PORTO DE LAGOS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.750743320549725,5.6478971128583915,-3.750035214312707,-5.652822617771193,0.0007081062370177,-0.0049255049128014,0.066598727796296,0.0666781797876551,0.0666781797876551,0.9795901425243672,-11.921793931204698,0.9789586062956342,-11.93913902168969,7.53979530589192,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1349147222:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1511L5641700,E-REDES,,1.2117731940295469,LINE:004690,BUS:JUNCTION:60:01830,BUS:JUNCTION:60:02748,"[[-9.089062354933885,38.5174981173853],[-9.091302154665819,38.51525408001867],[-9.093340646660996,38.51321158046175],[-9.096138293190242,38.510408180205516],[-9.096980285179185,38.508623840137005]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0117 QUINTA DO CONDE-SANTANA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.131192974022084,1.424118184336466,-7.129118512329365,-1.4289408020829364,0.002074461692719,-0.0048226177464705,0.0722440402025877,0.0722670889678105,0.0722670889678105,0.968590351655442,-15.602722231301046,0.968136556308648,-15.653605633196474,16.364829929304925,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1365534736:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5632300,E-REDES,,0.2760405925836617,LINE:004691,BUS:JUNCTION:60:01568,BUS:JUNCTION:60:00599,"[[-9.04705147825558,38.581256134973685],[-9.049682013580831,38.57986542316305]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0023 COINA-QUINTA DO CONDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.91382795343405,3.4656303781269036,-17.910888182392597,-3.458434909605195,0.0029397710414542,0.0071954685217083,0.1802160250705901,0.1802211338954372,0.1802211338954372,0.9742309809065268,-14.960181049508153,0.9739763486374684,-14.98901979160706,40.81094517559721,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1607508720:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5659600,E-REDES,,0.6802551161632407,LINE:004692,BUS:EREDES:1506S5031400:60,BUS:JUNCTION:60:02772,"[[-8.98991093134908,38.630419367206464],[-8.989908837569107,38.63039690750136],[-8.989875121461907,38.63026599776913],[-8.989323000371401,38.629699657992546],[-8.988125661487178,38.62955214139323],[-8.98540562503386,38.63005746934686],[-8.98289270336366,38.62926054442805]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.7332631088185096e-08,-0.0400187670200163,-2.8650629636908108e-08,0.0331898228244965,2.868200145127698e-08,-0.0068289441955197,0.0003920383470468,0.0003251386747082,0.0003920383470468,0.982252802806532,-13.634610346335082,0.9822554001654336,-13.634655241366808,0.0562546056890362,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1393431224:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124600,E-REDES,,0.240742920600272,LINE:004694,BUS:JUNCTION:60:02752,BUS:JUNCTION:60:02751,"[[-8.63875700084742,40.636775318375875],[-8.635915399147523,40.63658155760951]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1243 ESGUEIRA-AVEIRO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.946301108532495,-4.794739811110994,24.95147415555006,4.809608333320945,0.0051730470175641,0.0148685222099507,0.2540170059734087,0.2540126211829805,0.2540170059734087,0.9622959883453016,-6.437263902287222,0.962611492951324,-6.401404428186678,42.23410191593794,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1425145784:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0108L5122700,E-REDES,,0.2421807978517262,LINE:004695,BUS:JUNCTION:60:02750,BUS:JUNCTION:60:01155,"[[-8.58697034901133,40.68509881010043],[-8.586943082425712,40.68510751746458],[-8.584609902693606,40.68633884181877]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9744861610873436,-4.661272925433468,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1530202219:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124300,E-REDES,,0.2499770256226884,LINE:004696,BUS:JUNCTION:60:02753,BUS:JUNCTION:60:00604,"[[-8.633045399610605,40.638586902252825],[-8.633045985796574,40.63858625134057],[-8.635115574811664,40.63697878698524]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1243 ESGUEIRA-AVEIRO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.829337700953207,4.730202503228278,-25.82360700610212,-4.7135722319924165,0.0057306948510884,0.0166302712358614,0.2623690483653241,0.2623733826356705,0.2623733826356705,0.9630569026485216,-6.349940089101391,0.9627245553235274,-6.388568494191486,43.62347371114316,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
