source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1372893428:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0502L5151900,E-REDES,,2.767167825039435,LINE:004697,BUS:JUNCTION:60:00333,BUS:EREDES:0502S5006900:60,"[[-7.551712062930374,39.828284679921374],[-7.551707320269955,39.828262464638854],[-7.548070416826546,39.82754130779967],[-7.544345548695904,39.82675736721118],[-7.539173230377695,39.82557737584146],[-7.536195131220414,39.82456280123913],[-7.532587341222862,39.82380017684772],[-7.520857820099736,39.821800345696154],[-7.520518076669494,39.82184487669555]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.002092917121436,3.286924454369464,-12.986769931408356,-3.263563980493726,0.0153229857130785,0.0233604738757375,0.1299182888950836,0.1299854804944955,0.1299854804944955,0.993306010521786,0.2648265091784141,0.9912699770889426,0.0664542020241436,18.65195587523253,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1600595100:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5610600,E-REDES,,0.4862069134851149,LINE:004700,BUS:JUNCTION:60:02756,BUS:JUNCTION:60:00745,"[[-9.333730542777097,38.700045270210104],[-9.333760137502473,38.70000450321085],[-9.334014822107658,38.70005562421119],[-9.33402305710692,38.70005727800695],[-9.334078099628323,38.70005347812134],[-9.334169375755387,38.70005253928823],[-9.33424212664527,38.700055294952286],[-9.334258548764193,38.700061233258886],[-9.334299164204658,38.70008687479235],[-9.334979318962489,38.70028405401198],[-9.335020163659633,38.70029111900865],[-9.33506629282706,38.700287023072676],[-9.335101262296993,38.70027617811285],[-9.335137096340608,38.70025793791015],[-9.335155918767553,38.70023014448345],[-9.335486936015332,38.69954945471249],[-9.335501524809324,38.69951735409324],[-9.335508563250698,38.699494951469944],[-9.335512633495359,38.69946759814019],[-9.33551051211222,38.69945008194804],[-9.335506307147954,38.69942895709887],[-9.335499194118427,38.69940578141076],[-9.335489747768289,38.69938261173354],[-9.33548276694714,38.6993714329703],[-9.335475337807562,38.699358196054376],[-9.335465677276039,38.69933801914457],[-9.335465660586172,38.69932057135618],[-9.33546880676695,38.699298434006444],[-9.335480097470223,38.699277356772086],[-9.335485131825946,38.69926636955604],[-9.335497514295795,38.69924665025177],[-9.335515373566116,38.699236846098984],[-9.335601458701674,38.699216367808994],[-9.335648365997207,38.69920113909501],[-9.335679938270358,38.6991844739298],[-9.335702243932698,38.699168381603286],[-9.335724960544232,38.69914732178444],[-9.335745488729954,38.69911640302806],[-9.335760253799865,38.69906809566518],[-9.335823789810132,38.69879974972136],[-9.33587595906244,38.6987837010616],[-9.335877364649386,38.698783209173946],[-9.33588022135234,38.6987815133194],[-9.335882273583003,38.69877914116434],[-9.335883113033333,38.698777105779605],[-9.335912779968051,38.69864617918345],[-9.336015802476886,38.69825950625119],[-9.336063439647107,38.69804800954734],[-9.336080916704093,38.69794692496155],[-9.336098855418548,38.6978432143676],[-9.336092501366638,38.697827597379664],[-9.336075680778606,38.69780679167729],[-9.336072475563508,38.69777811707757],[-9.336196452217973,38.69745664217361],[-9.336223935965052,38.69739090886616],[-9.336226129529784,38.69738874242626],[-9.336232931112395,38.69738513231034],[-9.336240442770794,38.69738410910276],[-9.33625463086763,38.69738640400801],[-9.336308576904667,38.697403701466406]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E multi-circuit corridor equivalent,LN60 CALDAS DA RAINHA-CADAVAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.719234623099524,4.573367775337118,-23.712185645029148,-4.627252781488432,0.0070489780703759,-0.0538850061513134,0.2406683510193892,0.240795263683874,0.240795263683874,0.9658199861870672,-14.428361825919666,0.965444463934623,-14.455435473493589,19.20983356073985,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:1678411696:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610600,E-REDES,,0.1718992572020135,LINE:004701,BUS:JUNCTION:60:00747,BUS:JUNCTION:60:02756,"[[-9.332749561234165,38.70138831570989],[-9.333730542777097,38.700045270210104]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E multi-circuit corridor equivalent,LN60 CALDAS DA RAINHA-CADAVAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.615752058822025,4.533481818529406,-23.613283867682803,-4.552589598212184,0.0024681911392221,-0.0191077796827778,0.2395481310092199,0.2395926573136241,0.2395926573136241,0.965951865278644,-14.418826533462314,0.9658199861870672,-14.428361825919666,19.11389368277815,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:1408082880:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5634600,E-REDES,,0.1798490950425191,LINE:004702,BUS:JUNCTION:60:00617,BUS:JUNCTION:60:02679,"[[-7.520755582479361,37.19035831925054],[-7.518738624370162,37.19017305934987]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6346 PS CONCEIÇÃO-ALDEIA NOVA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.11093412048274,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.86940165479958,3.9642911719795526,-17.8672719202222,-3.958841021287624,0.0021297345773803,0.0054501506919288,0.1886301979555708,0.1886338369065737,0.1886338369065737,0.9337260521194874,-14.161331658027365,0.9335417956970083,-14.181531338873013,31.363178469793617,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1412423262:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005702,E-REDES,,0.6107984935204683,LINE:004703,BUS:JUNCTION:60:00622,BUS:JUNCTION:60:00621,"[[-8.557563396107678,37.14866366177817],[-8.557791937756484,37.14556223492708],[-8.557933514653449,37.143178641981386]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0057 02 PORTO DE LAGOS-PORTIMÃO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.210285654437657,2.948140121652755,-14.201947003658368,-2.9403291742828075,0.0083386507792866,0.0078109473699474,0.1431621222009039,0.1431742237372024,0.1431742237372024,0.9754694296151064,-11.077663580773867,0.9747316796774323,-11.124553921537611,47.700890800334,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1412423288:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005702,E-REDES,,4.0601918359574745,LINE:004704,BUS:EREDES:0811S5060400:60,BUS:JUNCTION:60:00622,"[[-8.532550390468918,37.17754285596702],[-8.534302300976218,37.17724828180008],[-8.537065767150965,37.17600058624997],[-8.53848923046509,37.17535785627787],[-8.539306992404871,37.17498868001969],[-8.542202938546987,37.173680984705065],[-8.54307563482116,37.172248855072205],[-8.545147848732439,37.168937066655246],[-8.54582757089296,37.16782933489543],[-8.547127182882445,37.165694009835754],[-8.548686018834792,37.16315758520411],[-8.55003515714773,37.16093509267527],[-8.551311292134933,37.158876004271534],[-8.553273122804496,37.1556745040176],[-8.554054220215178,37.154407642982044],[-8.555062087228485,37.15275160603839],[-8.556636258216123,37.15018731970399],[-8.557563396107678,37.14866366177817]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0057 02 PORTO DE LAGOS-PORTIMÃO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.266573806573914,2.9999783336969794,-14.211172705368874,-2.948337418537665,0.0554011012050406,0.0516409151593144,0.143089801911588,0.1431710854136046,0.1431710854136046,0.9803805071573268,-10.767395475835167,0.9754694296151064,-11.077663580773867,47.699845215260574,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1412621522:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0213L5620800,E-REDES,,4.209616248422221,LINE:004705,BUS:EREDES:0213P5902300:60,BUS:JUNCTION:60:00624,"[[-7.626583507245666,38.10937764509545],[-7.626583380426126,38.10935962657454],[-7.626596723396066,38.10903623420536],[-7.626591018344299,38.1073272493718],[-7.626582079252882,38.10464686432944],[-7.626575418871101,38.10265085645219],[-7.626565445603867,38.099660059659215],[-7.626558259061208,38.097506813653695],[-7.626550192064406,38.0950888063061],[-7.626541247768976,38.09240887514404],[-7.626535432443055,38.09066429039869],[-7.625771692181123,38.08817506676751],[-7.62561009662005,38.08462449198498],[-7.625120078795997,38.08152345634499],[-7.623825394588863,38.079113351484],[-7.622103151311312,38.07743177788849],[-7.620952588209925,38.07565466314571],[-7.622290259577958,38.072702365769146]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.66011041212805,0.7591001108571707,-30.53804919245052,-0.3901401343309256,0.1220612196775263,0.368959976526245,0.2973645705175367,0.2973724080481985,0.2973724080481985,0.9924432469619342,-6.080202766757984,0.988243989433546,-6.846936850622838,42.67074301165138,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1541206228:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0213L5650900,E-REDES,,1.6067215242970905,LINE:004706,BUS:JUNCTION:60:03229,BUS:EREDES:0213P5906100:60,"[[-7.574495020807315,38.16011725087148],[-7.574490318169249,38.16009048116788],[-7.574464704724435,38.15994774892542],[-7.573971607019636,38.15842903229644],[-7.573155183817961,38.1561772542385],[-7.572338924812048,38.153925380488545],[-7.571522601132575,38.151673500048275],[-7.570706440249936,38.14942170409176],[-7.570046170270111,38.14760037200586],[-7.569177085579398,38.146518388649994],[-7.569178192004811,38.14637425136784],[-7.569178901384327,38.14634722802986]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.5960462859177937e-13,-2.108575432278695e-12,3.408881869476104e-09,-0.0167178764476752,3.408522264847512e-09,-0.0167178764497838,2.0582699608512174e-14,0.0001608678411224,0.0001608678411224,1.000001376080994,-4.9146874606396995,1.0,-4.914664097440077,0.0230833464087253,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1420165074:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5013300,E-REDES,,0.2731185444391052,LINE:004708,BUS:JUNCTION:60:00630,BUS:JUNCTION:60:02969,"[[-8.45278599177556,38.36501063929286],[-8.454632525679765,38.36699479029614]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.5867046001004785e-11,-0.0027176906027291,9.099211909393981e-13,5.4948612524016836e-12,1.6776967191944185e-11,-0.0027176905972343,2.6741380763590017e-05,5.4804332437797235e-14,2.6741380763590017e-05,0.977922204124544,-12.978899446546995,0.9779222430083622,-12.978900121623344,0.0038371905242631,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1420165206:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1501L5013300,E-REDES,,0.3304011507328673,LINE:004709,BUS:JUNCTION:60:03230,BUS:JUNCTION:60:00631,"[[-8.313816660991437,38.26103889302287],[-8.316405653272808,38.26320604997424]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1439266096:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5144900,E-REDES,,0.3603906031921667,LINE:004710,BUS:JUNCTION:60:02728,BUS:JUNCTION:60:03172,"[[-8.45552618469761,40.930473189699136],[-8.45385373458468,40.92748858048372]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.19982213914651,6.735718684930029,-28.19018229223065,-6.70676303636095,0.00963984691586,0.0289556485690782,0.2856086816363958,0.2856168523837177,0.2856168523837177,0.9768128817182892,-3.932000649451956,0.9762428104889008,-3.9901353748102295,40.98390764581974,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1442153095:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005500,E-REDES,,0.281894270671045,LINE:004711,BUS:JUNCTION:60:00892,BUS:JUNCTION:60:03231,"[[-8.477130497450162,37.153174908777636],[-8.47426147663865,37.152080410566334]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0055 PORTO DE LAGOS-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.21841434336684,-2.2795142449051213,-32.199134390983524,2.308788100294456,0.0192799523833144,0.0292738553893348,0.3204488852528194,0.3204469409352163,0.3204488852528194,0.969879568550014,-11.950637340657504,0.9693704246375116,-12.009760646435245,53.279389018674784,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1442153108:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005500,E-REDES,,0.338120369492934,LINE:004712,BUS:JUNCTION:60:03231,BUS:JUNCTION:60:00633,"[[-8.47426147663865,37.152080410566334],[-8.474190289804103,37.15205326055904],[-8.470820276116623,37.15076758085845]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0055 PORTO DE LAGOS-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.19913439098679,-2.3087881002923347,-32.17600920627773,2.3439041622124903,0.023125184709059,0.0351160619201555,0.3204469409352471,0.3204445760640609,0.3204469409352471,0.9693704246375116,-12.009760646435245,0.9687609825569918,-12.080754608004188,53.279065746985985,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1448560416:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5151800,E-REDES,,1.6723575474209589,LINE:004713,BUS:JUNCTION:60:03232,BUS:EREDES:1712S5015100:60,"[[-7.326402658610569,41.63181562399482],[-7.326215342276986,41.631814401941746],[-7.324508345148869,41.630323970157434],[-7.320678303332153,41.626979596612344],[-7.318148307284378,41.62477009575361],[-7.315523180961631,41.62247730150707],[-7.315952291756384,41.62165625742698],[-7.313785189128807,41.62112361213925],[-7.313794303124789,41.62110216763591]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.875777178739061e-13,-1.4527638003517096e-12,3.843747622871231e-09,-0.017400817774519,3.843560045153356e-09,-0.0174008177759718,1.4095250257921635e-14,0.0001674394471039,0.0001674394471039,1.0000014908058554,6.679041214422739,1.0000000000000002,6.679066525429229,0.0240263233037701,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1459622929:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0602L5152300,E-REDES,,0.4568797654359621,LINE:004714,BUS:JUNCTION:60:00637,BUS:JUNCTION:60:00638,"[[-8.620775575627057,40.365528980643354],[-8.620865485040937,40.36558711807727],[-8.620917861065681,40.36563872318348],[-8.621034276395372,40.36570064770118],[-8.621229583442537,40.36586644087168],[-8.621251376311458,40.36589576960398],[-8.621741306337121,40.366473261730405],[-8.622159803980287,40.366987610953046],[-8.622722061327174,40.36769614630517],[-8.622769297075552,40.367833937116075],[-8.622953255994735,40.368680943318495],[-8.622978347293984,40.368875607858726],[-8.623013354822815,40.36911274525291],[-8.623014048811573,40.36911427324004],[-8.62301541566045,40.36911604151622],[-8.623016781397249,40.36911765670346],[-8.62302135281982,40.3691213295334],[-8.623043513134329,40.369136157476824]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1326 CANTANHEDE-TOCHA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.199999999999998,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.773962431990216e-10,0.0093101129370761,2.704000190101035e-09,-0.013933504061343,1.9266039469020134e-09,-0.0046233911242669,9.084131027444078e-05,0.0001359530740639,0.0001359530740639,0.9861879274542492,-2.9462509218694715,0.9861873757985562,-2.9462414246367543,0.0195082614527093,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1459623227:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0602L5152200,E-REDES,,0.5336101321762852,LINE:004715,BUS:JUNCTION:60:00639,BUS:JUNCTION:60:00637,"[[-8.615300673932625,40.36320655287179],[-8.61536887496698,40.363249440017114],[-8.61550965122028,40.363334430410625],[-8.615674962440515,40.36342597299856],[-8.615835218775729,40.363508630058206],[-8.615988737509742,40.36357923871736],[-8.61627740363363,40.36370969878827],[-8.61730962280362,40.36417842737115],[-8.617771543129795,40.36440173212717],[-8.61822458917504,40.364600433276834],[-8.618359134602116,40.364651414543935],[-8.618487538750854,40.36469642383904],[-8.618739457197488,40.36477273819254],[-8.619460869605303,40.36496196443774],[-8.619797868981616,40.365061881152094],[-8.620019926143693,40.36513557209877],[-8.620185199005709,40.365197525235764],[-8.62036473239527,40.365287569099365],[-8.620616105191424,40.365437645835435],[-8.620767038201912,40.36553524857809]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1326 CANTANHEDE-TOCHA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.199999999999998,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.781388827051555e-11,0.0039188972497811,7.778352870968807e-10,-0.0093187708656562,7.300213988263652e-10,-0.0053998736158751,3.823773470278205e-05,9.092578804412994e-05,9.092578804412994e-05,0.9861882943966116,-2.9462572390965183,0.9861879274542492,-2.9462509218694715,0.0130471786546319,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1464711457:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5616600,E-REDES,,0.4839703912065292,LINE:004716,BUS:JUNCTION:60:02758,BUS:JUNCTION:60:00371,"[[-9.214236381116015,38.954545385715136],[-9.21897137493026,38.95686616783419]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6166 VENDA DO PINHEIRO-GRADIL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.33964243192064,1.6752225483206415,-12.33726100517532,-1.6720031939483675,0.0023814267453197,0.0032193543722738,0.1224974921160343,0.1225038622980584,0.1225038622980584,0.9782035249288782,-11.971192306176665,0.9779333089102812,-12.006364475683638,17.578398952225346,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1474543479:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5119900,E-REDES,,4.275856551911329,LINE:004717,BUS:EREDES:1315S5007300:60,BUS:JUNCTION:60:02760,"[[-8.535557427429202,41.22645075348727],[-8.53563523036788,41.22669592564622],[-8.533571683066084,41.22771908293499],[-8.528025077410327,41.23059222016722],[-8.522505000380495,41.228706603181706],[-8.520839797546286,41.228529424466174],[-8.514551435001056,41.22598906533063],[-8.5102542333053,41.2283251726425],[-8.507711345131812,41.234072821672264],[-8.505276889043511,41.23766373764977],[-8.503380512267174,41.2384044115253],[-8.5042008085364,41.23942945975587],[-8.502380799027984,41.24232782212719]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.328044145437319e-07,-0.0691646157954661,-1.920095523084892e-08,0.026780322650495,3.1360345931288296e-07,-0.042384293144971,0.0006818685362053,0.0002640115376458,0.0006818685362053,0.9760485936336016,-4.327973486001434,0.976070126147013,-4.328348038451254,0.0978430960260165,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1537615970:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110800,E-REDES,,0.5338529828182547,LINE:004718,BUS:JUNCTION:60:02929,BUS:JUNCTION:60:03129,"[[-8.56530189176068,41.232188804382915],[-8.565220070496116,41.232205408063216],[-8.562167662540393,41.23282477275947],[-8.559138222127213,41.233439388118384]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1235390103064915e-09,-0.0102564541190097,-1.5605652693827676e-10,0.0049051105481971,9.674824833682147e-10,-0.0053513435708126,0.000100550641325,4.808794475978569e-05,0.000100550641325,0.981523086030085,-3.7489693473290218,0.981523508491588,-3.74897665493225,0.0144282739740381,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1474698202:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1209L5654500,E-REDES,,1.6462112139749698,LINE:004719,BUS:JUNCTION:60:01003,BUS:JUNCTION:60:03206,"[[-7.999815055086423,39.46250254542502],[-7.999480914119613,39.4616920884277],[-7.998742364242911,39.45982330009907],[-7.997709202124068,39.45711942804455],[-7.997101634731438,39.45554467634797],[-7.996281763722285,39.45345619516192],[-7.995680188444842,39.45191569562608],[-7.994744555786805,39.44954550852794],[-7.994286191909123,39.44833315878361],[-7.994283994227477,39.44832741553105]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.852226244362296,-0.4438990794766161,-22.826043379753656,0.5151948728995335,0.0261828646086392,0.0712957934229173,0.2202410227618708,0.2202375694624646,0.2202410227618708,0.9986201869265728,-0.154077311236693,0.997557521354232,-0.3770215832147201,31.602959213928955,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1474698202:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1209L5654500,E-REDES,,1.3931541664515188,LINE:004721,BUS:JUNCTION:60:03208,BUS:JUNCTION:60:02762,"[[-7.966540622923772,39.38503289685801],[-7.96654207553189,39.38493035899584],[-7.966556888506702,39.3828827165549],[-7.966581464719368,39.38038473233558],[-7.966605467608497,39.377902643756315],[-7.966638045044107,39.37469010793939],[-7.966675269986752,39.37257939880249],[-7.966658595322983,39.372505569121564]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.699883827240612,-0.8592130259312953,-22.677731514561543,0.9197001366771976,0.0221523126790685,0.0604871107459021,0.2202137241568299,0.2202083029014365,0.2202137241568299,0.9926091148314876,-1.4572357335403074,0.991769836832252,-1.6479191998372584,31.599042065838713,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1508598979:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148401,E-REDES,,0.1037498171974428,LINE:004723,BUS:JUNCTION:60:00479,BUS:JUNCTION:60:00480,"[[-8.673368686444443,41.74450333334699],[-8.672448387301811,41.74387161324157]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 LANHESES-FEITOSA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.092385228057226,-0.829130524487556,4.0924433991650035,0.8283076845139549,5.817110777783796e-05,-0.0008228399736011,0.0413523132664295,0.0413503100777858,0.0413523132664295,0.9716284305092018,-1.120022753644778,0.97165076425076,-1.117541013447468,5.9337513655373115,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1508598979:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148401,E-REDES,,1.5285725315518162,LINE:004724,BUS:JUNCTION:60:00481,BUS:JUNCTION:60:02655,"[[-8.670922523367903,41.7428241719434],[-8.666730089016658,41.73994596041654],[-8.659285041531882,41.732244853647764]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 LANHESES-FEITOSA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.8525225747036935,-0.778271707159321,3.853281308206137,0.7658106935190768,0.0007587335024434,-0.0124610136402442,0.0389219375287252,0.0388927153727089,0.0389219375287252,0.9716832118205692,-1.1139330591497685,0.9719916223136144,-1.0794998932703734,5.585010407336097,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1516611573:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5117502,E-REDES,,4.584421746024742,LINE:004725,BUS:JUNCTION:60:02544,BUS:JUNCTION:60:00647,"[[-8.054161382995709,41.253078850008144],[-8.052193479801929,41.25324775347964],[-8.047835165831962,41.25364974024783],[-8.044353213765378,41.253970767804546],[-8.039757932595966,41.25439428438635],[-8.036370651483738,41.254706339789436],[-8.035091529991876,41.254824158059726],[-8.030969885244494,41.25520367998528],[-8.02315284256325,41.25592307361061],[-8.01865204374945,41.25633702141686],[-8.017562368174724,41.256437218250255],[-8.012256587454374,41.2569973078101],[-8.0093377765099,41.25730532417893],[-8.004847240380087,41.25777903498927],[-7.999765773095456,41.258314871194585]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.48743610126275,-2.119939319378795,18.5377158324039,2.243733189207657,0.0502797311411491,0.1237938698288618,0.1829127310162662,0.1828600383302405,0.1829127310162662,0.978943301615238,3.5865610537128245,0.9826155010599786,4.08642453758307,26.24662519963642,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1524143378:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5154500,E-REDES,,2.9236153557005498,LINE:004726,BUS:JUNCTION:60:03233,BUS:JUNCTION:60:02485,"[[-7.989097540935375,40.32523837559164],[-7.9892665605795,40.32538060225332],[-7.990216678088629,40.3261800251875],[-7.991483379347554,40.327245940009526],[-7.992802510786285,40.32835585109128],[-7.992984880021345,40.33026427067401],[-7.993178779099224,40.3322940988412],[-7.99409636637173,40.33301519132114],[-7.994950997106114,40.33368685138101],[-7.995800791649414,40.33484264114739],[-7.997600844405133,40.33555068855357],[-7.9996805709073,40.33636862517879],[-8.001840159486827,40.33594546062363],[-8.004320050737698,40.33545947893534],[-8.006721738525508,40.33498866924543],[-8.009007794417984,40.334408088938275],[-8.011212097919945,40.334316383291906],[-8.012813362699193,40.33424959448207],[-8.013769778131854,40.33355236638573],[-8.013545003695379,40.3333683057862]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.7972695318868931e-13,-3.521271387652294e-13,2.0343125434712207e-08,-0.0301351220606059,2.0342945707759017e-08,-0.0301351220609581,3.822111364399341e-15,0.0002913434857013,0.0002913434857013,0.9953085709891326,-0.4748780116583295,0.9953040361662704,-0.474800655846907,0.0418056372078247,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1611109555:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5000900,E-REDES,,10.612758134806672,LINE:004727,BUS:JUNCTION:60:03211,BUS:JUNCTION:60:00652,"[[-8.10251083745913,38.41381575680205],[-8.102561400862664,38.41378192923781],[-8.10417601332334,38.41263470151587],[-8.105939394710877,38.4114572149185],[-8.108697891704017,38.40963102715147],[-8.11069549714601,38.408223433741554],[-8.112716714242618,38.406898067372815],[-8.114417541130265,38.40580133936848],[-8.115681736487675,38.40493856327872],[-8.118771118604785,38.402858542809234],[-8.120721913474693,38.401501048890516],[-8.123053757624302,38.39990692968405],[-8.125398138014983,38.39830458446813],[-8.128529702148471,38.3962424409648],[-8.130343790649372,38.39501993834706],[-8.131921512840316,38.39395690638087],[-8.13365893103494,38.39268369668406],[-8.135939638465102,38.39109387803436],[-8.137792869392966,38.38985198808813],[-8.138887204967558,38.3891450881314],[-8.140659697349395,38.38797178536581],[-8.142567251531446,38.38682150500595],[-8.14388739668475,38.38605705227481],[-8.146289995003372,38.3845600047771],[-8.148769579063538,38.38302531224786],[-8.150504263742791,38.381962410166246],[-8.153066119437977,38.380396992303034],[-8.154655350562951,38.37945764477165],[-8.157101236285003,38.377958257470475],[-8.159476690151179,38.3765580209585],[-8.161676681897799,38.375198491456445],[-8.163965531400125,38.37376347524578],[-8.166073222352848,38.37249638914335],[-8.16819339412344,38.371208955443535],[-8.170083769751823,38.37008715638803],[-8.172316497225145,38.368753729349784],[-8.174882063959332,38.36720897345986],[-8.176970423100444,38.36595552558822],[-8.179005694940807,38.36471370100862],[-8.181132941793694,38.363396228127215],[-8.182844450206382,38.36236133040051],[-8.18627720577446,38.35924351960185],[-8.187571644240693,38.35808021037724],[-8.188781823961476,38.35706109390677],[-8.190954835804154,38.355061514914254],[-8.192270005332686,38.3538999983101],[-8.1942100887172,38.35212557879704],[-8.19464208547742,38.351736063093256]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0009 VALE DE GAIO-ÉVORA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.673851395029642,2.1447729192719143,2.6819365446373777,-2.2383791294233,0.0080851496077358,-0.0936062101513859,0.0334904430352054,0.0341529784995798,0.0341529784995798,0.984866843268866,-13.08890964671935,0.984226520495212,-12.832006078848767,11.378636848102566,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1527413036:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5660400,E-REDES,,0.2793013487485716,LINE:004728,BUS:JUNCTION:60:00656,BUS:JUNCTION:60:02691,"[[-8.90302244675808,38.7001049313141],[-8.901341156265639,38.701058337318344],[-8.900695076085595,38.701242037113424],[-8.900296767915165,38.70135526557279],[-8.900269778876927,38.70136297368845]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.7159786476081165e-08,0.0894560841020074,8.760831594549354e-08,-0.0923463315701579,7.044852946941238e-08,-0.0028902474681505,0.0008631150277772,0.0008910038461891,0.0008910038461891,0.9973080561840204,-11.167614769045764,0.997305447834011,-11.167570364613228,0.1278524675260638,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1537615970:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110800,E-REDES,,0.2991909999181062,LINE:004729,BUS:JUNCTION:60:02766,BUS:JUNCTION:60:02929,"[[-8.568756135772352,41.23148778218359],[-8.567477663037563,41.23174725894275],[-8.56530189176068,41.232188804382915]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.647812296884052,2.689543223558463,-11.646465295748849,-2.68799718536464,0.001347001135203,0.001546038193823,0.1171727830420185,0.1171793972778842,0.1171793972778842,0.9817148346204436,-3.729191328454324,0.981523086030085,-3.7489693473290218,16.814377568931594,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1558822760:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5649600,E-REDES,,0.3614822361452185,LINE:004730,BUS:JUNCTION:60:02733,BUS:JUNCTION:60:02768,"[[-7.487728143519866,38.184787690913716],[-7.491822756372621,38.18432971191933]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.2769083172514524,1.0333045540345227,2.276976645392115,-1.036853332991486,6.832814066282111e-05,-0.0035487789569632,0.0240021359423545,0.0240171497616622,0.0240171497616622,1.0024177549431978,-3.8804735317338097,1.0024044399975898,-3.8750171432098375,3.446283507197914,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1565466287:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5651100,E-REDES,,3.7418661002083007,LINE:004731,BUS:EREDES:0801P5906200:60,BUS:JUNCTION:60:00550,"[[-8.210212303112352,37.14884805773877],[-8.21019142690173,37.14886316426263],[-8.210076517594937,37.14894629969515],[-8.20911667310979,37.14964071697909],[-8.20565647122857,37.14969158986872],[-8.203954161311085,37.14880918634828],[-8.201938659972368,37.14645522539303],[-8.201370369657925,37.14489439432651],[-8.199497667065867,37.14016079870467],[-8.19722122398813,37.137446480955795],[-8.195858527932705,37.136411735135],[-8.192480671358892,37.13539568825817],[-8.183481888062678,37.13064293810719],[-8.1804929975135,37.1303015200332]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,40.01515523384525,17.995977990021373,-39.786217839580296,-17.260150982401132,0.2289373942649533,0.7358270076202409,0.4318848659882514,0.4320319854327516,0.4320319854327516,0.9775594073504073,-13.408686663555306,0.9659396380632186,-14.215412196954924,61.993397249641504,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1589792816:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0308L5106100,E-REDES,,0.2734716560434877,LINE:004732,BUS:EREDES:0308S5012800:60,BUS:JUNCTION:60:03234,"[[-8.36142309551672,41.423249278482],[-8.3618761336081,41.42291376926742],[-8.361222487846977,41.42125052481011],[-8.361037154808098,41.4210451645091]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.6345013523669257e-11,-0.002652742996224,-1.5423780161692112e-12,-5.443079484710393e-12,1.4802635507500046e-11,-0.0026527430016671,2.643698811679076e-05,5.6381001031686566e-14,2.643698811679076e-05,0.9655423405236084,-1.7846273572324456,0.9655423790145188,-1.7846280340555216,0.0037935124288693,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1603141276:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658600,E-REDES,,1.7734804172486949,LINE:004733,BUS:JUNCTION:60:03160,BUS:JUNCTION:60:00671,"[[-9.200011904463153,39.33345440820737],[-9.196496969065583,39.33355971358367],[-9.194307263727895,39.333447788008506],[-9.19114683874259,39.33319302335629],[-9.188299116349771,39.332949852938924],[-9.185758031386857,39.33284834191944],[-9.183993510973822,39.33370739137346],[-9.180458518100465,39.33551317281276]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.835468446640073,-1.4076501909201249,8.840198145259455,1.4046531167189842,0.0047296986193821,-0.0029970742011404,0.0891619578644287,0.0891329012728026,0.0891619578644287,0.9655638691979508,-11.36625149276173,0.9663320555868846,-11.272586269795944,13.298822859934187,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1603141263:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658700,E-REDES,,0.3215035249685089,LINE:004734,BUS:JUNCTION:60:00673,BUS:JUNCTION:60:00672,"[[-9.174880413252462,39.33676012872064],[-9.178501612032239,39.336042100430575]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.83581544034233,1.4029164000793828,-8.834959516686434,-1.4034683448553762,0.0008559236558962,-0.0005519447759934,0.0890670909927559,0.0890723519732824,0.0890723519732824,0.9665489997460474,-11.24612996606095,0.96640994266347,-11.263088171574587,13.285457822847716,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1603141276:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658600,E-REDES,,5.64954490157605,LINE:004735,BUS:JUNCTION:60:02573,BUS:JUNCTION:60:03160,"[[-9.26115419968312,39.326898694802125],[-9.256930739237173,39.3285453523788],[-9.249943759657663,39.33111083167181],[-9.247544302327231,39.33199184739325],[-9.244738459314883,39.333021666664195],[-9.241366400976586,39.33467733663783],[-9.23819265007056,39.33602589892143],[-9.235995263629265,39.336959508167986],[-9.234319517532656,39.337206001203484],[-9.23254573881607,39.33764245123363],[-9.228998596605713,39.33748035314647],[-9.224666537712329,39.33734826427937],[-9.220920634703257,39.33732788803112],[-9.217961911372935,39.33717889427719],[-9.213329317863204,39.337192424228036],[-9.21055418850599,39.33673583359658],[-9.20954521491009,39.33592291178947],[-9.2067559958053,39.334940738258354],[-9.202337547690174,39.3333846748255],[-9.200011904463153,39.33345440820737]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.83120963753188,-1.4185300508381329,8.84633425138908,1.4093701269564047,0.0151246138572016,-0.0091599238817281,0.0893644907211534,0.0892715911567756,0.0893644907211534,0.9631077837738792,-11.66557702268518,0.9655638691979508,-11.36625149276173,13.32903135523208,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
