source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1603141276:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658600,E-REDES,,0.61862688324795,LINE:004736,BUS:JUNCTION:60:00082,BUS:JUNCTION:60:02573,"[[-9.26771829706264,39.32462648966261],[-9.264950437686625,39.32557396635946],[-9.261686514907746,39.326691137611405],[-9.26115419968312,39.326898694802125]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.83594506510116,-1.4205424400474376,8.837605517749848,1.4195718258600278,0.0016604526486876,-0.0009706141874097,0.0894394374759403,0.0894292345612971,0.0894394374759403,0.9628381045740856,-11.698430930633986,0.9631077837738792,-11.66557702268518,13.340209930038087,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1612249488:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5152900,E-REDES,,0.3255653460009525,LINE:004737,BUS:JUNCTION:60:00754,BUS:EREDES:1709P5025700:60,"[[-7.863207776299384,41.520399448802685],[-7.861721819087065,41.52182984260217],[-7.862043222507149,41.52275068840875],[-7.862112016947219,41.522906371178955]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 SOUTELO - PC DAIVÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.2383717680251145,-0.0034308512665514,5.23892573169941,0.0009817812751887,0.000553963674295,-0.0024490699913627,0.0505439559118173,0.0505439422196885,0.0505439559118173,0.997275851116172,7.462393024413836,0.9973813879372524,7.472456439905095,10.960415463909213,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1612249488:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5152900,E-REDES,,1.286625425707711,LINE:004739,BUS:JUNCTION:60:00677,BUS:JUNCTION:60:00754,"[[-7.872358306887788,41.511747427773756],[-7.872217890102776,41.51196429998717],[-7.871941174126153,41.51213721429131],[-7.871039800517623,41.513606948760945],[-7.869859601436842,41.515722907451696],[-7.868682148318268,41.517833943429316],[-7.865935844700546,41.51903492058121],[-7.863534433637765,41.52008499484242],[-7.863207776299384,41.520399448802685]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 SOUTELO - PC DAIVÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.3741440207394495,-0.0127525686154585,5.376450211896117,0.0032753290312823,0.0023061911566673,-0.0094772395841761,0.0518764360230193,0.0518762444989539,0.0518764360230193,0.9968470178195576,7.4215897125562895,0.997275851116172,7.462393024413836,11.249362685247617,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1612249575:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5153700,E-REDES,,0.324340406766234,LINE:004740,BUS:JUNCTION:60:01440,BUS:JUNCTION:60:00676,"[[-7.892578739595118,41.596093007054904],[-7.891671805883607,41.59325610157508]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.721286304560475e-11,0.0033377043890307,3.3639074529321787e-10,-0.0066910264752058,2.4917788224761307e-10,-0.0033533220861751,3.2219507327979985e-05,6.458978614502087e-05,6.458978614502087e-05,0.9968208120347926,7.413234422515522,0.9968206448672364,7.413237269750416,0.0092681570017249,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1654683740:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1214L5658400,E-REDES,,1.28213816660968,LINE:004741,BUS:EREDES:1202S5901700:60,BUS:JUNCTION:60:00680,"[[-7.288756956052106,39.11502355629519],[-7.288770783034543,39.11500911844334],[-7.288832029416705,39.11481972297554],[-7.290998803989482,39.11359391369877],[-7.292632999426346,39.112014261985536],[-7.294574238939335,39.110139567593656],[-7.296977453508645,39.107876391924854],[-7.298518851094992,39.10643405529153]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6539 ALCÁÇOVA-ARRONCHES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.3756859498796934,-0.6892406431167538,3.376158814344387,0.6778070236029763,0.0004728644646934,-0.0114336195137775,0.0335500943628233,0.033524919064113,0.0335500943628233,0.9881556896000258,-7.568406051110155,0.9883795234897678,-7.543950235101775,7.59739455679876,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1664588782:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0703L5649500,E-REDES,,9.086173588322684,LINE:004742,BUS:JUNCTION:60:03235,BUS:EREDES:0703S5040900:60,"[[-7.428889069440185,38.849260238661486],[-7.430698420316237,38.8491098419194],[-7.432514006643334,38.84830737178945],[-7.433745508610932,38.84789538623888],[-7.436403439898179,38.84658701618296],[-7.437129448603706,38.84461693418468],[-7.437974885103259,38.84225974328764],[-7.43881600019446,38.840046608321565],[-7.439361982107796,38.83862956628822],[-7.439388649095445,38.83516289868849],[-7.438624458345395,38.832384314029646],[-7.438198113621096,38.830494881588216],[-7.437643552824021,38.828038120808294],[-7.438085846581252,38.825979955535296],[-7.441841295718286,38.824312920803045],[-7.444467080019055,38.823147429437334],[-7.445969602243054,38.82248054219239],[-7.447691004903949,38.8211513186691],[-7.449062791045841,38.82056615570373],[-7.450288719673094,38.820241308368054],[-7.451885921448453,38.82010898005078],[-7.453982477885034,38.819594928052005],[-7.457469337006778,38.819283400824894],[-7.460371958756566,38.818860933224826],[-7.462025958098491,38.81866214328982],[-7.464894084008256,38.81833040773861],[-7.467797748284034,38.81598056804329],[-7.469069246191958,38.81385590466214],[-7.469565869224097,38.81302611427474],[-7.471180924519546,38.81138526579446],[-7.471637255578406,38.81040205073927],[-7.473145309751901,38.809212602282884],[-7.475341340939567,38.80748060937837],[-7.475486945078314,38.80585422777043],[-7.47574818000654,38.80293539642285],[-7.475982279573955,38.800323516325435],[-7.473513246904568,38.79826636417632],[-7.471598803800809,38.79676553887126],[-7.469994775333003,38.79537301198138],[-7.467949200093236,38.793669472489526],[-7.466838745896661,38.79330932291615],[-7.466606679801475,38.793012994500856]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.0314842339089728e-14,-1.7872856270193626e-13,6.164805808780074e-07,-0.094543306448818,6.164805705631651e-07,-0.0945433064489967,1.7226023131094313e-15,0.000909743390491,0.000909743390491,1.0000440091047873,-10.428025585186267,1.0,-10.427278394120323,0.1305414536506021,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1268510896:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5615100,E-REDES,,0.2379191887784656,LINE:004747,BUS:JUNCTION:60:03236,BUS:JUNCTION:60:03237,"[[-8.698636584461616,39.26061396911519],[-8.697242170029229,39.26068506299109],[-8.696582311629356,39.25975899347658]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,42.64005252175075,0.8360865437374114,-42.626533354259166,-0.7928685421064733,0.0135191674915802,0.0432180016309381,0.4162835892677813,0.4162840377400661,0.4162840377400661,0.9858254692931536,-12.050131739124572,0.9854928839566418,-12.111076164925349,59.73368313101825,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1268510909:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5615100,E-REDES,,3.0067760549158287,LINE:004748,BUS:EREDES:1416S5106800:60,BUS:JUNCTION:60:03236,"[[-8.726049387617692,39.247390503998936],[-8.726072277854767,39.24739326044501],[-8.726231075324074,39.24741830036087],[-8.726967555291067,39.24746886871944],[-8.725947358123726,39.2470725206878],[-8.724976787531174,39.24701027665037],[-8.72388469192218,39.247527851683934],[-8.722488615558438,39.24818947152933],[-8.719210093032764,39.249743079921586],[-8.714939208677336,39.25176670401388],[-8.71157141249443,39.253362238830604],[-8.708450891637563,39.25484046561542],[-8.70608315793999,39.25596199468242],[-8.70420895421749,39.25684969947448],[-8.70250347322516,39.257383194234826],[-8.699513067803759,39.259994505373086],[-8.698636584461616,39.26061396911519]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,42.81090255426676,1.3821155799357854,-42.64005252169352,-0.8360865437209776,0.1708500325732416,0.5460290362148078,0.4162758710610251,0.4162835892672198,0.4162835892672198,0.9901191855650976,-11.283416141665075,0.9858254692931536,-12.050131739124572,59.73361877847896,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1376050760:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5651200,E-REDES,,2.862004392025525,LINE:004749,BUS:JUNCTION:60:03006,BUS:EREDES:1416P5907200:60,"[[-8.667545404788243,39.26428324965203],[-8.666138393701544,39.266480243143896],[-8.667174739026677,39.26794218636245],[-8.668302556832524,39.26973092977663],[-8.665493207614073,39.270928247932744],[-8.664305529904567,39.2718030628584],[-8.662663872259978,39.27251933000748],[-8.661412781480605,39.27484518420438],[-8.660284771598423,39.276747965124116],[-8.658833665287474,39.27916894061603],[-8.657118526730027,39.280198875981455],[-8.65575407825938,39.28148249820889],[-8.65394831714617,39.28085813897353],[-8.652202939936721,39.28047400048065],[-8.651550715594782,39.28002897891342],[-8.651501162526907,39.27989465085657],[-8.651481795653877,39.279852205405255]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.362703038631598,0.4056076306101767,-2.3621841036947138,-0.4325618712263651,0.0005189349368843,-0.0269542406161883,0.0234910906958711,0.0235402305595911,0.0235402305595911,0.981976570585247,-12.787654534306048,0.9816423154064856,-12.826666750892496,3.3778491260713306,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1322946249:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5651500,E-REDES,,2.210626875542945,LINE:004751,BUS:EREDES:1410S5625300:60,BUS:JUNCTION:60:03227,"[[-8.468315836878258,39.46987925487049],[-8.468513467852276,39.47007296190213],[-8.467768337260418,39.46997560131259],[-8.467573045765386,39.47137883387856],[-8.467662601888684,39.4735865794387],[-8.467980190638922,39.47566726125842],[-8.467223583680035,39.47801808501246],[-8.467622863555889,39.48112720161572],[-8.468213303082532,39.48332047907265],[-8.46939534355758,39.48537792207951],[-8.472343390828232,39.4847522543172],[-8.472850531707694,39.48514899824531],[-8.473197237382907,39.485420225595675]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.4374343712051547,-0.5095631212785935,-2.4370044729783955,0.48878803205609,0.0004298982267592,-0.0207750892225034,0.0243751366660901,0.0243314823711765,0.0243751366660901,0.9830211338495536,-6.547671768547089,0.9829697438519214,-6.582391038568159,3.4976519825068353,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1384216303:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5004800,E-REDES,,14.023840992987054,LINE:004752,BUS:JUNCTION:60:02697,BUS:JUNCTION:60:00701,"[[-7.681043602176003,38.646255867562],[-7.67790987273032,38.64598600080892],[-7.674722539354849,38.6457118220113],[-7.671959125829621,38.645474381249485],[-7.668570540705176,38.645183560986666],[-7.665479683268857,38.64491857441161],[-7.662822886124874,38.64469072909532],[-7.6600865847484,38.6444560082437],[-7.657262584227714,38.64421368844104],[-7.654648809859274,38.643989354158684],[-7.651576380410002,38.64372557088357],[-7.648598577880414,38.643469835598324],[-7.645587667377982,38.643211175586984],[-7.642387276566962,38.64293615205667],[-7.640417915236934,38.642758170190135],[-7.637403045811129,38.64252944238416],[-7.635538397033256,38.64235075763319],[-7.633728965725472,38.64218113315749],[-7.630874318894267,38.641946829236986],[-7.628280873735393,38.64168406869199],[-7.625521490552516,38.64146830349868],[-7.622751706155759,38.641250959689465],[-7.61997221667626,38.64099231353154],[-7.616513344222732,38.64066564592612],[-7.613635494518234,38.64039367874387],[-7.610784229748505,38.6401698177218],[-7.608262440895139,38.639970800469605],[-7.605540487265464,38.63975235345344],[-7.602325503384732,38.63947833988851],[-7.598993879232057,38.6391958881022],[-7.595165884005762,38.63886493625982],[-7.592030081911182,38.63858003092727],[-7.588721901212426,38.63827944159363],[-7.586028949125945,38.638200121789325],[-7.583167133454473,38.63811936318326],[-7.580353809538055,38.63801840457745],[-7.577886026300723,38.63793731848073],[-7.574323704842294,38.637816813985374],[-7.571986991815228,38.63777006225867],[-7.568815550581558,38.63765029484777],[-7.565636657832375,38.63755060173944],[-7.562857703637908,38.63747105333869],[-7.559880854491049,38.63738852648081],[-7.557419425153141,38.637285600384125],[-7.555554200159739,38.637228554912596],[-7.552868055606996,38.637150919641215],[-7.549618365258065,38.63704877469811],[-7.54807023128913,38.63700076239756],[-7.545753995541592,38.63694140087108],[-7.543503204404642,38.63686398182025],[-7.540760342953117,38.63678315316864],[-7.537205972808425,38.636680061585395],[-7.533503041285425,38.636545285924804],[-7.530949544355793,38.63646755516582],[-7.528432528021217,38.63638729031865],[-7.52598828523401,38.636307212864516],[-7.523406461504954,38.636222576932],[-7.520198639706867,38.63611720029242]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0048 CAEIRA-TERENA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.4808593199321587,-0.504087029519843,2.4835742677775916,0.3678992096017923,0.0027149478454329,-0.1361878199180506,0.0244280516315691,0.0241856724391213,0.0244280516315691,0.997209768252735,-12.852209169623498,0.9988965730202825,-12.6577382584884,5.531714590482144,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1516052646:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0701L5004900,E-REDES,,0.2758442400348799,LINE:004753,BUS:JUNCTION:60:03238,BUS:JUNCTION:60:03239,"[[-7.410194846201031,38.68551452699777],[-7.410390519082702,38.687990543961035]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0049 TERENA-VILA VIÇOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.332777640923618,7.082714976613856,11.335817380140028,-7.080533803984131,0.0030397392164083,0.0021811726297249,0.1286201755281271,0.1286348067115113,0.1286348067115113,0.9998060028466712,-11.948895155799224,0.999798668971258,-11.92362865905411,27.894352534210416,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1516586079:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0701L5004900,E-REDES,,2.710774155959751,LINE:004754,BUS:JUNCTION:60:03240,BUS:JUNCTION:60:03238,"[[-7.408213426202441,38.661185222098794],[-7.408386134264166,38.66333363118211],[-7.40857609990931,38.665696636721115],[-7.408774574684806,38.668165267987696],[-7.408971764168394,38.67061781063145],[-7.409156343192528,38.67291311976148],[-7.409299569323457,38.674694470867706],[-7.409391850622742,38.675842034431575],[-7.409611573472768,38.678574249448104],[-7.409850973906624,38.681162338658545],[-7.410045793539591,38.68362849788953],[-7.410194846201031,38.68551452699777]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0049 TERENA-VILA VIÇOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.302942304260144,7.1040862917156975,11.332777640925787,-7.082714976619036,0.0298353366656449,0.0213713150966619,0.1284760640488955,0.1286201755281712,0.1286201755281712,0.999884091152002,-12.197024594182318,0.9998060028466712,-11.948895155799224,27.89117977408029,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1422734963:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0701L5004900,E-REDES,,2.080303244603348,LINE:004755,BUS:JUNCTION:60:00708,BUS:JUNCTION:60:02222,"[[-7.406306154317672,38.734134596356576],[-7.405987863079182,38.73622074486452],[-7.405761892239368,38.73763792245414],[-7.406120821800663,38.74010519152166],[-7.406512759162533,38.742799149804114],[-7.406793526427786,38.74472880501317],[-7.407138206889313,38.74709771239707],[-7.407463956666583,38.749336309075055],[-7.407956473632209,38.752720735340354]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0049 TERENA-VILA VIÇOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.392545618253951,7.097544963415346,11.415694201108195,-7.080716892585567,0.0231485828542439,0.0168280708297787,0.1291996610526106,0.1293095844191202,0.1293095844191202,0.9996828701784832,-11.452577839223451,0.9996349134158892,-11.261064823057849,28.04067752772855,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1441403332:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5007300,E-REDES,,0.3308341676846983,LINE:004756,BUS:JUNCTION:60:03147,BUS:EREDES:0211S5053400:60,"[[-8.763071520849097,37.73748814177687],[-8.76431386853291,37.73631747748472],[-8.7659379542547,37.735651143368166]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.761069279013933,2.013433134313597,-9.759999999999572,-2.013036303366215,0.0010692790143593,0.0003968309473822,0.0992785651503803,0.0992850284102179,0.0992850284102179,0.9660020881981236,-16.66868524676979,0.9658299382213238,-16.687761353876613,14.246667873470786,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1542149779:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5107400,E-REDES,,0.9147239912386942,LINE:004758,BUS:JUNCTION:60:00661,BUS:JUNCTION:60:00662,"[[-8.39816282428682,41.04460497501943],[-8.396234708341938,41.04583569365878],[-8.392839186544673,41.04791235067563],[-8.389932279601037,41.04999562533732]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1074 INHA-ENTRE OS RIOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.05052641503877,-0.3733889235431372,25.06891177261873,0.4253073615144832,0.0183853575799588,0.051918437971346,0.2456715028313449,0.2456700702918851,0.2456715028313449,0.9812923993571404,-2.653890997314,0.982050557157598,-2.5149209649473656,40.84653800504531,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1604261926:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,4.856956664858789,LINE:004759,BUS:JUNCTION:60:00675,BUS:JUNCTION:60:02698,"[[-8.162999816110403,40.27356348058128],[-8.159840722332454,40.274980581846705],[-8.15749476550061,40.27603245938493],[-8.156275887818499,40.27657886906993],[-8.154008106202557,40.27759558164071],[-8.149879073806234,40.27944568705943],[-8.146557998392687,40.28093635878797],[-8.141907800238378,40.28301907872975],[-8.137808410710551,40.28485581686128],[-8.135780351963962,40.28576418816035],[-8.134560327307893,40.28610117499281],[-8.130326889285639,40.28726822154556],[-8.127598326766467,40.288021208817895],[-8.125042804557705,40.28872570882178],[-8.12205880163582,40.28954846191136],[-8.119469222584772,40.29026169744084],[-8.11535345498996,40.29139449017747],[-8.11276694539008,40.29210867459083],[-8.111620864686257,40.292423533651046]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.337070918767664,-0.5017587626185366,7.345237426866912,0.4799192776184708,0.0081665080992472,-0.0218394850000657,0.0716246208921207,0.0715925456824086,0.0716246208921207,0.9880107722369728,-1.41257021365716,0.9893527854729516,-1.2026762973299827,10.277603801423558,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1635332353:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5136800,E-REDES,,13.599048304891644,LINE:004760,BUS:JUNCTION:60:00996,BUS:JUNCTION:60:02730,"[[-8.2388280404496,39.7642025121177],[-8.239820496558018,39.763331309441476],[-8.242510740524901,39.76096958466357],[-8.243514069359788,39.76008872060436],[-8.24539258963402,39.75843940313706],[-8.246281979605808,39.75765849078805],[-8.25052020446412,39.7539368809739],[-8.25371073060582,39.751134869650244],[-8.256094826403187,39.749040902494606],[-8.258741010836916,39.746716526842924],[-8.26053816586078,39.745137796284396],[-8.261843199536996,39.74399132845341],[-8.263114249846817,39.74287464188098],[-8.264905230575156,39.74130110057989],[-8.26693503916651,39.73951760758581],[-8.268378072236041,39.73810807523607],[-8.271256301378983,39.73529644966545],[-8.2736804140019,39.732928187763996],[-8.276673641835163,39.73000363970382],[-8.278161593775001,39.72854971426898],[-8.28066438202549,39.726103973356075],[-8.282442718522178,39.724366020004666],[-8.285329441781458,39.7215446256014],[-8.288085933836307,39.718850227513414],[-8.289591757345098,39.71737819687359],[-8.290802939853222,39.71619415804123],[-8.292251796569765,39.71477768699964],[-8.29445066613155,39.712627804205646],[-8.296376961794877,39.71074430295465],[-8.29764226559538,39.709507029878814],[-8.298965877255727,39.70821267400956],[-8.301348940002866,39.705882125663564],[-8.302438199033986,39.704816812531334],[-8.304160262682025,39.70313249013435],[-8.30589090786368,39.701439680686924],[-8.307336484503397,39.70002563505057],[-8.309573936761256,39.69783680927362],[-8.310877891019608,39.6965611152206],[-8.313288026879476,39.69420304890161],[-8.315687929095107,39.69185478316994],[-8.317246740672736,39.69032940789986],[-8.318731129812235,39.68887676973736],[-8.321522170208523,39.6861452120453],[-8.322486459479142,39.68525987340298],[-8.325287479623759,39.682688011872386],[-8.328126157508247,39.68008129748684],[-8.329304850725615,39.678998851404714],[-8.33083009743762,39.67759806287369],[-8.332459461808284,39.6761015855512],[-8.334790887298956,39.67396015379503],[-8.336290178452892,39.67258294434803],[-8.338037139563166,39.67097812754797],[-8.339532413323704,39.66960444995701]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.151506839492946,-5.6570173274334365,-30.723526784401123,6.965151018569809,0.4279800550918189,1.3081336911363728,0.309922713656265,0.3096558110071701,0.309922713656265,0.983012845191262,-1.8931962547446568,0.9789552993260372,-4.615887572017736,44.47161912128929,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1768905550:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007800,E-REDES,,1.096778936840056,LINE:004762,BUS:JUNCTION:60:02786,BUS:JUNCTION:60:03209,"[[-7.872826276713738,38.577133133044285],[-7.871750712152584,38.57903283288016],[-7.870658754532731,38.5809720771968],[-7.869269074102823,38.58343988281979],[-7.867737749494266,38.586159026001525]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0078 CAEIRA-ESTREMOZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.73674413138572,4.246180143915422,14.744790804623944,-4.230726564337331,0.0080466732382227,0.0154535795780903,0.1484113015431723,0.1484414754696491,0.1484414754696491,0.9943547487121152,-12.898771525994064,0.9943771057500204,-12.794476191003044,24.68060112555477,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1770775518:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5606800,E-REDES,,0.9066589617513432,LINE:004763,BUS:EREDES:0705S5042200:60,BUS:JUNCTION:60:02785,"[[-7.882378052105608,38.55579109370339],[-7.88239439097043,38.55580374017838],[-7.882582679471335,38.556048672690515],[-7.883369425725082,38.55713538207024],[-7.882782131061358,38.55874779464742],[-7.882163208677087,38.560464453224654],[-7.881588097846493,38.562064705478086],[-7.881610628416713,38.56354347480475]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0068 CAEIRA-ÉVORA I,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.589501516254664,5.399435555457967,-19.566146457671792,-5.36994541971845,0.0233550585828723,0.0294901357395174,0.1966480344340416,0.19667195136408,0.19667195136408,0.9943110249902278,-13.138352246082023,0.9927057025018748,-13.226445238527234,65.52455484393803,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1832164306:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5006900,E-REDES,,0.2602833460550053,LINE:004764,BUS:JUNCTION:60:02785,BUS:JUNCTION:60:03040,"[[-7.881377415788638,38.56350065554314],[-7.881447878394372,38.565840788200326]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0068 CAEIRA-ÉVORA I,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.259441876304862,5.28562761381315,-19.25294467165875,-5.277500891394089,0.0064972046461129,0.0081267224190613,0.1935887003936942,0.193595541679601,0.193595541679601,0.9927057025018748,-13.226445238527234,0.9922523422627724,-13.25138477534196,64.49959742781977,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1832228849:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007800,E-REDES,,0.6303969016824549,LINE:004765,BUS:JUNCTION:60:01478,BUS:JUNCTION:60:02783,"[[-7.879483474658852,38.565373231488266],[-7.879100507987393,38.56706693073992],[-7.877943274286927,38.56889506986936],[-7.876590170515273,38.57048475219092]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0078 CAEIRA-ESTREMOZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.72619285515104,4.266437550514661,14.730814975171358,-4.25756441773625,0.0046221200203167,0.0088731327784108,0.1483715409019624,0.1483889857793651,0.1483889857793651,0.9943284807218964,-13.035567422240169,0.9943395619532828,-12.975637023556716,24.67187393455236,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1834584496:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5606800,E-REDES,,0.2479474757987584,LINE:004766,BUS:JUNCTION:60:02785,BUS:JUNCTION:60:03040,"[[-7.881610628416713,38.56354347480475],[-7.881686095656681,38.56577253604308]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0068 CAEIRA-ÉVORA I,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.217636652952347,5.548727526126326,-20.21081619971093,-5.539937331766921,0.0068204532414171,0.0087901943594053,0.2032204481762239,0.2032269652262341,0.2032269652262341,0.9927057025018748,-13.226445238527234,0.9922523422627724,-13.25138477534196,67.7084675083239,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1694311529:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5660300,E-REDES,,2.463743162079284,LINE:004767,BUS:EREDES:1513S5907600:60,BUS:JUNCTION:60:02790,"[[-8.786781870521356,37.94502809947686],[-8.786796866655585,37.94503598908045],[-8.78731756835346,37.943985950779705],[-8.790539311598137,37.94233647625571],[-8.79426919545234,37.94176468582118],[-8.797577671056096,37.94125772339362],[-8.800905373573363,37.94027945059006],[-8.804299651951595,37.93990044431171],[-8.807419269076856,37.938973178201515],[-8.810299887267774,37.938116308953944],[-8.811487875291323,37.93661491650418]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.722149723471089,2.9596757186243607,-5.7189571747218135,-2.9738441565978584,0.0031925487492756,-0.0141684379734976,0.0628077398282015,0.0629197597085166,0.0629197597085166,0.9869905997169466,-14.956786543263366,0.9857975442045742,-15.028755135686122,9.028520549363842,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2049058293:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5652500,E-REDES,,2.0837747496655066,LINE:004770,BUS:JUNCTION:60:02792,BUS:EREDES:1513P5907500:60,"[[-8.780418204554191,37.932246279287284],[-8.779923004365031,37.93120827497585],[-8.779012443897605,37.92929917514321],[-8.779259918253626,37.92768729096306],[-8.779471243283522,37.92631071832552],[-8.780657325933628,37.92439349846892],[-8.781413004124577,37.92317186719683],[-8.780751565621449,37.92222033411232],[-8.779952431063746,37.921070794517235],[-8.779163065661786,37.91993524980464],[-8.7779128154456,37.91813667548931],[-8.77697638207583,37.916789368334186],[-8.775357746552743,37.91574921840951],[-8.775175811807816,37.915736970054056],[-8.77515307056359,37.915737301644825]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.578751193728454,-19.61378112274855,16.620894385371304,19.734433738674113,0.0421431916428503,0.1206526159255645,0.2484312144806419,0.2482721783677376,0.2484312144806419,0.9947354612598486,-14.753541172792252,1.0,-14.621097774931163,35.648043403736835,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2049058352:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5649900,E-REDES,,2.0669637617438688,LINE:004771,BUS:EREDES:1513P5907500:60,BUS:JUNCTION:60:02792,"[[-8.775372067139191,37.91573522981114],[-8.77699415632476,37.91677759488714],[-8.777932732159645,37.91812798930784],[-8.779182982707686,37.91992656341116],[-8.779972348319179,37.92106210798987],[-8.780771483088998,37.92221164744941],[-8.781438635077198,37.92317138329062],[-8.780677753975864,37.92440142199729],[-8.779493353829325,37.926315912009],[-8.779282503226488,37.92768947299594],[-8.77903569596116,37.92929695705714],[-8.779944286877411,37.93120190530966],[-8.780439487320505,37.93223990953034]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.756075107902813,19.895113065479983,-16.713589158105236,-19.77312974670113,0.0424859497975766,0.1219833187788523,0.2502927132508523,0.2504504663305261,0.2504504663305261,1.0,-14.621097774931163,0.9947354612598486,-14.753541172792252,35.937791122187704,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2155695888:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5652500,E-REDES,,0.0936569999201398,LINE:004772,BUS:JUNCTION:60:02738,BUS:JUNCTION:60:02792,"[[-8.77936973116779,37.93240612303361],[-8.780418204554191,37.932246279287284]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-33.28469173032842,-39.3853611188275,33.292340342415905,39.41020903770199,0.0076486120874861,0.0248479188744923,0.4990609475228587,0.4990538242757255,0.4990609475228587,0.9942601260657674,-14.765556709131893,0.9947354612598486,-14.753541172792252,71.61155797429456,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2325318238:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5660200,E-REDES,,3.5468024925412407,LINE:004774,BUS:EREDES:1513S5054400:60,BUS:JUNCTION:60:02794,"[[-8.848530234816629,37.972718894551086],[-8.846411070408305,37.972926543275165],[-8.843797311063426,37.973193844262944],[-8.840954646191145,37.973211203921224],[-8.839814576219364,37.973218254747046],[-8.837435384841037,37.97112514502239],[-8.83507986147502,37.969053277048296],[-8.832787012410655,37.96703614091145],[-8.831004375506552,37.965468175403096],[-8.829656933006465,37.9641972438953],[-8.828385891476724,37.96299845754887],[-8.827356450243306,37.9618819230854],[-8.826268559205989,37.959920667261805],[-8.825248092720043,37.95808089662578],[-8.82304850111297,37.956602770603375],[-8.821918020874618,37.95585315560249],[-8.820590379518052,37.95369550024495]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.709174707613055,-3.0163365133667224,5.713817244161072,2.996342873523904,0.0046425365480171,-0.0199936398428182,0.0632625591819345,0.0630999648204948,0.0632625591819345,0.9821385085484844,-15.2480949559084,0.9838755939780484,-15.144221757900889,9.077709740555964,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1711579217:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5015600,E-REDES,,7.695376332340895,LINE:004777,BUS:JUNCTION:60:00717,BUS:JUNCTION:60:03242,"[[-8.718157266740931,37.167370867763125],[-8.720700965708378,37.16706081439855],[-8.725656927402207,37.16801054183802],[-8.729064339036535,37.170208249484645],[-8.73400266328663,37.171039048489554],[-8.739716803633607,37.17195819800796],[-8.744177595996351,37.171143881450845],[-8.749915353386903,37.17084046650994],[-8.752352480291632,37.169091487320145],[-8.755220713381467,37.16703291789151],[-8.759179545523931,37.16604418348677],[-8.762308201964325,37.16526308523094],[-8.768201930929992,37.16379059068586],[-8.77260792596706,37.16268966423067],[-8.775887609318945,37.16186960145815],[-8.780810317007804,37.16063895506781],[-8.783557294995077,37.158319686444884],[-8.786480660926758,37.15585123065725],[-8.787470762614172,37.15501535846961],[-8.792036206731973,37.15115915865222],[-8.79318823418347,37.15053777412116],[-8.794355009019018,37.149908411845104],[-8.794805497275812,37.149917199500415],[-8.79482800257552,37.149917641197796]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.531882461025711e-07,-0.0755140917021751,-5.2791186860912875e-14,1.092614965144068e-14,3.531881933113842e-07,-0.0755140917021642,0.0007482394173069,5.341563017732124e-16,0.0007482394173069,0.9711259115710348,-11.692824681138958,0.9711565672244832,-11.69336063071849,0.1073668269919627,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1907904156:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5643400,E-REDES,,5.152058635540664,LINE:004778,BUS:JUNCTION:60:00721,BUS:JUNCTION:60:01460,"[[-8.648892950314936,37.177879388049334],[-8.651588789580854,37.17730450591111],[-8.653814063287673,37.17682991596215],[-8.657101324110458,37.17612874215649],[-8.662386288079293,37.17500123590606],[-8.664200282063517,37.174614180264484],[-8.665675838808367,37.17429930967723],[-8.667632729604552,37.173169145383916],[-8.67126266883675,37.17107256973517],[-8.673275166863695,37.169910098996866],[-8.675721245244354,37.16849708760982],[-8.677749248754862,37.166487221190444],[-8.68120647964755,37.16307232808368],[-8.683207743825525,37.1610865222173],[-8.686770307654372,37.15755942603758],[-8.688176489095003,37.15616709916873],[-8.690241525743055,37.15418486554115],[-8.693544196659385,37.15091375683047]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PORTO DE LAGOS-PS BENSAFRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1051847161028993,0.3658776657191586,11.86878908470722,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.012180865861382,3.603466681947676,-12.983249615723134,-3.568250307811533,0.0289312501382479,0.0352163741361426,0.1333132212813408,0.1334853540257618,0.1334853540257618,0.9745640917013992,-11.35981056841123,0.9706217749449252,-11.739350386078746,19.15416186336086,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:4260148507348503040:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5001800,E-REDES,,0.5184727831474238,LINE:004779,BUS:JUNCTION:60:00718,BUS:JUNCTION:60:02711,"[[-8.75900043963936,37.11370580946035],[-8.758469874092764,37.1138611542939],[-8.756792838075802,37.1143288050613],[-8.753496871613489,37.11528047215129]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0018 LAGOS-VILA DO BISPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.975493357289368,-0.968333597261912,-4.974613821720302,0.9647574568705416,0.0008795355690658,-0.0035761403913705,0.0504722313412916,0.0504626648360455,0.0504722313412916,0.9663729181828388,-12.090294426799613,0.9662614322173778,-12.108407319043112,10.94486204950486,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
