source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1907904156:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5643400,E-REDES,,10.48276948511249,LINE:004780,BUS:JUNCTION:60:02425,BUS:JUNCTION:60:00721,"[[-8.53702254656451,37.17819509175383],[-8.5388129545575,37.178835926989954],[-8.540926811637869,37.17957820159461],[-8.543504465225642,37.18048317674543],[-8.545941901519807,37.18133893859431],[-8.54879529684879,37.182340623401615],[-8.553200636045274,37.183886902148465],[-8.556791712440017,37.18514722095326],[-8.559948441012544,37.18625496873168],[-8.564083651591458,37.18653573649438],[-8.568533436374912,37.18683768985572],[-8.572491036004399,37.187106114321026],[-8.576868382479319,37.18926071761786],[-8.578175445007412,37.18990402369415],[-8.58091397748476,37.19125177852658],[-8.583631047355322,37.19037396369478],[-8.587343444743233,37.189174446111565],[-8.589224979532904,37.1885664409885],[-8.591577734779037,37.18780611227872],[-8.594807672810996,37.18676221237991],[-8.596287485900174,37.18628389254887],[-8.598800955881527,37.18547143060518],[-8.600653186562516,37.184352271349226],[-8.605718866743858,37.183868635832944],[-8.607155200020474,37.183642096190965],[-8.611274503874638,37.182992280844616],[-8.616009907008491,37.18284133279585],[-8.6213654001267,37.18267038747103],[-8.627304832744873,37.182480521253865],[-8.631400672758884,37.18160790843694],[-8.636056376440841,37.18061582537847],[-8.63850577853579,37.18009379494496],[-8.644489645838016,37.178818241878446],[-8.647406593106899,37.17819632073498],[-8.648892950314936,37.177879388049334]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PORTO DE LAGOS-PS BENSAFRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1051847161028993,0.3658776657191586,11.86878908470722,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.599072368401451,2.3559211681085266,-9.567823351312471,-2.381637752804331,0.031249017088978,-0.0257165846958042,0.0970345381755125,0.0973521045279078,0.0973521045279078,0.980149929025279,-10.790904225025828,0.9745640917013992,-11.35981056841123,13.96930758041438,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1724833448:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147600,E-REDES,,0.1834581123451801,LINE:004783,BUS:JUNCTION:60:02664,BUS:JUNCTION:60:00375,"[[-8.595934208273706,41.1541211056114],[-8.596276955764298,41.15351586827129],[-8.596394062136897,41.153278069534444],[-8.596647550172808,41.15282473349816],[-8.596782558175711,41.15260026044199]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.589766949710746,0.1704461355799604,-4.589713543897785,-0.2233813999714936,5.340581296042757e-05,-0.0529352643915331,0.0454272062687764,0.0454496855427571,0.0454496855427571,0.972886074790544,-5.1469933468318265,0.972873970703832,-5.148069183129135,6.597907460660113,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3960282661:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147700,E-REDES,,0.5081575218646843,LINE:004785,BUS:JUNCTION:60:00375,BUS:JUNCTION:60:00583,"[[-8.597119560398925,41.152385704019764],[-8.59724442128286,41.15251881397422],[-8.597247630062778,41.1525210880911],[-8.597249990494785,41.15252300546624],[-8.597251961309787,41.15252373584978],[-8.598291411932031,41.152833499056314],[-8.599472810690802,41.153185914876104],[-8.599638005307607,41.15315846486525],[-8.599748519554566,41.153035719361704],[-8.599974486954551,41.151763880422735],[-8.600003903439426,41.1516054202446],[-8.60011308219987,41.15110988392159],[-8.60011970200582,41.15109765616926],[-8.600130874373214,41.151090713426136],[-8.600147128550764,41.151086424283044],[-8.60015750412142,41.15108636406158],[-8.600601689553699,41.15107061737225]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.751738129346814,-3.0799580605768004,11.752769509525312,2.9347843129608044,0.0010313801784995,-0.145173747615996,0.1201598161993874,0.1197996769482636,0.1201598161993874,0.972873970703832,-5.148069183129135,0.9729881403753609,-5.141444877536305,17.44353868032045,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:4001707048:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147800,E-REDES,,0.5295774915132727,LINE:004786,BUS:JUNCTION:60:00583,BUS:JUNCTION:60:00375,"[[-8.600601932421169,41.15107962067967],[-8.600157830315013,41.15109536703098],[-8.600149193953325,41.1510954201766],[-8.60013680412271,41.1510986851173],[-8.600129593121098,41.15110317158076],[-8.600124607533337,41.1511123582373],[-8.600015683046074,41.15160678600832],[-8.599986289388474,41.151765102027824],[-8.599759955805126,41.153039022469784],[-8.599645186476133,41.15316649452293],[-8.59947181717446,41.15319530138607],[-8.598287039671298,41.15284187275915],[-8.597242085408967,41.15253046597197],[-8.596793401562525,41.15260398944173],[-8.596788467956388,41.15261218526988]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.277401937803026,2.8100132244466267,-11.276412274142276,-2.9614477500168066,0.0009896636607482,-0.1514345255701799,0.1149395840215967,0.1153149027513466,0.1153149027513466,0.9729881403753609,-5.141444877536305,0.972873970703832,-5.148069183129135,16.740205088385952,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:4260148507276978176:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610500,E-REDES,,1.776893228560775,LINE:004793,BUS:JUNCTION:60:00288,BUS:JUNCTION:60:00747,"[[-9.323690085076835,38.712468974474135],[-9.328403756249443,38.71273092088074],[-9.329861653028306,38.711712113210154],[-9.33123735474605,38.70963071665304],[-9.331556457887796,38.707676452229954],[-9.331929323196164,38.70557926746705],[-9.33169911370444,38.70386531826761],[-9.332721511749604,38.701377227133214]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6105 TRAJOUCE-PAREDE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.821046139710614,2.167756994650988,-11.808315082326802,-2.266749344797987,0.0127310573838119,-0.0989923501469989,0.1195535156898741,0.1197783766257304,0.1197783766257304,0.9673061546687992,-14.32007067273534,0.965951865278644,-14.418826533462314,39.9061724556823,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1789252126:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5153700,E-REDES,,1.261797989882361,LINE:004796,BUS:JUNCTION:60:00754,BUS:JUNCTION:60:00677,"[[-7.863212590081763,41.520424076332034],[-7.863550478052932,41.52009880795315],[-7.865947904830571,41.51905048889477],[-7.868701145523674,41.517846466034776],[-7.869881687358387,41.515729872573786],[-7.871061740947146,41.51361420144933],[-7.871960654554271,41.51214845892695],[-7.872237538658795,41.51197543691016]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 SOUTELO - PC DAIVÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.482238518483259,0.0035992256338791,-5.479886950162691,-0.0127442638020239,0.0023515683205674,-0.0091450381681448,0.0528969753453752,0.052897163174966,0.052897163174966,0.997275851116172,7.462393024413836,0.9968470178195576,7.4215897125562895,11.470706532574235,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1801134893:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5102200,E-REDES,,9.280979987493067,LINE:004798,BUS:EREDES:1609S5001100:60,BUS:JUNCTION:60:02801,"[[-8.779008206131993,41.70670739966387],[-8.778864632368231,41.706641727468984],[-8.779275506267316,41.70719662334063],[-8.780087729476257,41.70873733964784],[-8.78130206642122,41.712388989081134],[-8.782488025555242,41.71589745911001],[-8.783594452016889,41.71917027940947],[-8.784864176136889,41.72291363816992],[-8.784403591850056,41.72511046703335],[-8.784045559648844,41.727971618292926],[-8.783597954188025,41.73154817804361],[-8.783135721176478,41.73524125721575],[-8.782719430524603,41.738566816391845],[-8.782247001187677,41.74234057036572],[-8.781811543494802,41.74581850427465],[-8.781340124947553,41.74958327691361],[-8.780967446080048,41.75255924611189],[-8.780580145339599,41.755651735167994],[-8.779859319497213,41.76140643899641],[-8.779479776369193,41.76443617696739],[-8.778996865869384,41.768290566940614],[-8.778418437520843,41.77290687188561],[-8.778048876324284,41.775855918645405],[-8.777672533855018,41.77885875051461],[-8.777245594710907,41.78226494989162],[-8.776851215867048,41.785411191361824],[-8.776395986248016,41.78904089587607]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.249574617633983,-1.918077426437683,7.265949102443934,1.8798060164615071,0.0163744848099511,-0.0382714099761756,0.0734681094858215,0.0732366211793945,0.0734681094858215,0.9821865239711156,0.9735240843856676,0.9860995979354236,1.350147942125617,10.54213079147963,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1963161167:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148401,E-REDES,,1.4513098570756366,LINE:004799,BUS:EREDES:1609S5025600:60,BUS:JUNCTION:60:00479,"[[-8.685561057680165,41.750738497349275],[-8.6853509847237,41.75072496075853],[-8.682255993081009,41.75175185006409],[-8.6784566220625,41.75075597936582],[-8.675465523833436,41.74599143429217],[-8.673392204564038,41.74456832341047]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 LANHESES-FEITOSA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.836134163678336,-0.7892670455069717,3.83685000440656,0.7774309990096607,0.0007158407282239,-0.0118360464973109,0.0387985909225182,0.0387703502765952,0.0387985909225182,0.9713345150298548,-1.15256104631852,0.9716284305092018,-1.120022753644778,5.567311080860709,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1963161167:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148401,E-REDES,,0.1511563313998481,LINE:004800,BUS:JUNCTION:60:00480,BUS:JUNCTION:60:00481,"[[-8.672339907756914,41.74384599604537],[-8.670999129808296,41.74292560903106]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 LANHESES-FEITOSA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.08342946437262,-0.8263078532462867,4.083513831274555,0.8251076512194156,8.4366901934807e-05,-0.0012002020268711,0.0412588881184607,0.04125597359887,0.0412588881184607,0.97165076425076,-1.117541013447468,0.9716832118205692,-1.1139330591497685,5.920345547203435,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2160805139:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0702L5661400,E-REDES,,2.141775281422381,LINE:004801,BUS:JUNCTION:60:00759,BUS:JUNCTION:60:02787,"[[-7.870654375990676,38.65031169671141],[-7.873081785312683,38.64918075100355],[-7.873105951473649,38.645221690810146],[-7.873912225582282,38.642456717823315],[-7.885491895576184,38.6387627153572],[-7.885959094257625,38.63843696571886]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.017885758003845e-13,2.0793747411603333e-12,8.100396423750903e-09,-0.0223608294447749,8.100998212326704e-09,-0.0223608294426955,2.0794534001592095e-14,0.0002148025306987,0.0002148025306987,1.0017000594771082,-6.678566703765232,1.001697610145095,-6.678525189307961,0.0308225757926211,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2160805139:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0702L5661400,E-REDES,,0.7427060698974584,LINE:004802,BUS:JUNCTION:60:02788,BUS:JUNCTION:60:02789,"[[-7.890853744860301,38.63502392793318],[-7.897129599852494,38.630646998784236],[-7.897264085914897,38.63062532954146]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.917018340983804e-08,0.0283105570351444,4.245337023780591e-08,-0.0360645197378041,2.328318682796787e-08,-0.0077539627026597,0.0002719571864462,0.0003464442345172,0.0003464442345172,1.0016961332982832,-6.678500157726579,1.0016936880595215,-6.678458712394158,0.0497121874755648,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1857971623:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0615L5154000,E-REDES,,1.2941467947136187,LINE:004803,BUS:JUNCTION:60:03243,BUS:EREDES:0615S5010500:60,"[[-8.626948906969346,40.03475693396936],[-8.627293047595797,40.0348151359221],[-8.630055577802702,40.03514713287174],[-8.631720352620425,40.036735465292175],[-8.633012626688688,40.038773975928656],[-8.63267888395309,40.04048025922128],[-8.63232536840257,40.0421768099936],[-8.632328125029334,40.043530401887395],[-8.632311916266675,40.04365808714082]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0,0.0,1.781270897904685e-09,-0.0134655450031423,1.781270897904685e-09,-0.0134655450031423,0.0,0.0001295722672058,0.0001295722672058,1.00000089274958,-3.45141317941128,1.0,-3.4513980222466234,0.0185926628219001,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1970746931:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0615L5154200,E-REDES,,1.351373586271001,LINE:004804,BUS:EREDES:0615S5010500:60,BUS:JUNCTION:60:02803,"[[-8.632225192582315,40.04384380568119],[-8.632148977007695,40.04402920856716],[-8.63106523891791,40.04493412710088],[-8.629680108485518,40.046744174710085],[-8.628514883007016,40.048266511000534],[-8.627271108366182,40.05042220337558],[-8.624954376557753,40.05098830417455],[-8.621522455710894,40.05090542489086],[-8.621497457066946,40.050893687721924]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.5725233637172495e-06,-0.343481410455652,-9.280495795334912e-07,0.329435447905907,4.644473784183759e-06,-0.0140459625497449,0.0033051514135716,0.0031698464075904,0.0033051514135716,1.0,-3.4513980222466234,1.0000465851930531,-3.4521889584996903,0.4742648032101717,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1908437350:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5613800,E-REDES,,1.0657769869432565,LINE:004805,BUS:JUNCTION:60:00761,BUS:JUNCTION:60:01359,"[[-9.180363649459467,38.81821046777434],[-9.182023698157154,38.81927419047906],[-9.18503503426899,38.82116171890015],[-9.18840631779681,38.821826439907184],[-9.191178196649469,38.82146546973056]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6138 QUINTA DA CALDEIRA-LOURES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.70530537586577,0.7238286976467729,15.713754208122031,-0.7058196115885769,0.0084488322562634,0.018009086058196,0.1554847381186871,0.1554894586069166,0.1554894586069166,0.9729880321203456,-13.509235674700951,0.97343015080891,-13.40406158638829,22.311588263296972,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1924158135:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5008700,E-REDES,,10.820691794698003,LINE:004811,BUS:JUNCTION:60:02806,BUS:JUNCTION:60:00769,"[[-8.075730870128451,37.6140077714531],[-8.075725222112542,37.6143890555155],[-8.075660938014186,37.61871788723497],[-8.075644123641258,37.6198458191624],[-8.07561250950881,37.62198068143286],[-8.07557875519462,37.62424816640557],[-8.075537474482434,37.627032810170434],[-8.07549237942439,37.630065400700865],[-8.0754581324795,37.632375318461186],[-8.075433913122424,37.63400193675672],[-8.075407061667523,37.63581289383169],[-8.075370426176605,37.63827849743026],[-8.07533557915718,37.64062255874867],[-8.075299894512655,37.643022659602124],[-8.07526862416894,37.64512516839288],[-8.075236271986,37.64730750256832],[-8.075210729522954,37.649022321783434],[-8.075166555417518,37.65199913077258],[-8.075128475518197,37.65455464431584],[-8.075100297104225,37.65645145743001],[-8.075072474494839,37.65832538529368],[-8.075034861930705,37.66085350660533],[-8.075000347591633,37.66317818799483],[-8.074956277104945,37.66614471866038],[-8.074932633391771,37.66772943243761],[-8.074899189572259,37.66997897030393],[-8.07486120449812,37.672533665103664],[-8.074835639567517,37.674254333189936],[-8.074798369019408,37.676757851152026],[-8.074776261971383,37.67825057339139],[-8.074747113847252,37.68020531086778],[-8.074718074609025,37.68216383182407],[-8.074677931295557,37.684855738314575],[-8.074639450703303,37.68744475336171],[-8.074602045376322,37.68995826635579],[-8.074575156069736,37.691763619941575],[-8.074549812733867,37.6934730202982],[-8.07452339947727,37.6952454875883],[-8.075184132966097,37.696392109864014],[-8.076396946311512,37.69849635848967],[-8.077506090673758,37.70042062280067],[-8.078473269521371,37.70209866740973],[-8.079323947284413,37.70357447459293],[-8.080292567400134,37.705254576270484],[-8.081188738353763,37.70680913366234],[-8.082271623682555,37.70868757008484],[-8.082949596872215,37.709866633406946]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.214979342311148,-4.007625252136711,-2.2080924664289614,3.9201978610907298,0.0068868758821865,-0.0874273910459813,0.0445251944212117,0.043587201139125,0.0445251944212117,0.9895835125054028,-9.972014292110895,0.9932836037781194,-10.19084945040264,6.389036364071132,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1974707949:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1403L5661000,E-REDES,,0.5100640344494294,LINE:004812,BUS:JUNCTION:60:02808,BUS:JUNCTION:60:02807,"[[-8.621433531908888,39.17987494563324],[-8.621444538884665,39.179881762952846],[-8.621504950678304,39.17990852196318],[-8.621683723212767,39.18001407478149],[-8.621930905651062,39.180153080940954],[-8.622060415427574,39.18023236790809],[-8.622196678399174,39.180290846336355],[-8.622303322805985,39.18031723908526],[-8.622387738914215,39.18042401689088],[-8.622477942306773,39.180737164630216],[-8.622649012103297,39.181436665882465],[-8.622824015945334,39.18213221399386],[-8.623000045131018,39.1828348912443],[-8.623120232784098,39.18331126905746],[-8.623146036855667,39.183418536729995],[-8.623173951106489,39.183537964411855],[-8.623179890644334,39.183561547596724],[-8.623206633845866,39.18366902746418],[-8.623233653974825,39.18377471369332],[-8.623263325836602,39.18389054900573],[-8.62327914070841,39.183956073731395],[-8.623291310346465,39.18400671569431]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.078049926838446e-07,0.3014344505663575,2.2070084138421186e-06,-0.4036400661558012,1.299203421158274e-06,-0.1022056155894436,0.0029558650876828,0.0039581194756539,0.0039581194756539,0.9812878013473392,-13.952671661190726,0.981281230003597,-13.952460508125236,0.6310676608558452,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1935692044:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000200,E-REDES,,5.011765891848207,LINE:004813,BUS:JUNCTION:60:03245,BUS:JUNCTION:60:03246,"[[-8.890346970666636,38.55198482315072],[-8.891473879387126,38.5527554439528],[-8.893415608884535,38.5540501206276],[-8.895343207876087,38.55535149579442],[-8.89726770370821,38.55662197885388],[-8.899516260207935,38.55812952579902],[-8.901260956023101,38.559285050958394],[-8.903642672283253,38.560865391671186],[-8.90590186008432,38.562365906508276],[-8.90786818906935,38.563666788618995],[-8.910379436887647,38.565316439631175],[-8.912922791423288,38.56702139297505],[-8.915483129898945,38.56751171220028],[-8.917952927964647,38.5679842609746],[-8.921029817268185,38.56856243769252],[-8.923425576590056,38.569021542452326],[-8.926344999778095,38.56956434133097],[-8.92903721286603,38.5700777805651],[-8.931936604271376,38.57061943197948],[-8.934704568813219,38.57114817583973],[-8.93757737090457,38.571684059264626],[-8.940125458381702,38.57216779651413]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0002 S. SEBASTIÃO-COINA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1876636663866829,0.3448563555284057,29.205375687232745,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.034902579017231,1.9684279444129755,-8.016654973217442,-2.0973599689583686,0.0182476057997895,-0.1289320245453931,0.080226956226003,0.0806144424244477,0.0806144424244477,0.9922130555357196,-13.508978705876178,0.9891111944469329,-13.702918622906427,13.4033489773793,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1955434349:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5008700,E-REDES,,0.5783842009443461,LINE:004815,BUS:JUNCTION:60:01392,BUS:JUNCTION:60:03247,"[[-8.104599737161019,37.86459782966446],[-8.104651805012866,37.86460814834935],[-8.107879251219952,37.865583715840714],[-8.110754836763626,37.86645289391947]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.7998927142219765,-3.0105755035154167,-2.799595651586592,3.0055704534899457,0.0002970626353846,-0.005005050025471,0.0395983802515629,0.0395560280342618,0.0395983802515629,0.999061296356517,-10.540814300438647,0.9991905059140178,-10.553369023948816,5.682074939239906,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1955434773:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5008700,E-REDES,,3.655511531399138,LINE:004816,BUS:EREDES:0201S5050500:60,BUS:JUNCTION:60:03247,"[[-8.14965127926702,37.87820057691959],[-8.144904312948976,37.8767677866238],[-8.140780583074491,37.875522864932854],[-8.136709355648097,37.874293625792795],[-8.133794709793504,37.87341354240989],[-8.129582100911264,37.87214126423816],[-8.124864597401942,37.87071628697833],[-8.122267821577625,37.86993182262796],[-8.119904096677473,37.86921770581],[-8.117697154415907,37.86855085948951],[-8.114402071850618,37.867555154399966],[-8.110754836763626,37.86645289391947]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.7977328084072917,2.9738523227552873,2.7995956515872855,-3.005570453486464,0.0018628431799938,-0.0317181307311766,0.0392889421169144,0.0395560280342418,0.0395560280342418,1.0,-10.632503139907914,0.9991905059140178,-10.553369023948816,5.675997709031697,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2278480706:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5007400,E-REDES,,4.538856856879328,LINE:004817,BUS:EREDES:0201S5050500:60,BUS:JUNCTION:60:00779,"[[-8.151487561221963,37.87885278698509],[-8.151465429392433,37.87884865541684],[-8.151124744196231,37.878867524432714],[-8.150403961335261,37.879467174752996],[-8.149942966303007,37.88262067226035],[-8.14966633426455,37.88451171138586],[-8.150647058965268,37.88577897358483],[-8.15424068119122,37.88701662377221],[-8.156595642004083,37.887826055193074],[-8.15891511321993,37.88862322189013],[-8.161620082283688,37.88955449393345],[-8.164459513764287,37.89053124467164],[-8.166314450584169,37.89117152259694],[-8.168445241011229,37.89101077566051],[-8.171347066793121,37.890795413854946],[-8.173446971266628,37.89063645178218],[-8.176009650419923,37.890440808031244],[-8.178401221611763,37.89026127662436],[-8.182132525392602,37.88998497040449],[-8.183424320497291,37.88988018667267],[-8.184954245509319,37.888836212034015],[-8.186141808444622,37.88653661777184],[-8.187100688655677,37.88467637304681]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1381441861156021e-07,-0.0523397672272482,-9.655260254249376e-11,0.0051129193252894,1.1371786600901773e-07,-0.0472268479019587,0.0005036396449674,4.919843189500166e-05,0.0005036396449674,1.0,-10.632503139907914,1.000013359199709,-10.632729953459563,0.0722685672216138,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2938359692:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5016900,E-REDES,,0.2767871795982812,LINE:004818,BUS:JUNCTION:60:03166,BUS:JUNCTION:60:02812,"[[-8.155779275762383,37.874540426690956],[-8.155613227377135,37.87205467658043]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.365854845129907e-11,-0.0040448635741097,-7.0127964442857666e-12,0.0011649026462057,5.6645752007013306e-11,-0.0028799609279039,3.8921699068312544e-05,1.1209274691070536e-05,3.8921699068312544e-05,1.0000004835558065,-10.63251134975194,1.0000005574288509,-10.632512603973002,0.005584976190029,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1958634526:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5601800,E-REDES,,0.9226389904843364,LINE:004819,BUS:JUNCTION:60:00019,BUS:JUNCTION:60:02813,"[[-9.060702474858337,38.8842591441701],[-9.059738479448463,38.88570604920473],[-9.05782199329842,38.88768429940027],[-9.054576416294198,38.89102696758461]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.345627268038875,1.361239700282896,-2.345414681249347,-1.36984037691854,0.0002125867895284,-0.0086006766356439,0.0264854067411059,0.0265311967713834,0.0265311967713834,0.9853058610486302,-12.06542596724102,0.9851081438846871,-12.076256505272976,3.807030674613781,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1963161167:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148401,E-REDES,,0.1186305556673084,LINE:004820,BUS:JUNCTION:60:00479,BUS:JUNCTION:60:00480,"[[-8.673392204564038,41.74456832341047],[-8.672339907756914,41.74384599604537]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 LANHESES-FEITOSA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.579046030126313,-0.7252633420637576,3.5790969043855014,0.7242697017932874,5.087425918848254e-05,-0.0009936402704702,0.0361654455936482,0.0361631550895409,0.0361654455936482,0.9716284305092018,-1.120022753644778,0.97165076425076,-1.117541013447468,5.189474184768009,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1963161167:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148401,E-REDES,,1.5419189458136644,LINE:004821,BUS:JUNCTION:60:00481,BUS:JUNCTION:60:02655,"[[-8.670999129808296,41.74292560903106],[-8.666694009796666,41.739970041410686],[-8.6592446934345,41.732264108122585]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 LANHESES-FEITOSA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.819176228986332,-0.7716657554975387,3.819928395106307,0.7590514217805838,0.0007521661199749,-0.0126143337169548,0.0385852962639867,0.0385558189630783,0.0385852962639867,0.9716832118205692,-1.1139330591497685,0.9719916223136144,-1.0794998932703734,5.536704873581108,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1964870437:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5118100,E-REDES,,1.096994732178886,LINE:004822,BUS:JUNCTION:60:03248,BUS:JUNCTION:60:02277,"[[-8.471711606947984,41.167179458373795],[-8.468256328547401,41.163657308826],[-8.465109439233233,41.16220641919869],[-8.462101149081686,41.16072028878364]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-37.80887855888961,-0.4342496474404476,37.85816906147848,0.5895482068487458,0.0492905025888674,0.1552985594082981,0.3701769446169385,0.3701754831133475,0.3701769446169385,0.9828815767874932,-3.235616000495342,0.98422123176831,-2.9847633655849366,53.117655993247034,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1965451456:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5154400,E-REDES,,0.2948913176068672,LINE:004823,BUS:EREDES:0503P5011700:60,BUS:JUNCTION:60:02160,"[[-7.471538662180206,40.26195412444608],[-7.471439022103846,40.26207652804519],[-7.470300523088365,40.26294328649878],[-7.469112358773673,40.26384781606651]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.908305307402983,6.947385321745976,-10.906790926577246,-6.945308302662751,0.0015143808257374,0.0020770190832255,0.1251377893069735,0.1251535588484867,0.1251535588484867,0.9944711039307088,1.102707530391998,0.9941618085516638,1.087212564929335,17.958610826300294,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1966817631:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5108400,E-REDES,,0.1469885299065761,LINE:004824,BUS:JUNCTION:60:02816,BUS:JUNCTION:60:02948,"[[-8.384836062673958,41.40134954797754],[-8.386598039323117,41.40137511643955]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-37.787923280056745,-11.46559610630507,37.795256850628746,11.488892832392208,0.0073335705720012,0.0232967260871372,0.3900745565234607,0.3900703898235026,0.3900745565234607,0.9741312127553317,-1.3139300645573468,0.974481723954136,-1.2826687745245546,55.97281626107916,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1966817674:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5108400,E-REDES,,0.4320924735389626,LINE:004825,BUS:EREDES:1314S5003200:60,BUS:JUNCTION:60:00787,"[[-8.350560442781573,41.36528677575803],[-8.350514408313984,41.36536987118253],[-8.350298835176437,41.36666530730273],[-8.351788717354843,41.368890592586276]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-37.52038295225801,-10.61497213340638,37.541956725468125,10.683615992063704,0.0215737732101146,0.0686438586573263,0.3902206934743502,0.3902093326450023,0.3902206934743502,0.961534484173075,-2.469096774904356,0.9625363489076884,-2.3748820022093917,55.99378583359883,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2194806337:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5121000,E-REDES,,0.60150988024995,LINE:004828,BUS:JUNCTION:60:00792,BUS:JUNCTION:60:01416,"[[-8.594776966828613,41.002169220825856],[-8.596193211065707,40.996866369166604]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.416500691888169,1.651152492353613,-3.4162195829394406,-1.6560613068760264,0.0002811089487284,-0.0049088145224134,0.0377397728604341,0.0377651560531255,0.0377651560531255,0.9675016434517376,-5.493592430596757,0.9673318058472088,-5.504633665670204,5.419020814051591,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2197922088:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5107500,E-REDES,,3.363679740009251,LINE:004829,BUS:EREDES:1304S5010200:60,BUS:JUNCTION:60:03126,"[[-8.522819290289924,41.174936040063365],[-8.522974209459075,41.17493555864295],[-8.5237335481942,41.17451506900113],[-8.525069592198795,41.17377522255046],[-8.52663627329737,41.17290760027399],[-8.52789534866346,41.1722102960198],[-8.531019168240281,41.17293705204945],[-8.532369565081671,41.17357149235936],[-8.534943452014835,41.1747806842862],[-8.536450606985845,41.176356751896655],[-8.538328044068276,41.17832005298074],[-8.540107874057705,41.18018114647602],[-8.541699325968018,41.18184514931998],[-8.543584059641104,41.18381566598545],[-8.545503808790254,41.18582262742751],[-8.547242158357275,41.1876398161668],[-8.550151837540893,41.190681175100984]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.715548864373247,-4.368180737808825,-8.705332493478853,4.369435905215986,0.010216370894394,0.0012551674071605,0.0963166274722915,0.0961695232564487,0.0963166274722915,0.9739668373556294,-4.573034585042109,0.974599219198964,-4.781166218754563,13.820724274973673,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820571:0:130,E-REDES,DIRECT_EREDES,130,overhead,Desligado/Reserva,0303L6141501,E-REDES,,3.6755241685592375,LINE:004830,BUS:JUNCTION:130:03395,BUS:JUNCTION:130:03402,"[[-8.387405451397294,41.58873126177287],[-8.388553614278191,41.58484615020587],[-8.389805524446933,41.58060943312571],[-8.390966379827692,41.57668034378296],[-8.392093335639816,41.57286550140539],[-8.392485400001382,41.57153821938356],[-8.393316223502616,41.56872542168245],[-8.393472346995228,41.56609898322928],[-8.392365960949196,41.563709303076166],[-8.392658628037806,41.562285589340036],[-8.393570493176595,41.560591011750034],[-8.39452862095018,41.558137336979],[-8.394311380074566,41.55656111700085]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.07,0.33,9.8,0.92,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9934640590037694,4.692334479104246,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2394324093:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124500,E-REDES,,0.2761195793542817,LINE:004831,BUS:JUNCTION:60:02822,BUS:JUNCTION:60:02904,"[[-8.645195437303425,40.62202333007255],[-8.646813109989678,40.619864946056836]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1245 AVEIRO-GAFANHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.53222775862529,2.747973371358634,-17.526399696038645,-2.7409333432619447,0.0058280625866444,0.0070400280966893,0.1780147931938612,0.1780188943702524,0.1780188943702524,0.9592665448572611,-6.675367151412548,0.9588743497927822,-6.703347330092257,59.30997646851658,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2623511897:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5621900,E-REDES,,0.3814771518340164,LINE:004833,BUS:JUNCTION:60:02825,BUS:JUNCTION:60:01821,"[[-8.628786443615844,39.92639623835518],[-8.626468712877655,39.92676996978711],[-8.62477325450903,39.9258129376904]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI/PDIRD conductor upgrade rating,LN60 SICO-POMBAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-75.95658237622357,19.05211764098308,76.03258385293631,-18.93338875432235,0.0760014767127472,0.1187288866607296,0.7734536018540024,0.77347165128603,0.77347165128603,0.9742458922733914,-3.351152211236376,0.9747823161018424,-3.248070887553962,61.70495821986677,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
