source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:2736436291:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1015L5632200,E-REDES,,0.5301556838202516,LINE:004834,BUS:JUNCTION:60:02827,BUS:JUNCTION:60:02771,"[[-8.642321233832675,39.930764274605295],[-8.642312463545858,39.930789935838966],[-8.642267397137358,39.93091061010379],[-8.642243058107342,39.930986909638804],[-8.64220985557581,39.93107791928337],[-8.642183164730861,39.93115103196766],[-8.642150886867489,39.931226384772835],[-8.642133976033714,39.93128062244011],[-8.642097299081522,39.93140946431496],[-8.642077434394263,39.93149914530631],[-8.642059244447896,39.931543418748106],[-8.642045593561326,39.9315924184585],[-8.642031528678046,39.93164238365145],[-8.642029547044707,39.93164964235446],[-8.642034630885329,39.93165683392202],[-8.642128929607223,39.931722424980805],[-8.642147333833897,39.93172902651411],[-8.642194208559626,39.931742959766105],[-8.642270242040233,39.93176080832683],[-8.642314495730634,39.93177466301453],[-8.642525808967445,39.931836081654076],[-8.642651003290442,39.931874760728],[-8.64296728861256,39.93197222680188],[-8.643224808260245,39.93205187597938],[-8.643366387038833,39.93209600275349],[-8.643611893953187,39.93217577614959],[-8.643770382306299,39.93223304881518],[-8.643868428521836,39.93227216172861],[-8.643914092867186,39.93229154837129],[-8.643888277244992,39.93232025708655],[-8.643888180662579,39.93232456246823],[-8.643905625079825,39.93233889526663],[-8.643911693898918,39.93234792866481],[-8.643917025926676,39.932364836721625],[-8.643913589555595,39.93239034840876],[-8.64390676920733,39.93240604030061],[-8.643872882408852,39.93248666028695],[-8.643837600981762,39.932562251969635],[-8.643804498878508,39.932624180640595],[-8.643771690847627,39.93266750123188],[-8.643747515524016,39.932693428763294],[-8.643706649040356,39.93272918372117],[-8.64366979817163,39.93275905790225],[-8.643632451564397,39.93278363862675],[-8.643479287721902,39.93287903306286],[-8.643079727041384,39.93312750303692],[-8.64302840701981,39.9331593321521],[-8.642953016873916,39.93320614563529],[-8.642892701168924,39.93324438174122],[-8.64286772373757,39.933256920435],[-8.642809720504559,39.93329149879541],[-8.64277103809758,39.933314301908396],[-8.64273318770752,39.933335723394244],[-8.642692270681362,39.93336166147857],[-8.642653785638549,39.9333826984708],[-8.642574255422893,39.93342818803793],[-8.642527973825402,39.933456419268076],[-8.642501815587705,39.93347537548768],[-8.642490464501465,39.93348439567044],[-8.64247895702083,39.933495983302684],[-8.642461369515825,39.933514325345016],[-8.64244478562117,39.933533905814805],[-8.642438579456607,39.93354100301554],[-8.642427162567705,39.93356005636672],[-8.642415341264764,39.93358136304386],[-8.64240548044741,39.93360357971128],[-8.642396154564075,39.933626937805506],[-8.642385904814303,39.93366607879717],[-8.642378386870702,39.933696579830304],[-8.642371307546295,39.933729429543085],[-8.642360939287947,39.9337778113946],[-8.6423521530069,39.9338265465218],[-8.642346209022291,39.93387048684346],[-8.642336214012047,39.93393603282553],[-8.64233123843955,39.93396703600506],[-8.642331235087472,39.93396906667707],[-8.642332308542652,39.9339709219599],[-8.642334271339177,39.933972280143145],[-8.642336780589039,39.93397290162845],[-8.642387248943676,39.933979028615525],[-8.642414382088033,39.93398259258204]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.889653087607067e-08,-0.1174438283161673,-1.8155938652055663e-09,0.013059302256599,4.7080937010865116e-08,-0.1043845260595683,0.0011618155257163,0.0001291892510733,0.0011618155257163,0.972704994785318,-3.656932960352936,0.9727062701468958,-3.656974301822179,0.1852354914169653,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3094266945:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5157500,E-REDES,,0.7336487237201024,LINE:004836,BUS:JUNCTION:60:03249,BUS:JUNCTION:60:00803,"[[-8.267600826850632,41.35634244648038],[-8.264595970869262,41.35804101988098],[-8.26299706162308,41.358985685694414],[-8.260615038985042,41.35899758494103],[-8.260493831944174,41.35872936541033],[-8.260717647146556,41.35867741330486]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1196 S. MARTINHO DO CAMPO-SOUSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.76439702123152,6.4415098532737485,12.766881197547711,-6.431738144760771,0.0024841763161926,0.0097717085129778,0.1436956186488714,0.1437272757711099,0.1437272757711099,0.9574351059708504,-1.7405337873516302,0.9570781872460082,-1.6760518512485545,10.311900973676996,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:4632764743022534656:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5157500,E-REDES,,0.9567272387134472,LINE:004837,BUS:JUNCTION:60:02781,BUS:JUNCTION:60:03249,"[[-8.277566546102612,41.35231072847695],[-8.272399438648984,41.353637016082416],[-8.267600826850632,41.35634244648038]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1196 S. MARTINHO DO CAMPO-SOUSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.761159133696044,6.454233865065095,12.764397021232451,-6.441509853271055,0.0032378875364056,0.0127240117940408,0.1436542529805617,0.1436956186488675,0.1436956186488675,0.957901546689734,-1.824542985225001,0.9574351059708504,-1.7405337873516302,10.309629692127102,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3909024143:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5110400,E-REDES,,1.1354195707586143,LINE:004838,BUS:JUNCTION:60:01970,BUS:JUNCTION:60:03250,"[[-8.46600140266666,40.446264676108356],[-8.45327538897941,40.44302922867607]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.499676069012011,7.503025075325855,10.505514182830368,-7.494940793967506,0.0058381138183563,0.0080842813583492,0.1251911571843586,0.1252566642296737,0.1252566642296737,0.9919091599016008,-2.05139691675006,0.9913945249366964,-1.965146551711939,17.973405686565318,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3909024156:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5110400,E-REDES,,0.292137522817201,LINE:004839,BUS:JUNCTION:60:03251,BUS:EREDES:0103S5006000:60,"[[-8.450972631987586,40.442547791468456],[-8.450074729115837,40.44175431571642],[-8.448719931350087,40.44055704130107]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.506553937936538,7.493498464411628,10.50805732076832,-7.4914116453426685,0.0015033828317836,0.0020868190689595,0.1252683127134188,0.1252851455588273,0.1252851455588273,0.9913030188223404,-1.949783177491239,0.9911707898623032,-1.9275679911916792,17.977492546825566,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3909024239:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5110400,E-REDES,,0.2020912768296368,LINE:004840,BUS:JUNCTION:60:03250,BUS:JUNCTION:60:03251,"[[-8.45327538897941,40.44302922867607],[-8.450972631987586,40.442547791468456]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.50551418283339,7.494940793971838,10.506553937940952,-7.493498464406141,0.0010397551075627,0.0014423295656973,0.1252566642297219,0.1252683127134228,0.1252683127134228,0.9913945249366964,-1.965146551711939,0.9913030188223404,-1.949783177491239,17.97507715790254,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4104607648:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108700,E-REDES,,0.2174587118831684,LINE:004841,BUS:JUNCTION:60:03252,BUS:JUNCTION:60:02928,"[[-8.556729357667846,41.23805613073093],[-8.556520505554065,41.23610679681466]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.9047128576356496,-5.757144913407856,-3.904377104208603,5.756125218020753,0.0003357534270467,-0.0010196953871028,0.0686288503921589,0.0686112747642341,0.0686288503921589,0.975362244903145,-3.728797107868266,0.975467310897676,-3.736324841644749,9.84773287303185,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4104607688:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108700,E-REDES,,0.23723163401561,LINE:004842,BUS:JUNCTION:60:03252,BUS:JUNCTION:60:03125,"[[-8.556729357667846,41.23805613073093],[-8.557423834432907,41.240124702257916]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.904712857639439,5.75714491341366,3.9050793363838063,-5.758256135849264,0.0003664787443673,-0.001111222435604,0.0686288503922273,0.0686480225388135,0.0686480225388135,0.975362244903145,-3.728797107868266,0.9752475886748608,-3.720582071457694,9.85048393439712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507377976832:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003800,E-REDES,,2.3884215022151136,LINE:004843,BUS:JUNCTION:60:00823,BUS:JUNCTION:60:02235,"[[-8.02288774658584,38.05933834602251],[-8.020663551989983,38.05871609415302],[-8.018397090450382,38.05808195300708],[-8.016340216893548,38.05750640692937],[-8.01422548550462,38.05691463174144],[-8.011536145840227,38.05616197881942],[-8.009220324892464,38.0555138081708],[-8.006890184228654,38.05486156760709],[-8.004538469941147,38.05420348264982],[-8.00207551517481,38.0535142096854],[-7.999488674518222,38.05279018692099],[-7.997184157610289,38.052145134021906]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.710750229924959,5.426527946004442,-7.704150768039241,-5.428522511004949,0.0065994618857176,-0.0019945650005066,0.0917287967828077,0.0918648480397539,0.0918648480397539,0.9891002859423064,-10.440920354925517,0.9871905299356706,-10.52850202012088,13.18192682447323,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507377977344:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003900,E-REDES,,2.3832231325875437,LINE:004844,BUS:JUNCTION:60:00823,BUS:JUNCTION:60:02235,"[[-8.022667243808742,38.0597915206624],[-8.021391458298385,38.05943707733919],[-8.016922944351295,38.058195491337905],[-8.014349496800346,38.05748035869893],[-8.01075297288519,38.05648079467286],[-8.008544672376278,38.05586698291966],[-8.006600084739853,38.05532643826487],[-8.003940629995602,38.054587111886654],[-8.001490608178553,38.05390593996623],[-7.996999959290005,38.052657247004916]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.727569187937176,5.438417452335393,-7.720955331074716,-5.440310624650663,0.0066138568624598,-0.0018931723152695,0.0919291754441626,0.0920649305882801,0.0920649305882801,0.9891002859423064,-10.440920354925517,0.9871905299356706,-10.52850202012088,13.210637191602832,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507377976832:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003800,E-REDES,,3.100189884921221,LINE:004845,BUS:JUNCTION:60:03212,BUS:JUNCTION:60:00823,"[[-8.056491037495036,38.06433785444715],[-8.054013988282913,38.06485085907247],[-8.052028482593695,38.06525394495093],[-8.049523218845168,38.06577218718597],[-8.047432860031076,38.06620456405127],[-8.045010759068523,38.06552711288868],[-8.042437117226594,38.06480720816206],[-8.039629664994104,38.06402182036111],[-8.037494737941845,38.06342451143277],[-8.034583303043757,38.06260988332185],[-8.032684778070095,38.062078619479934],[-8.030412515939464,38.061443146791234],[-8.028051666272654,38.060782849144445],[-8.02538567687659,38.060037128637134],[-8.02302201339598,38.05937590749553],[-8.02288774658584,38.05933834602251]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.452938146791174,5.972659295594484,-8.442669795688968,-5.96965156688842,0.0102683511022068,0.0030077287060645,0.100415593233585,0.100593044854163,0.100593044854163,0.991818081140661,-10.317022642473272,0.9891002859423064,-10.440920354925517,14.434358567106198,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507377977344:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003900,E-REDES,,2.9510959197621367,LINE:004846,BUS:JUNCTION:60:00024,BUS:JUNCTION:60:00822,"[[-8.126151152128054,38.0550289969682],[-8.126139042040215,38.05500860869839],[-8.125885109344077,38.05470898838197],[-8.125239893863903,38.054316913423136],[-8.124026020581644,38.05357923593171],[-8.12113933953111,38.05319420018997],[-8.118322255297267,38.05281837177684],[-8.116008065959594,38.05250967936727],[-8.113460037972192,38.053125074359585],[-8.110887765777424,38.05374624774381],[-8.109214942905764,38.05415005754139],[-8.106722521138567,38.054751667960794],[-8.103330468084248,38.055570314282626],[-8.100948676077293,38.05614507137805],[-8.098249705141335,38.05679630474783],[-8.095802435194026,38.0573867319524],[-8.094268415849829,38.05775681173917]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.099387211473871,6.867393340087374,-14.077204666064356,-6.822962461937104,0.0221825454095139,0.04443087815027,0.1513415166092866,0.1514700581962177,0.1514700581962177,0.997141562263281,-10.013639328877488,0.9937943256823156,-10.224477459019282,21.734834007205883,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507388922368:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5652000,E-REDES,,0.1565950280278633,LINE:004847,BUS:JUNCTION:60:02833,BUS:JUNCTION:60:00619,"[[-7.610605907425755,38.9290477748999],[-7.609046310022552,38.92833272614095]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.662295901368143,-2.723733901994539,-5.66210871430455,2.7227318834303187,0.0001871870635934,-0.0010020185642201,0.0603813325184526,0.0603745279439094,0.0603813325184526,1.0013266344211742,-7.10097639693775,1.0013433849802282,-7.106907584400816,8.664275006235137,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:5005407345557047296:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1821L5124800,E-REDES,,0.2804451030601919,LINE:004848,BUS:JUNCTION:60:00828,BUS:JUNCTION:60:00829,"[[-8.37978993367828,40.582157669512604],[-8.379309566925977,40.58465324458647]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1081736624755574e-12,-6.546178433708142e-07,1.5763292265838436e-11,-0.0028574800546295,1.6871465928313994e-11,-0.0028581346724729,6.36471020115197e-09,2.7782672592192535e-05,2.7782672592192535e-05,0.9896857729113052,-3.1134852430657007,0.9896857314391824,-3.1134845316110016,0.0039866082066569,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507263078400:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5012300,E-REDES,,2.7063633849200985,LINE:004849,BUS:JUNCTION:60:03152,BUS:JUNCTION:60:03253,"[[-8.82247106625482,37.104186935784895],[-8.81678273703305,37.106982772367786],[-8.813554047105633,37.108569474731546],[-8.810679070625584,37.109982225736736],[-8.804701300785277,37.11291910040638],[-8.802910442077001,37.113800600124634],[-8.797565565311253,37.116424571234774],[-8.796487206733433,37.11695422962116]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.3757256615637745e-08,0.0342850634857386,2.317859167119283e-07,-0.0605630211607614,1.980286600962906e-07,-0.0262779576750228,0.0003415087603003,0.0006032683515999,0.0006032683515999,0.9660313747771422,-12.215863130346328,0.9660177619026956,-12.21562387897945,0.0865645503802481,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:5005407345502835712:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5007500,E-REDES,,21.805006497515063,LINE:004851,BUS:JUNCTION:60:02824,BUS:JUNCTION:60:00826,"[[-8.746587508263993,38.11767484065242],[-8.744780471447555,38.11900384472597],[-8.742776320836914,38.120467286440174],[-8.741430563783,38.12142843494914],[-8.740597488418969,38.12331628117086],[-8.73998242044487,38.12473369002989],[-8.738542360777918,38.127909588011796],[-8.737719420472908,38.12977181957517],[-8.73702423808408,38.13134420018179],[-8.735825406438467,38.134155786209284],[-8.73520833998378,38.13558235843163],[-8.734652499290133,38.13682984897574],[-8.733753719952235,38.13895505865679],[-8.733018691325592,38.14066596772637],[-8.732223905452893,38.14250403180451],[-8.73261231024962,38.143731732795366],[-8.732939031420221,38.144767119796064],[-8.734168047978006,38.14854694374308],[-8.73443541905171,38.14936579511406],[-8.734969696685257,38.15099751611662],[-8.735814642485428,38.153651640027526],[-8.736569774730848,38.156042862620055],[-8.7371703571917,38.157860416312836],[-8.73789542062199,38.16008748863534],[-8.738071702998177,38.16312811740768],[-8.73822081164383,38.16562657806591],[-8.738337383120253,38.167556142814966],[-8.738451887146207,38.16962362509977],[-8.7385885529011,38.17181130522858],[-8.738655955443248,38.1740415309588],[-8.738734008139454,38.17649971468031],[-8.73880243044034,38.178745635673636],[-8.738860895435309,38.180712630463105],[-8.73891429857046,38.18188119729618],[-8.738951838881158,38.18375625593274],[-8.739008812347253,38.18548750448426],[-8.739197789028642,38.187510784327735],[-8.739413638725434,38.18976792831784],[-8.739598326908187,38.19176404856032],[-8.739770796813799,38.19374603320382],[-8.739936892002353,38.195450470208726],[-8.740117201335796,38.197396845617725],[-8.740234232506609,38.19942163658129],[-8.740336057778585,38.20095900281942],[-8.741910579027929,38.20260591625826],[-8.742863261907429,38.20361933249884],[-8.743437487323298,38.20604525832197],[-8.74419115496424,38.20843305551711],[-8.744772214399028,38.21025782511523],[-8.74521428342127,38.211674084513525],[-8.744801415942264,38.21375510179087],[-8.743982815791867,38.216353068720395],[-8.743753820208997,38.21808449044225],[-8.743239903003031,38.21992491624403],[-8.742809114724226,38.22145656296389],[-8.742146766795894,38.22376610422314],[-8.741743771491988,38.22519055935133],[-8.74123563180313,38.22703303448666],[-8.740766197011771,38.22866359998076],[-8.739974473976027,38.23076519111596],[-8.739330435595503,38.23236534059102],[-8.738782663002704,38.233764876532604],[-8.738339130108356,38.23490370678005],[-8.739501132121957,38.23636321079661],[-8.740726706368312,38.2378632815769],[-8.742745541712006,38.24036185720406],[-8.74290223199428,38.242917309179255],[-8.743007550649336,38.244677609605446],[-8.743133798161985,38.246922659705426],[-8.743262030508095,38.248933282123716],[-8.74337927883238,38.25073794925318],[-8.743493077380851,38.2527625728332],[-8.743600337594987,38.25428885787476],[-8.742336665035456,38.256905937110794],[-8.741324980712875,38.25903612251853],[-8.740414212918246,38.26092196302672],[-8.739284274955706,38.26328274486705],[-8.738182186950533,38.26557022938562],[-8.737259636060255,38.26751367943049],[-8.735846437292151,38.270439968388715],[-8.735261104770204,38.27166861616489],[-8.734542380642843,38.273180414365385],[-8.73250363996929,38.27372292902134],[-8.73039560710702,38.27430326523473],[-8.727808558038783,38.27463560220508],[-8.72599563242845,38.27488364977616],[-8.724509056058038,38.276232235168564],[-8.723635461948144,38.27703761994044],[-8.723647873846039,38.279806768288765],[-8.723661029776506,38.2815318580682],[-8.723664264033511,38.28332278789266],[-8.72367729069801,38.28550437456297],[-8.723669020795002,38.28756023461048],[-8.723695039696544,38.2893696865576],[-8.723697023778863,38.291142756099944],[-8.723724726142326,38.29319551378342],[-8.723741112954485,38.294888125067644],[-8.723747918982209,38.29680400108244],[-8.723753921240613,38.29857448063012],[-8.724334768725097,38.30034740215562]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0075 MONTE FEIO-COMPORTA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.372430739191477,1.6611968175523688,-8.26748246872101,-1.696310125792772,0.1049482704704676,-0.0351133082404031,0.084795377532446,0.0852104700727848,0.0852104700727848,0.9686170225416908,-16.12754366827772,0.9530655576039068,-17.14100201868581,18.477820681510327,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:5005407345502835712:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5007500,E-REDES,,0.1375404224987029,LINE:004852,BUS:JUNCTION:60:00827,BUS:JUNCTION:60:02268,"[[-8.738287671758272,38.31002525208723],[-8.739745283459195,38.310496270281064]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0075 MONTE FEIO-COMPORTA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.259419761521137,1.6986462545772174,-8.258754089281929,-1.6988368383773114,0.0006656722392079,-0.0001905838000939,0.0852424497721545,0.0852450904260444,0.0852450904260444,0.9518695331784602,-17.2191006323129,0.9517707803896552,-17.22555019034628,18.485328076774245,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:514244039:0:130,E-REDES,DIRECT_EREDES,130,overhead,Em exploração,1606L6141500,E-REDES,,7.583310076531243,LINE:004853,BUS:JUNCTION:130:03400,BUS:JUNCTION:130:03399,"[[-8.332077210652246,41.764315768087435],[-8.333033527716905,41.76289810436724],[-8.333848198192044,41.76037790750132],[-8.334580781758687,41.75811146500719],[-8.33583651152343,41.75422613520642],[-8.33684607537343,41.75110210561271],[-8.33820050481652,41.746910462540555],[-8.33863874523598,41.745554086228566],[-8.340230386245826,41.74062734575477],[-8.341522187112433,41.73662818168373],[-8.342115746850883,41.73479048045473],[-8.343184055225288,41.731482616455835],[-8.344596994937513,41.727107115361946],[-8.346475919850686,41.721287670725246],[-8.346800806669664,41.72028129785633],[-8.34721890790828,41.71898614378785],[-8.347944907704541,41.71673710619401],[-8.348730175393989,41.71430428987957],[-8.350495379599668,41.708834819954276],[-8.351040421365846,41.707145839466605],[-8.351393415363024,41.70605193792006],[-8.352754429193412,41.70183384255014],[-8.353403803517987,41.69982105435078],[-8.353945838004478,41.69814090644243]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.07,0.33,9.8,0.92,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.447578045560759e-06,0.6019116740542678,2.463482219475056e-05,-0.9915420573340782,2.0187244149189803e-05,-0.3896303832798103,0.002689578005701,0.0044311289914815,0.0044311289914815,0.993904466444112,4.686946806746596,0.9937857563056371,4.688398633803223,0.4816444555958179,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:26029867:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5004800,E-REDES,,3.8726803023913847,LINE:004854,BUS:JUNCTION:60:00702,BUS:EREDES:0701S5042100:60,"[[-7.448062792148933,38.62903502392491],[-7.445335686131793,38.628626848716635],[-7.43957055346176,38.62773670177971],[-7.434700024745045,38.62696882489428],[-7.429723213243687,38.62618031721999],[-7.425687025334122,38.62653856909827],[-7.423005010821329,38.62676854241554],[-7.420567923277429,38.626985664773564],[-7.417779093735764,38.62723620930682],[-7.415443505991396,38.62744710581679],[-7.413544204416924,38.62843386308729],[-7.411843423351599,38.62932135194944],[-7.410324897628347,38.630111390621096],[-7.407770015034906,38.630391594253354],[-7.406188614225679,38.63016957950446],[-7.40528865001234,38.630040666988826],[-7.40508204116619,38.62995422176157],[-7.405061777105385,38.629945745431826]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0048 CAEIRA-TERENA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.484784979080421,-0.3061642396298308,2.4855211472101932,0.2683698851292252,0.0007361681297721,-0.0377943545006055,0.0241004629343711,0.0240559489994897,0.0241004629343711,0.9995937272524044,-12.568926476675822,1.0,-12.514340774678468,5.457532367384764,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:26029886:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0701L5004900,E-REDES,,3.471604654188446,LINE:004855,BUS:EREDES:0701S5042100:60,BUS:JUNCTION:60:03240,"[[-7.405047504784676,38.630149231034125],[-7.405542133378149,38.630773175874154],[-7.405878850759694,38.6332211632493],[-7.406089084127665,38.63474950232638],[-7.406329020969865,38.63773624656096],[-7.406587775997589,38.640956910488825],[-7.406781759386382,38.64337116333352],[-7.406937313566479,38.64530706381382],[-7.407113626378712,38.64750133571673],[-7.407305732299175,38.64989186426084],[-7.407554030176275,38.65298144158872],[-7.407783729569511,38.655835376813194],[-7.407925206683846,38.657599491251204],[-7.408213426202441,38.661185222098794]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0049 TERENA-VILA VIÇOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.264830923493856,7.131286362898645,11.302942304259636,-7.1040862917159515,0.0381113807657804,0.0272000711826931,0.1282906353661293,0.1284760640488927,0.1284760640488927,1.0,-12.514340774678468,0.999884091152002,-12.197024594182318,27.859929317769204,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:26029927:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5016700,E-REDES,,0.7113467904994709,LINE:004856,BUS:JUNCTION:60:02098,BUS:EREDES:0703S5040900:60,"[[-7.462459692935571,38.798285624785635],[-7.462701440868416,38.79721470211464],[-7.462931846160607,38.796193995808196],[-7.463868749899016,38.79534435159894],[-7.464877893780489,38.79442916511254],[-7.466505626751585,38.792952904384784]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.305034930964705,-8.908007992487663,-26.28837544320578,8.956827741384318,0.0166594877589254,0.0488197488966548,0.2672624722125363,0.2672395663056625,0.2672624722125363,0.9999169016990204,-10.306401084420513,1.0,-10.427278394120323,38.35018972772799,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:33943368:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007200,E-REDES,,3.3094883799549395,LINE:004857,BUS:JUNCTION:60:00654,BUS:EREDES:0706S5041300:60,"[[-8.165858708729504,38.64016101550146],[-8.168565559569867,38.64007766428868],[-8.170509678858908,38.639992903883694],[-8.173461934035991,38.63986978401551],[-8.176617320213323,38.639753646002305],[-8.18061427373461,38.639597868599004],[-8.183242945134252,38.639461269102874],[-8.185636680553399,38.639403523724994],[-8.18962633754369,38.63922116474243],[-8.192495839109272,38.639703014347475],[-8.19567463190546,38.64019493868568],[-8.198395202538421,38.64103093854581],[-8.199380855684941,38.64207639964301],[-8.199697510194259,38.64310002086735],[-8.20017203136329,38.644628559717056],[-8.200062926594017,38.644718841296275],[-8.200056349769467,38.64473609594017]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.086019311688974,-2.6334381552453228,-7.080240939610773,2.6187671172666094,0.0057783720782005,-0.0146710379787133,0.0730285450907035,0.0729137989905398,0.0730285450907035,0.9960724393835688,-14.499747051244514,0.996251898843298,-14.653658397945607,10.479056549103689,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:38451938:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5649800,E-REDES,,9.209268659514166,LINE:004858,BUS:JUNCTION:60:00528,BUS:EREDES:0709P5902800:60,"[[-7.634091847895684,38.26987494618841],[-7.633314601338174,38.270998354531145],[-7.631587902849597,38.27349658502004],[-7.630236726141068,38.27545133806243],[-7.628522501964672,38.27793116944969],[-7.626420750851408,38.280971325292434],[-7.625046435926269,38.28295908585896],[-7.621520778892195,38.28805791907269],[-7.620711102208443,38.28922875454198],[-7.619552024872268,38.29090479085805],[-7.618630625670129,38.29223705515508],[-7.616759418745309,38.294942515900814],[-7.615656878516206,38.29653649223455],[-7.6144934324958,38.29821843843096],[-7.612959513314817,38.29911399730086],[-7.609594172282479,38.30107867073153],[-7.60787357749521,38.3020830575015],[-7.604072979534869,38.30464911880472],[-7.602671720355988,38.30542089010293],[-7.600831627983192,38.30643432687239],[-7.598222301872871,38.30787131430962],[-7.594883394862268,38.309709919679385],[-7.593495935850215,38.31047388682164],[-7.590718158232606,38.31240744539114],[-7.58799562190029,38.3143023927911],[-7.58617214359811,38.31557148372469],[-7.584062293348471,38.31703978741238],[-7.58202147828634,38.318459954446745],[-7.580522875000652,38.32164181561155],[-7.579590078653219,38.32362218799111],[-7.578361043671349,38.32623132786423],[-7.57718792574019,38.32872154249462],[-7.5760916610093,38.33104849330964],[-7.575216958398117,38.33290500829396],[-7.574193208298746,38.33507770428365],[-7.574137284136953,38.33532197764284],[-7.574130303786158,38.33534483538418]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.7941504826667585,0.1989608802513534,-1.7932289079973731,-0.2911317318196885,0.0009215746693851,-0.0921708515683351,0.017412891523313,0.0175373146502316,0.0175373146502316,0.997539682661122,-6.582993897627664,0.9968048294610096,-6.676568345335052,2.5164750538429623,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:44215373:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0509L5136900,E-REDES,,2.6876900077002435,LINE:004859,BUS:JUNCTION:60:02007,BUS:JUNCTION:60:03256,"[[-8.016462988777834,39.762727283417604],[-8.014450990398897,39.762010431076945],[-7.995570481909843,39.75532503949581],[-7.987620774081784,39.75688259256984],[-7.987387393006673,39.75688230308118]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.5617555936969822e-08,-0.02737478292871,0.0,0.0,1.5617555936969822e-08,-0.02737478292871,0.0002662401633739,0.0,0.0002662401633739,0.9893848028421108,0.898991844820548,0.9893886125123856,0.8989264699977942,0.038203495964114,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:53130584:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656500,E-REDES,,0.6429685900997566,LINE:004863,BUS:JUNCTION:60:01431,BUS:JUNCTION:60:01432,"[[-8.33300338107783,39.5430216064808],[-8.332322724861166,39.5414237095642],[-8.330663409133876,39.53752804641792]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.360855084494081,2.062526552890748,5.361511606860919,-2.0668765437440113,0.0006565223668379,-0.0043499908532633,0.0557917513407329,0.0558146707968263,0.0558146707968263,0.9906667873107922,-5.022690958406602,0.9906351294534383,-4.999718061865677,8.008992796215574,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:118114441:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651000,E-REDES,,2.8750221897176114,LINE:004864,BUS:JUNCTION:60:02628,BUS:EREDES:1401S5636700:60,"[[-8.206958034438548,39.47928855044764],[-8.206409390939521,39.48059925420893],[-8.205768616151035,39.48212997260826],[-8.204086729043324,39.48330557646418],[-8.202170622570286,39.48464481941466],[-8.200263073031753,39.48597799079272],[-8.197936661789605,39.48670971621948],[-8.19520094776714,39.48757010398066],[-8.193869641528707,39.48782589328597],[-8.190372084692873,39.48849781515383],[-8.18764169111923,39.48902227061728],[-8.185713969278313,39.48864667764035],[-8.184484398235563,39.488455333746785],[-8.182361492225837,39.48829923697444],[-8.180305841397825,39.48807752073195],[-8.179088016740566,39.48780762836416],[-8.178884689042198,39.48784053270222],[-8.178901494258861,39.48785311755003]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.4267803629145868,-0.3818058870258358,1.4269743315474828,0.3532338188640082,0.000193968632896,-0.0285720681618276,0.0143802503200724,0.0143092848651033,0.0143802503200724,0.9883188735822876,-3.7115547733992167,0.9885544102014076,-3.6887868068616902,2.0634596527582727,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:53236463:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5114800,E-REDES,,15.425737423175484,LINE:004865,BUS:EREDES:1706S5015000:60,BUS:JUNCTION:60:02011,"[[-7.741918230769038,41.76206917546014],[-7.742452662400899,41.76216263141425],[-7.743012648472585,41.76344638732532],[-7.744711411546644,41.767340439260686],[-7.746350642649598,41.77109753036439],[-7.747657679131152,41.77409291183085],[-7.749188921490047,41.777601771858855],[-7.753085602150421,41.78045250297766],[-7.757060054429513,41.78335972409216],[-7.762798691418908,41.787556714719564],[-7.766145863596968,41.790004298632965],[-7.769906353942857,41.792753787295915],[-7.772711861855799,41.794804803133026],[-7.775741334046722,41.79701933136456],[-7.778968991167015,41.79937846712333],[-7.781654569721412,41.801341202476756],[-7.784942912683416,41.80374419977284],[-7.788110976411974,41.806059050625635],[-7.791132902209874,41.808266871591805],[-7.793087355390794,41.809694687479634],[-7.794998844919957,41.81109102156634],[-7.799889892392426,41.81466346633775],[-7.80206004484279,41.81624836266943],[-7.805616899009212,41.818845733329674],[-7.808166303970488,41.82070722366583],[-7.811568606631613,41.82319121636794],[-7.81420449476676,41.82511545705243],[-7.817193752756435,41.827297440091996],[-7.819735203856422,41.829152383363606],[-7.822457747698848,41.831139312786775],[-7.824392627057135,41.83254031219662],[-7.828551924028855,41.8621224772009],[-7.841912395129955,41.87175278290895]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.004235103135587e-06,-0.1598311961125539,6.047987408434629e-14,-7.850779509046313e-14,3.004235163615461e-06,-0.1598311961126324,0.0015412593964904,9.55527841099835e-16,0.0015412593964904,0.997869927313001,11.046599440007794,0.9979965118552638,11.044445679264834,0.2211593336906936,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:53623282:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108800,E-REDES,,0.1870508154562725,LINE:004866,BUS:JUNCTION:60:03216,BUS:JUNCTION:60:02599,"[[-8.693537663942692,41.30004203962919],[-8.695153572059041,41.299140811086765],[-8.695320174656496,41.29902540968031]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.011619589612963,1.0357537959990424,-5.0114600570539976,-1.0370299237161875,0.0001595325589658,-0.0012761277171453,0.0509986365932959,0.0510022986570132,0.0510022986570132,0.9655838273063192,-5.340033469334532,0.9655337801561772,-5.345574417072022,7.318452956954122,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:57707380:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5109100,E-REDES,,10.809083935436798,LINE:004867,BUS:EREDES:1316S5005600:60,BUS:EREDES:1316S5001600:60,"[[-8.64941875563388,41.28627306403258],[-8.676369987774146,41.30976401134181],[-8.705358526130517,41.328066480567266],[-8.707125149038433,41.32902146510549],[-8.710770248789744,41.331852140975585],[-8.712318923508274,41.333199788230615],[-8.715153948949174,41.335562328660124],[-8.720170173876364,41.33964755005141],[-8.726068599272145,41.34761455806238],[-8.726253566646221,41.348782326012895],[-8.7282879761355,41.35057526121796],[-8.729739372345188,41.35240757681806],[-8.730488343094507,41.35405110797502],[-8.733046128979556,41.35531542795485],[-8.7354833888401,41.35609103058422],[-8.73624862054948,41.35554757623968],[-8.73624225528568,41.35547571313418]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 MOSTEIRÓ - VILA DO CONDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0554589638157894,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.60764215770386,10.25513039855083,-27.454933045458592,-9.344239217596543,0.1527091122452688,0.9108911809542856,0.2912175536835123,0.2915677874827606,0.2915677874827606,0.973122838891868,-4.558068472026167,0.9571264971552556,-6.333617078812881,20.91891142794953,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:111108231:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108800,E-REDES,,0.1567311944732285,LINE:004868,BUS:JUNCTION:60:02165,BUS:JUNCTION:60:00172,"[[-8.681251344252876,41.313053682017944],[-8.6817059242765,41.31168614793405]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.663412497877502,1.9911913020074348,-9.662916193658946,-1.9910384386133628,0.0004963042185561,0.0001528633940719,0.098269510199752,0.0982725696448333,0.0982725696448333,0.9661159288673544,-5.280973011295742,0.9660352343642346,-5.289917715705285,14.10138752257617,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:111108241:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5107000,E-REDES,,1.850052489399475,LINE:004869,BUS:JUNCTION:60:00169,BUS:EREDES:1316S5022100:60,"[[-8.687129453217795,41.304251404258004],[-8.6945334522146,41.30395237463482],[-8.697065428269822,41.30302291876811],[-8.702109119299324,41.301616249344356],[-8.703907909256696,41.30202933814091],[-8.706854575789475,41.30351340618492],[-8.707751058669741,41.30343162216483],[-8.707933889621223,41.303365130345284]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.389210001216988,1.9379008896758776,-9.383667273709372,-1.937115369219588,0.0055427275076151,0.0007855204562896,0.0955689326047764,0.0956050607925479,0.0956050607925479,0.9652931097466432,-5.372177714208566,0.9643660033749396,-5.474990577890482,13.718619714815311,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
