source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:111723758:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108000,E-REDES,,1.0612348363746755,LINE:004870,BUS:JUNCTION:60:03257,BUS:JUNCTION:60:02012,"[[-8.639768948290541,41.278665761771144],[-8.644689149577149,41.284299463365336],[-8.646968680747559,41.28652102099121]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.755461700587457,6.548162128636616,-25.73152111097874,-6.477849139224462,0.023940589608717,0.0703129894121534,0.2622828072150964,0.2623081946509246,0.2623081946509246,0.9749649259074028,-4.367670833093907,0.9733865194610964,-4.523998627326271,37.639287509100974,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:111744711:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5108500,E-REDES,,10.64500338246688,LINE:004871,BUS:JUNCTION:60:02012,BUS:JUNCTION:60:00804,"[[-8.646981929268271,41.286535944451956],[-8.649264332622307,41.289534386082224],[-8.677428216241918,41.32175578981157],[-8.714318037775312,41.36369046845379],[-8.716055422708608,41.36566382918773],[-8.716858003794558,41.366598176172374]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.0456479571567688,2.8566107213966756,0.0485353896410929,-2.9514611346511654,0.002887432484324,-0.0948504132544898,0.0282429006829358,0.0292784673836471,0.0292784673836471,0.9733865194610964,-4.523998627326271,0.9701425774412876,-4.463932341300326,4.201243705502527,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:57753286:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5628700,E-REDES,,0.7933448400885252,LINE:004872,BUS:JUNCTION:60:03258,BUS:JUNCTION:60:02059,"[[-9.026530141917878,38.58998550520789],[-9.024067755900223,38.58953275606039],[-9.021400017022481,38.589042187288754],[-9.017975500698311,38.588412361116674],[-9.01764484432335,38.58835154104717]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-33.3438096953376,-10.124156577525094,33.37435913862676,10.219335365854796,0.0305494432891606,0.0951787883297026,0.3427001119507429,0.3426774250994036,0.3427001119507429,0.9784493257063304,-14.55761233483368,0.980114150352084,-14.41024248088888,49.17493355585349,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:57753299:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5628700,E-REDES,,0.6336934467361507,LINE:004873,BUS:JUNCTION:60:02169,BUS:JUNCTION:60:03258,"[[-9.033701052229963,38.589740075392726],[-9.031145124977176,38.59005623453099],[-9.028616162396046,38.59036900541324],[-9.026530141917878,38.58998550520789]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-33.3194050789885,-10.04810235396608,33.34380969533433,10.124156577517324,0.0244046163458264,0.0760542235512442,0.3427180797405966,0.34270011195069,0.3427180797405966,0.977123720098944,-14.675677738237178,0.9784493257063304,-14.55761233483368,49.17751180091787,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:57884158:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000200,E-REDES,,2.1635221589469436,LINE:004874,BUS:JUNCTION:60:03259,BUS:EREDES:1504S5020200:60,"[[-9.018478403631287,38.58695106494941],[-9.020466525508748,38.58730405436176],[-9.023320214001044,38.587839989013304],[-9.026099698338479,38.58837130448759],[-9.028120114601625,38.588779979463474],[-9.031146356158196,38.58931060806954],[-9.033865426586418,38.588995992691146],[-9.036323247972927,38.58873150957082],[-9.038528394509804,38.588428081834735],[-9.040894396731133,38.58813729828185],[-9.042829022718958,38.587725758632494]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0002 S. SEBASTIÃO-COINA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1876636663866829,0.3448563555284057,29.205375687232745,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.42774484430463,2.9745014663900755,-34.28746071460872,-2.7850081130018833,0.1402841296959067,0.1894933533881921,0.3393403829246051,0.3393965328062618,0.3393965328062618,0.9798871604629574,-14.430580137175731,0.97531291937461,-14.838007522798971,56.42971698499658,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:67098361:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5060800,E-REDES,,0.4389862805751448,LINE:004875,BUS:EREDES:1504P5022900:60,BUS:JUNCTION:60:03260,"[[-9.053937498774616,38.67420223143785],[-9.053728859737761,38.673866529391816],[-9.053716352752994,38.67385450332341],[-9.053686252185326,38.673833436888295],[-9.053673514125835,38.67383026744521],[-9.053662485361226,38.67383135428818],[-9.053652886633914,38.67383284421988],[-9.053636878591853,38.67383722218843],[-9.053573245502186,38.673869720111696],[-9.053453159534886,38.67392833567632],[-9.053168546552355,38.67406756275811],[-9.053112921435337,38.67409552037514],[-9.053050765143146,38.67412672724934],[-9.052981412238822,38.67416574663249],[-9.05287448348224,38.674224447103306],[-9.052760997520755,38.67428796433105],[-9.052642274898412,38.67435354047325],[-9.05261829919786,38.67436744840539],[-9.052554113484451,38.67440083290613],[-9.05227632873127,38.67453426598608],[-9.050649333329044,38.67530240720269],[-9.050219046313524,38.675436997825855],[-9.050194349839327,38.675443128061836],[-9.050171709872162,38.67543754082109],[-9.05015852448496,38.675429951610575],[-9.050145448494678,38.6754138400255],[-9.050137593829852,38.67539537238501],[-9.050115031236617,38.675332007580806],[-9.05010800850849,38.67526085495375],[-9.050102758020026,38.67521328020786],[-9.050093578174984,38.67511810232148]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.6936687827684462e-08,-0.0854778321366534,-3.0413168977466716e-12,3.797454646333824e-05,1.6933646510786713e-08,-0.0854398575901901,0.0008504954874382,3.778424926460315e-07,0.0008504954874382,0.9670960462214268,-15.865251119076976,0.9670967422352916,-15.865273811555838,0.1355997971075523,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:67098367:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5060200,E-REDES,,0.4393765033963606,LINE:004876,BUS:EREDES:1504P5022900:60,BUS:JUNCTION:60:03260,"[[-9.05392716151876,38.6742061683695],[-9.053719109253663,38.673871416520115],[-9.053708021579386,38.67386074846633],[-9.053680425667494,38.673841445852496],[-9.05367243684584,38.67383944602559],[-9.053664323225721,38.67384025766036],[-9.053655917113954,38.673841558029785],[-9.053641970049934,38.673845361256085],[-9.05357941005376,38.673877310245],[-9.053459232854639,38.67393598058279],[-9.053174688330559,38.674075171108],[-9.053119131917576,38.674103110170634],[-9.053057226779067,38.674134188957886],[-9.052988056321364,38.67417309881198],[-9.052881127559516,38.67423179928887],[-9.05276761884393,38.67429533471815],[-9.052648097356972,38.67436134053238],[-9.052624897534487,38.67437481898152],[-9.052560300955726,38.674408422912286],[-9.052282287773869,38.674541965900616],[-9.050654470057475,38.67531051001189],[-9.05022292394414,38.675445488878495],[-9.050194355604766,38.67545256834035],[-9.050166436192908,38.67544568939482],[-9.050149986228211,38.67543621614306],[-9.050134995491346,38.67541774150025],[-9.050126596172758,38.67539801702519],[-9.050103652094954,38.67533357426213],[-9.05009654984678,38.6752615935282],[-9.05009129913558,38.675214000767625],[-9.050082118845092,38.67511878685201]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.6917219927358576e-08,-0.0854778321196906,1.3576246288216658e-12,-3.797455741484768e-05,1.69185775519874e-08,-0.0855158066771055,0.0008504954872695,3.778426016123254e-07,0.0008504954872695,0.9670960462214268,-15.865251119076976,0.9670967422352916,-15.865273811555838,0.135599797080643,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:120073732:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5657900,E-REDES,,0.9394303123855664,LINE:004878,BUS:EREDES:1416S5106800:60,BUS:JUNCTION:60:00693,"[[-8.726358755218017,39.247378556984486],[-8.72577393215813,39.245294822769445],[-8.724942220192954,39.24233118451144],[-8.72404192058723,39.2391228729831],[-8.724041908474607,39.23912280999414]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6579 FONTAINHAS-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1066566619915848,0.3599927531556802,18.125385694249648,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.77139984163577,-2.423513264016383,-30.744351890731252,2.495939852268866,0.0270479509045173,0.0724265882524832,0.299978885177127,0.2999642638551613,0.299978885177127,0.9901191855650976,-11.283416141665075,0.9894877517633908,-11.456400716007115,43.044753218127,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:120073774:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5657900,E-REDES,,1.1118924150941554,LINE:004879,BUS:JUNCTION:60:02775,BUS:JUNCTION:60:02273,"[[-8.692773071111867,39.20127262623725],[-8.688892300434285,39.201852628524456],[-8.686779961083598,39.2021802227527],[-8.683087635061707,39.20141688399735],[-8.681136706799782,39.19967558903287]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6579 FONTAINHAS-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1066566619915848,0.3599927531556802,18.125385694249648,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.56929662218661,-2.965203399779565,-30.537309404022345,3.0510433070330465,0.0319872181642644,0.0858399072534816,0.2998591576270588,0.2998379851463022,0.2998591576270588,0.9855753045692774,-12.580865042770526,0.9848932134088462,-12.787233709761738,43.02757319946317,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:68238783:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600900,E-REDES,,0.5125453114104034,LINE:004880,BUS:JUNCTION:60:00518,BUS:JUNCTION:60:00519,"[[-9.152727037407404,38.85770814052467],[-9.147043611352023,38.85899660678696]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-48.8452623934661,-7.413066688564847,48.884538163674726,7.540446889919922,0.0392757702086257,0.1273802013550753,0.483424787564307,0.4834171503220045,0.483424787564307,0.983391568304255,-12.009273643182445,0.9845633952387725,-11.864302051146222,69.36788456942274,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:68238799:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600900,E-REDES,,3.0841485754571716,LINE:004881,BUS:JUNCTION:60:00951,BUS:EREDES:1107S5901900:60,"[[-9.13045485235224,38.86275915669742],[-9.13093545849902,38.86403062179773],[-9.131563766135953,38.86689004127779],[-9.132007439873167,38.86918180228706],[-9.131717412274833,38.87041564416341],[-9.130896133363997,38.873909292575505],[-9.130108525120681,38.875506429907375],[-9.131459317588314,38.88008333756899],[-9.132055015376096,38.8821014556838],[-9.13342966878666,38.88406759838467],[-9.134968466718393,38.88498265129521],[-9.13579286828633,38.88547230438417],[-9.136614840371424,38.885960495229035],[-9.138304579734193,38.886966756879914],[-9.138922079417897,38.88712577391371],[-9.138776984734937,38.88747874439758],[-9.138755097576075,38.88748439179994]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.50909353300724,-1.2471879146275162,30.59852469572146,1.517558827692966,0.0894311627142201,0.2703709130654499,0.2973823073827535,0.2973684946258847,0.2973823073827535,0.9880180391453556,-11.443108813634575,0.9913502637868952,-10.885887125000426,42.67216349300525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119889077:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617600,E-REDES,,0.0888665320855807,LINE:004882,BUS:JUNCTION:60:02024,BUS:JUNCTION:60:02025,"[[-9.118265634991657,38.78247302472386],[-9.118514425811542,38.782220535351385],[-9.118876945366962,38.78185423553611],[-9.118891534697216,38.781840055168345]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.47457638867155,3.2890329560670035,-25.473381478491252,-3.3047697635278777,0.001194910180299,-0.0157368074608741,0.2511607174684238,0.2511831934937592,0.2511831934937592,0.9840865024623746,-12.710607782073868,0.9840304267266448,-12.71506893740952,40.047702283726224,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119889124:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617600,E-REDES,,0.5014978426849638,LINE:004883,BUS:JUNCTION:60:00950,BUS:JUNCTION:60:02173,"[[-9.10575708755982,38.78069218264942],[-9.105768715011111,38.780684050793006],[-9.105794829390463,38.7806512790486],[-9.105788729545347,38.78060218360838],[-9.10578865082298,38.780601472652236],[-9.105788607355894,38.78060081544873],[-9.105788599266639,38.7806002210045],[-9.105788604277357,38.78059974355184],[-9.105788631688506,38.78059922087365],[-9.105788690310312,38.78059845472591],[-9.105788763747974,38.78059793166398],[-9.105788827149782,38.78059751677876],[-9.105788923233012,38.78059696650475],[-9.105788998999401,38.780596614570705],[-9.105789085169334,38.78059618148012],[-9.105789260573312,38.78059554046728],[-9.105789404031258,38.780595088883565],[-9.105789492652475,38.7805948359276],[-9.105789581151136,38.78059457396492],[-9.105789703434283,38.780594257674046],[-9.10578982510461,38.780593896349515],[-9.105790037234627,38.78059341717],[-9.10579013785273,38.78059320014501],[-9.10579028314913,38.78059288366226],[-9.1057904619849,38.78059249483786],[-9.105790529431326,38.78059237717475],[-9.105790719528592,38.78059197024096],[-9.105790967526687,38.78059158984765],[-9.105790989927126,38.78059154462215],[-9.105791270851753,38.78059104685354],[-9.105791496449413,38.780590711685754],[-9.105791744570062,38.78059034029918],[-9.105791981674344,38.78059000503548],[-9.105792207517128,38.78058968788119],[-9.105792557604076,38.78058919854369],[-9.105792897410039,38.780588799369454],[-9.105793180540818,38.78058846372199],[-9.105793463916722,38.78058814608798],[-9.105793769815623,38.78058779223518],[-9.105794098972902,38.780587456203975],[-9.105794382716496,38.780587165590184],[-9.105794893896189,38.78058667490954],[-9.105795314616214,38.78058630208392],[-9.105796019570079,38.780585674671414],[-9.105796509452416,38.780585310276884],[-9.105796953430806,38.780584955272836],[-9.105797762802236,38.78058439004398],[-9.105798207638573,38.780584098087054],[-9.105798960212248,38.78058358737827],[-9.105799885507867,38.78058308423716],[-9.105800445287885,38.780582782314106],[-9.105801027958588,38.78058247119246],[-9.10580167954647,38.78058215048842],[-9.105802434448853,38.780581810907506],[-9.105803166828242,38.78058150754537],[-9.105804116975548,38.780581139313306],[-9.105804747020953,38.78058092688193],[-9.105805308271732,38.78058073303962],[-9.106127118646782,38.7804794776249],[-9.10614334133335,38.78047821940087],[-9.106157470372448,38.78048409767018],[-9.10616708773794,38.780491466866145],[-9.106196209835819,38.78051142835202],[-9.106220521738267,38.78052801601515],[-9.106269473668354,38.78056246768966],[-9.106333866113912,38.780608518630515],[-9.106365166967114,38.78063297478176],[-9.106389960150274,38.78065447662653],[-9.106411045670466,38.780672442328495],[-9.106431448406806,38.78069097220364],[-9.106445816922552,38.78070582321017],[-9.106460693944413,38.7807208321118],[-9.106503800035451,38.78077894177677],[-9.106524127281626,38.7808147401253],[-9.106538188011964,38.78084416823044],[-9.106545613124817,38.78086209475589],[-9.106553225555988,38.78088532528356],[-9.106557688352249,38.780908816293056],[-9.106560923569463,38.78093089432061],[-9.10656483945476,38.78097253150479],[-9.106566552482487,38.78099437902401],[-9.106592444963894,38.78135513959304],[-9.107034461163963,38.781335957058204],[-9.107540084252241,38.781310179375126],[-9.108196363526288,38.78127969042853],[-9.108205881680831,38.781279764005816],[-9.108213949127293,38.781279786653556],[-9.108232727908339,38.78128045840652],[-9.108241191498694,38.781280838051224],[-9.108256338375082,38.781282693149734],[-9.108273594187867,38.7812872959974],[-9.108287982290276,38.781292580379244],[-9.108302520316737,38.78129957497863],[-9.108313257928794,38.781306367142925],[-9.108323419144737,38.7813139297832],[-9.108334522038431,38.78132303388381],[-9.108343057826383,38.78133207837305],[-9.108349869940502,38.78134130841788],[-9.108354535490218,38.78134925028277],[-9.108357737964283,38.78135707826963],[-9.108359488197294,38.78136136934296],[-9.1083703394945,38.78136721473778],[-9.108398735388128,38.781365932456026],[-9.108404727328919,38.78136565717025],[-9.108422850449305,38.78136550566084],[-9.108423506702351,38.781365527197735],[-9.108424266638993,38.78136555687558],[-9.108425361131475,38.7813656468108],[-9.108426202967213,38.78136577488919],[-9.108426964255752,38.78136590364099],[-9.108428026194412,38.7813661379723],[-9.108429181170218,38.78136644358777],[-9.108430406907102,38.7813668747202],[-9.108431136133433,38.781367183894986],[-9.10843186548267,38.78136750207652],[-9.108432688483562,38.78136793657584],[-9.108433500223528,38.78136838918479],[-9.10843430143996,38.78136891394374],[-9.108434929194948,38.78136937709857],[-9.108435545688994,38.781369858363036],[-9.108436232944133,38.78137046514445],[-9.108436944810476,38.78137118882085],[-9.108437518227209,38.78137188663147],[-9.108438139145735,38.78137269213794],[-9.108438728002065,38.78137367806746],[-9.108439165181418,38.78137451213327],[-9.108439499291679,38.78137538309176],[-9.108439798021411,38.7813761912918],[-9.108439994542355,38.78137709943159],[-9.108440095691018,38.781377765159455],[-9.10844017431779,38.7813784671066],[-9.108440739821349,38.78139123536817],[-9.108459548233244,38.78169177482102],[-9.10848879756186,38.78205408317369],[-9.108514194003812,38.782387869147534],[-9.108550501300051,38.78283301673033],[-9.108562275050415,38.782987383140075]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.400076000538306,3.0111533200970566,-25.393399599175563,-3.100248005801544,0.0066764013627391,-0.0890946857044876,0.2498660599880264,0.2499842055800219,0.2499842055800219,0.9850230232196584,-12.63527382070772,0.984712013000598,-12.660466925618664,39.85654016677381,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:53909713:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5615200,E-REDES,,2.610447248422727,LINE:004884,BUS:JUNCTION:60:02018,BUS:JUNCTION:60:02019,"[[-9.113729173564165,38.86131489921256],[-9.113606467304889,38.86077327035074],[-9.11219089009909,38.858924829283005],[-9.11035420019524,38.856522976338574],[-9.107876419962865,38.85397524297331],[-9.106474944832454,38.85361797082414],[-9.104738074572477,38.85461112858613],[-9.102179643608979,38.85579518086469],[-9.099110536837994,38.857216238864815],[-9.097485474368765,38.85797237142623],[-9.092833630449165,38.85741307109323],[-9.090750316201401,38.857139308123315],[-9.090677775756062,38.857092379311425]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.5011306476676657e-06,-0.1174263901898677,-6.276692762948367e-07,0.0907316519699222,8.734613713728288e-07,-0.0266947382199454,0.0011397267310852,0.0008806058016194,0.0011397267310852,0.9914095508237956,-10.886902528876522,0.9914376291444956,-10.887383386474967,0.1635423634790136,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:82748813:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5612100,E-REDES,,2.1517023608874832,LINE:004885,BUS:JUNCTION:60:02023,BUS:JUNCTION:60:00966,"[[-9.111499203907318,38.861982005548214],[-9.11007520385207,38.8618038767777],[-9.108423903566226,38.86157789173384],[-9.10606736374894,38.86131174160204],[-9.103202530366762,38.860995845425336],[-9.099979458376016,38.860648531071625],[-9.096385843296162,38.86025374681375],[-9.092728719643292,38.859853879817294],[-9.091221396345695,38.859685943306275],[-9.088179672231954,38.85935680919028],[-9.086992474236562,38.8592365479282],[-9.08690204560262,38.85923384320616]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.27536814914946,-2.4582271932420654,-24.23546406948541,2.5710956224392114,0.0399040796640548,0.112868429197146,0.2378298509311747,0.237807931422624,0.2378298509311747,0.9871950514116123,-11.692720987863272,0.9861509625323744,-12.017107359874768,34.1268260770806,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:82748813:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5612100,E-REDES,,0.7929713404672857,LINE:004886,BUS:JUNCTION:60:00965,BUS:EREDES:1114S5192200:60,"[[-9.083287334944183,38.85926596928491],[-9.081940083643026,38.859319570033136],[-9.080551723930347,38.85927041919847],[-9.078364386784664,38.85912996330942],[-9.076578947555454,38.858439882743944],[-9.075345041747676,38.85879607039438],[-9.074693664566125,38.85890730783251],[-9.074473460168676,38.85886978563186],[-9.074450929611848,38.858873552592144]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.592923810073987,-2.625009774252763,-24.57777641980554,2.6681090944409847,0.0151473902684458,0.0430993201882214,0.2413664610690843,0.2413580841161707,0.2413664610690843,0.9860100800466952,-12.061570919594631,0.9856277802057234,-12.183091978871994,34.634303496783524,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:71812454:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5648800,E-REDES,,2.591886601494593,LINE:004889,BUS:JUNCTION:60:02030,BUS:JUNCTION:60:02271,"[[-7.951238532505891,38.43521888350862],[-7.951323332990777,38.434591819935505],[-7.951698677859852,38.43184279383587],[-7.952071706260309,38.42900003651297],[-7.952430860367706,38.42622195497217],[-7.952729311429082,38.42407341492111],[-7.952986402713207,38.42205646171011],[-7.953280283601951,38.41988991258284],[-7.953594170651569,38.4174583956673],[-7.953863539847426,38.415382955052884],[-7.954137939202747,38.41344949611606],[-7.954301982201249,38.41214072335275],[-7.954315278048401,38.41203464773961]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.769542211771073,1.9698510067519488,-3.768104277581131,-1.991752650400633,0.0014379341899415,-0.0219016436486843,0.0410729998236128,0.0411932492423653,0.0411932492423653,0.9964330391068752,-13.552885923971138,0.9956071426364226,-13.601687736385683,5.910926853546473,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:91021697:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5633400,E-REDES,,0.4620299863270796,LINE:004890,BUS:EREDES:0705S5042200:60,BUS:JUNCTION:60:02029,"[[-7.883172069421467,38.555686247602544],[-7.884747677978734,38.55694168744574],[-7.887811762911017,38.55694428560914]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6334 CAEIRA-PS EVORA SUL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.698114103667101,-13.927954018188217,-3.695168556541742,13.933138557553296,0.0029455471253592,0.0051845393650804,0.1394589604868111,0.1394144894141816,0.1394589604868111,0.9943110249902278,-13.138352246082023,0.9949219211051722,-13.15980558582016,20.01133024634972,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:91032668:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5633400,E-REDES,,0.948819375451808,LINE:004893,BUS:JUNCTION:60:03261,BUS:EREDES:0705P5906700:60,"[[-7.912239250000981,38.53957195848123],[-7.912304954988289,38.53949812258104],[-7.918467853993765,38.53256672293446]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6334 CAEIRA-PS EVORA SUL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.676758914781211,-13.965339725742863,-3.67074007803721,13.975791395714744,0.0060188367440008,0.0104516699718786,0.1391352008930325,0.1390433844688089,0.1391352008930325,0.9987468891293076,-13.293515731806318,1.0,-13.337092136962983,19.96487313718361,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:54009450:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5004200,E-REDES,,0.832584786210653,LINE:004894,BUS:JUNCTION:60:01466,BUS:JUNCTION:60:02036,"[[-8.132735728198508,37.15306368746726],[-8.135010890878261,37.15295273981476],[-8.138369378399961,37.15276128942862],[-8.142107982184758,37.15255071617878]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0042 TUNES-LOULÉ II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.05006275392314,-4.897565029464057,30.10273160569842,4.977222805916117,0.0526688517752802,0.07965777645206,0.3081905162250272,0.3081776653454913,0.3081905162250272,0.9506199892168914,-13.88741709332956,0.952685347681144,-13.741135654019624,51.241253009398505,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:64130657:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5017400,E-REDES,,2.2688215834461736,LINE:004896,BUS:EREDES:0808S5903600:60,BUS:JUNCTION:60:02065,"[[-7.991233292126679,37.072925130917476],[-7.990428433962274,37.07292979019531],[-7.988445734102866,37.07293518309795],[-7.985793569746241,37.07294975135741],[-7.982881037579544,37.07296249271546],[-7.981229002220492,37.072966998376664],[-7.976614249225958,37.07298252648089],[-7.973699911119708,37.07179229821712],[-7.970829226374633,37.07061814134991],[-7.968311037919923,37.0695958513701],[-7.966859317584793,37.069007300712975]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0174 ALMANCIL-BRACIAIS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6806981657727205,3.4054569187305774,2.682181419871096,-3.421107062290707,0.0014832540983755,-0.0156501435601295,0.0445680284075476,0.0447351192488546,0.0447351192488546,0.9357296915526192,-16.046210416422515,0.9350789007009062,-15.989996846074876,5.058531039617197,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:66506071:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5657500,E-REDES,,1.5180472125314943,LINE:004897,BUS:JUNCTION:60:03262,BUS:JUNCTION:60:02262,"[[-8.458676869221586,39.49163514529425],[-8.459414685030785,39.49065230126245],[-8.45975183956531,39.488904487365005],[-8.460208970457384,39.486534540755855],[-8.460629831922807,39.484352551323546],[-8.461121099110795,39.48180532762374],[-8.463465784529722,39.479453138307605],[-8.463605470353,39.47885886337735]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.830987027555196,-0.0634734474197917,-15.819064694809889,0.0884155778339698,0.0119223327453088,0.024942130414178,0.1547633288397171,0.1547626111861229,0.1547633288397171,0.9843091982215936,-6.289361349876023,0.983579931815834,-6.435236296583695,22.207394007708007,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:66506071:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5657500,E-REDES,,1.0513779072475586,LINE:004898,BUS:JUNCTION:60:02263,BUS:EREDES:1410S5625300:60,"[[-8.463849744184857,39.47781960806265],[-8.464175998879275,39.47643151916554],[-8.464657080757142,39.47438460539147],[-8.465167281399385,39.47221364297754],[-8.465402592221716,39.47121234223735],[-8.46560040293684,39.47037056236305],[-8.466258739233508,39.47005612840732],[-8.46727600740013,39.46973480037612],[-8.467843750030902,39.46974959734144]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.818142307280972,-0.0903461970826034,-15.809885153304135,0.1076349439663886,0.0082571539768352,0.0172887468837851,0.1547625458377141,0.1547618979522535,0.1547625458377141,0.983523675997414,-6.446529442263157,0.9830211338495536,-6.547671768547089,22.207281652706865,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:54103413:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5612900,E-REDES,,0.2869503678462167,LINE:004899,BUS:JUNCTION:60:00922,BUS:JUNCTION:60:01560,"[[-9.10642079991879,38.77253120312136],[-9.106251349762061,38.7726653730484],[-9.106034799002657,38.77284582106632],[-9.105950780123738,38.772920457405995],[-9.105880616738716,38.773016353585476],[-9.105827744042193,38.77310774580723],[-9.105805994479484,38.77319557268032],[-9.105798994999374,38.77325199261318],[-9.105797895447163,38.77331411031006],[-9.105805812133553,38.77342406513011],[-9.105815492707471,38.77350804486794],[-9.105819028526522,38.77352942684192],[-9.1058250093378,38.773555445444536],[-9.105842483488368,38.773601617672874],[-9.105861713703424,38.773639001695514],[-9.105878508253276,38.7736648220397],[-9.105895024610556,38.773683726738916],[-9.105914835109422,38.77370286519391],[-9.105927455532395,38.773715361822674],[-9.105915250045767,38.773841608303954],[-9.10591018711256,38.77385599087746],[-9.105924294698209,38.77395410289681],[-9.105928886253611,38.774003174932126],[-9.105937014906065,38.774129531096946],[-9.105935269101725,38.77415006533635],[-9.105930267580625,38.7741706537461],[-9.105925631330571,38.77418595155352],[-9.105926775669648,38.77420155246349],[-9.10592236534782,38.7742156953933],[-9.105921560459926,38.7742309612536],[-9.105928796990003,38.774252006100035],[-9.106009783948581,38.774296072333044],[-9.106018143645855,38.774303253869725],[-9.10601822122997,38.77430895513603],[-9.106017789792649,38.774310228828234],[-9.106015222860837,38.77431270034524],[-9.10598620188822,38.774339722424514],[-9.105966322007886,38.77434678814246],[-9.105798799203587,38.77472617763392],[-9.10577818390736,38.774779846600836],[-9.105768429367362,38.77481815686332],[-9.105767987995126,38.7748359959205]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.27522045380124,-4.251394678970182,26.279358979497715,4.201035937195703,0.0041385256964758,-0.0503587417744784,0.2601759869316229,0.2600861586879343,0.2601759869316229,0.9844168961879772,-12.680663065230718,0.9846122150393778,-12.66609376786685,41.481479397908664,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:70859751:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5627400,E-REDES,,0.0835796298534677,LINE:004901,BUS:JUNCTION:60:03045,BUS:JUNCTION:60:00920,"[[-9.11194433978758,38.7609398695525],[-9.11193094562118,38.76095144881645],[-9.111824278011245,38.76100475984535],[-9.111696709553774,38.761055804962545],[-9.111663475839888,38.761073729920774],[-9.111524871905592,38.7611372350796],[-9.111124427329365,38.761315000868784],[-9.111124036579373,38.76131503116736],[-9.111114112612036,38.76131958220704]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.18543524665602,-4.506324811305888,26.186639305017128,4.491692668280064,0.0012040583611074,-0.0146321430258238,0.2599976664061307,0.2599697976510601,0.2599976664061307,0.9833680552592,-12.75799376669195,0.9834256885239552,-12.753783398382444,41.4530486449723,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:71001101:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5609700,E-REDES,,1.051284895383456,LINE:004902,BUS:EREDES:1106S5242000:60,BUS:JUNCTION:60:03217,"[[-9.164943738669963,38.76779180052739],[-9.164921938788288,38.76786701873577],[-9.164903328630496,38.76793125532686],[-9.164884992276878,38.7679945346733],[-9.164865219410506,38.768056340442044],[-9.164827868161987,38.768165385071185],[-9.1647866653317,38.76827703094597],[-9.164737427623784,38.76840836669115],[-9.164679651384166,38.7685563881648],[-9.164618397283858,38.76871298869315],[-9.164575397450086,38.76882293890269],[-9.164535604093237,38.76892466371265],[-9.164508041234123,38.76899445607264],[-9.164479972659235,38.76906269455754],[-9.164472624806793,38.76908055878915],[-9.164469818547015,38.76909101455037],[-9.164475350022025,38.76909799169065],[-9.16447721797556,38.769099065115626],[-9.164490710934073,38.76910679158683],[-9.164606122600642,38.769128750118256],[-9.164627892467342,38.76913356596769],[-9.164735975336269,38.76915635481659],[-9.164749777443028,38.769183913555345],[-9.164733356569165,38.769225269121854],[-9.164723510917755,38.76924944285066],[-9.164717568702333,38.769265042735896],[-9.164697106667035,38.76931659474937],[-9.164655205310812,38.76942214850039],[-9.164590156067248,38.76959249231742],[-9.164535010107626,38.76973708552145],[-9.164401485933126,38.77007968586407],[-9.164381034100112,38.77013197636142],[-9.164349218815952,38.7702133181399],[-9.164317736265936,38.77029380123367],[-9.164276388397349,38.77039791771614],[-9.164272345205152,38.77040797905404],[-9.164267557165697,38.77041984852078],[-9.164241696615232,38.77048406798976],[-9.164199139463879,38.770589717436046],[-9.164156076772285,38.770711387080986],[-9.164137465676209,38.77076448097011],[-9.16410810054012,38.77084820609143],[-9.164084516573265,38.77092350293252],[-9.164058603011949,38.771008809926364],[-9.164040577528963,38.771070609100676],[-9.1640234844868,38.77112924732722],[-9.164022727914183,38.771131839230804],[-9.164014055113729,38.77116157831814],[-9.164001198522886,38.771211585734584],[-9.163987366453746,38.771269753764805],[-9.163979056813664,38.77130473214028],[-9.163959920145153,38.77138524116773],[-9.163938798516734,38.77147412690225],[-9.163926876320888,38.77152430620803],[-9.16391827338798,38.771560494205104],[-9.163901306714818,38.77163190425647],[-9.163890761861516,38.77167626140314],[-9.163882818543483,38.77171430817],[-9.163876757573835,38.77175123035642],[-9.16386836802982,38.77180222517329],[-9.163859396980765,38.77185678317985],[-9.16385314447746,38.771894787984024],[-9.163841020917365,38.771968524272886],[-9.163832600186192,38.7720197535621],[-9.163823830155984,38.77207309374484],[-9.163816144020164,38.772121803386135],[-9.163810537548185,38.772167909437165],[-9.163804538406,38.772217108607755],[-9.163798139371217,38.772269698216675],[-9.163791718356283,38.77232236008085],[-9.163783755913334,38.772387826537],[-9.163778281963422,38.772432751401375],[-9.163770469794823,38.772497468886556],[-9.163764125303157,38.77255065251979],[-9.163761466516936,38.772572952121266],[-9.163752494102363,38.77264818286539],[-9.163745422554372,38.77270760626751],[-9.163741131110516,38.77274356699964],[-9.163739765142816,38.77275497384316],[-9.163731656696353,38.77282308985363],[-9.16372332708948,38.772891829349675],[-9.163712673509258,38.77297496570745],[-9.163703814448535,38.77304928566144],[-9.163697593650726,38.77310147734393],[-9.163691403595799,38.773153407529996],[-9.163682606776241,38.773227258528706],[-9.163673440146706,38.77330419343554],[-9.163668697575966,38.773343986431094],[-9.163661574087874,38.773403806620756],[-9.163654295534156,38.77346484422241],[-9.16364448964237,38.77354692818331],[-9.163638739336491,38.773595044210055],[-9.16363136498818,38.773656623118285],[-9.163626455814025,38.773697633624806],[-9.163620848125296,38.77376842084177],[-9.16361763435461,38.77381369504418],[-9.163613511898397,38.77387176824545],[-9.163612920195837,38.77388021371249],[-9.163585276621125,38.773953375414145],[-9.163583020542676,38.77397328440241],[-9.163576012339526,38.77403472495407],[-9.163572232894982,38.774067897763224],[-9.1635705836699,38.774082009422436],[-9.163562284753377,38.774149703726636],[-9.163555726707246,38.774203258538265],[-9.16355625822742,38.77421778330865],[-9.163558248867021,38.77427207331726],[-9.163560534448244,38.77433405331966],[-9.163562604866692,38.774390684631605],[-9.163565631876429,38.774472970509414],[-9.163567585634638,38.77452629701438],[-9.163572835338545,38.77458316147006],[-9.163576993294427,38.77462415494443],[-9.163578065993743,38.77463471153432],[-9.163579941303738,38.77465305271944],[-9.163585224612342,38.77470506171176],[-9.16358733017815,38.77472580592601],[-9.16359198343264,38.774771623165904],[-9.16359961982414,38.77481045108579],[-9.163639464381392,38.77501295317432],[-9.163656559029025,38.77507329807781],[-9.163675496020282,38.775140112268154],[-9.163698252553688,38.77522044033718],[-9.163718972082856,38.77529356219717],[-9.163749315556126,38.77535498808384],[-9.163752633033152,38.77536320985646],[-9.163777906654746,38.77542336539001],[-9.163798939546695,38.775467128287254],[-9.163828217767312,38.77552808615159],[-9.16386966718709,38.77560956417539],[-9.16390128678302,38.77566929429981],[-9.163922958013849,38.77571023211485],[-9.163935246775228,38.77573571449292],[-9.163971389840949,38.7758106817337],[-9.163988435125882,38.7758460215704],[-9.164015041648762,38.77590122903625],[-9.164028267476713,38.77592864879245],[-9.16404804368634,38.7759602533074],[-9.164087077829903,38.77602262918767],[-9.16413794958146,38.77610392476402],[-9.164182178698864,38.77617463188768],[-9.164218951503631,38.77623338858342],[-9.164247620854677,38.7762792097283],[-9.164261469156903,38.77630429996168],[-9.164290784685718,38.776357420648516],[-9.164345528501705,38.77645662529209],[-9.164397802416813,38.77655132085386],[-9.164426038816572,38.77660460417316],[-9.164468143717855,38.7766987230132],[-9.16449369680957,38.776755840300225],[-9.164511853989932,38.776796430734066]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6088 CARRICHE-VALE ESCURO,6,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-35.423874678341136,-1.164781404130648,35.45254837525188,0.9083024062741644,0.0286736969107437,-0.2564789978564837,0.3472877829542876,0.3472056224997836,0.3472877829542876,0.9820403377395645,-12.854411035286496,0.9828592268166748,-12.806620728809715,63.7108389202509,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
