source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:71256729:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5615000,E-REDES,,2.3306823347482672,LINE:004903,BUS:JUNCTION:60:00918,BUS:EREDES:1106P5397000:60,"[[-9.156197994076805,38.761900125769714],[-9.156210353438713,38.76192688752546],[-9.15622532421363,38.76195926523481],[-9.156240805496738,38.76199274641908],[-9.156266046293888,38.762047373294486],[-9.156283712278276,38.76208559140838],[-9.156291378064592,38.76211157460446],[-9.156292464955929,38.762128040248975],[-9.156293037141811,38.762136673664095],[-9.156301352734108,38.76215339119436],[-9.15632788522986,38.762211447688514],[-9.156355902219408,38.76227274295595],[-9.15637448912558,38.76231340308644],[-9.156393575049202,38.762355166790734],[-9.156419388410667,38.762401546516585],[-9.156440935416198,38.762424741673144],[-9.15644178076802,38.762450055043544],[-9.156449574365519,38.7624729024095],[-9.156654485409135,38.76291240381382],[-9.156671531814617,38.762956338208866],[-9.156684136432592,38.76299056518027],[-9.156707286654482,38.763053416345166],[-9.15671122498493,38.763064119033665],[-9.156724385519855,38.763112267102265],[-9.156739310450003,38.763171956631986],[-9.156749197411196,38.763213242486536],[-9.15675951301996,38.76326357736645],[-9.156765178442715,38.76329125351443],[-9.156772815287441,38.763324839465454],[-9.156784159043681,38.76337466088852],[-9.156797468312536,38.76343319357437],[-9.156807977260632,38.7634793471567],[-9.156817849100996,38.76352278598728],[-9.15684263718878,38.76363172440111],[-9.156854815895782,38.763685213649964],[-9.156884785739097,38.76381695924405],[-9.156891095309872,38.763845422413084],[-9.156906592247646,38.76391531267147],[-9.156927561254705,38.76400980911781],[-9.156940131105637,38.764066501679714],[-9.156962564692616,38.764167660006684],[-9.156975319020267,38.76422517965704],[-9.15698006621439,38.764246567431584],[-9.156988343601228,38.76428389496424],[-9.156991086104448,38.76429624754337],[-9.1569934196279,38.7643089640209],[-9.156994493148972,38.7643148366595],[-9.157154566693016,38.76449890144843],[-9.157155342711604,38.764500065644995],[-9.15716051639611,38.76452150371447],[-9.157177259168517,38.764590788482266],[-9.157193475971031,38.764657888980594],[-9.157207479319446,38.76471583901718],[-9.15721863347197,38.764762022918845],[-9.157231634090307,38.76481582918125],[-9.157244365135341,38.76486848481625],[-9.157258209862048,38.764925796686605],[-9.157270134227705,38.76497514454759],[-9.15727989919816,38.76503759961399],[-9.157287373037793,38.76508548224169],[-9.157290513495477,38.76510553294079],[-9.157291172317848,38.76510976079827],[-9.157298171457319,38.765135740755476],[-9.157311976273416,38.76518704480092],[-9.15732202226511,38.76522653665308],[-9.157336212814817,38.765282278127096],[-9.157354134751095,38.76535273252329],[-9.1573685573432,38.76540940876052],[-9.157377872142238,38.765446042561805],[-9.157393196762634,38.76550625092045],[-9.157396293560994,38.76551842922974],[-9.157408533227084,38.765556037212235],[-9.15741152968603,38.76556522583075],[-9.157422553413907,38.7655990702405],[-9.157438283297884,38.76564740282701],[-9.157455541424758,38.76570041502958],[-9.157463123593534,38.76572371455553],[-9.1574964341871,38.7658218677572],[-9.157522473659517,38.76589674571911],[-9.157531329791064,38.76592223194459],[-9.157540942367195,38.76594269421491],[-9.157572438066925,38.766009714547174],[-9.157595211115165,38.76605815641805],[-9.157646454367816,38.76616721362933],[-9.15765394248645,38.766183136624676],[-9.157670996082688,38.76621944122167],[-9.157686862767891,38.76625320704654],[-9.15770623063175,38.7662960489537],[-9.157715666985448,38.76631705321985],[-9.15772702209422,38.766342688631745],[-9.157735122123368,38.76636036275787],[-9.157745307256983,38.76638303588632],[-9.157750869947291,38.76639948021593],[-9.157758354559874,38.766423185924275],[-9.157765772514507,38.76646633092618],[-9.157775179746416,38.76648529969262],[-9.157792205219144,38.76651963182076],[-9.1578278434588,38.766591470870104],[-9.15787780590598,38.76669218903754],[-9.157918491729351,38.76677421652134],[-9.158094257389026,38.767179984747735],[-9.158194765289876,38.76746692616709],[-9.15820687119495,38.76749595084815],[-9.158237720112876,38.767569930635425],[-9.158279019018925,38.76766897722069],[-9.158325131852664,38.767779565446816],[-9.158353361246556,38.767845767511695],[-9.158393598083014,38.7679437424535],[-9.158396511298642,38.76795112121768],[-9.158400021040977,38.76795998101724],[-9.158429654114885,38.76803499831208],[-9.158465482875593,38.768125643628515],[-9.158472228496379,38.76814271707202],[-9.158489568246207,38.76818126194598],[-9.15849798238864,38.76819995112611],[-9.158509344040752,38.768225199060815],[-9.158522298309157,38.768253991055424],[-9.1585267551827,38.76826390544043],[-9.15854133775114,38.76829632224985],[-9.15854637681659,38.76830751962432],[-9.15856034154038,38.76833857268441],[-9.15856397827006,38.768346656696686],[-9.158580569187704,38.768383523689096],[-9.158606810568376,38.76844184336818],[-9.15862970135816,38.76848795997915],[-9.158638101893777,38.768504892758344],[-9.158652592177981,38.76853407658485],[-9.158674362356292,38.76856462865457],[-9.158689545224393,38.76858594263259],[-9.158709260423421,38.768613603257926],[-9.158727731099917,38.76863952731749],[-9.158745732050283,38.76866478893017],[-9.158770708020118,38.76869984369465],[-9.158782109885113,38.768715849306474],[-9.158805582823824,38.76874879144875],[-9.158816984575395,38.76876478805022],[-9.15883856720562,38.76879508951948],[-9.158852375977965,38.76881445186742],[-9.158864447333038,38.76883140640559],[-9.158874510462613,38.76884552314384],[-9.15889830763584,38.76888421836084],[-9.15892554465656,38.7689284951521],[-9.158952322697207,38.76897205535272],[-9.158966636286417,38.768995322606386],[-9.158984710709204,38.76902007910061],[-9.15900563722148,38.76904874689729],[-9.159027690415147,38.769078954114676],[-9.159053323207859,38.7691140570863],[-9.159075751954612,38.76914477443309],[-9.159107934100906,38.769188863573376],[-9.159127921865187,38.76921625149487],[-9.15915119567898,38.76924812339354],[-9.159164634154681,38.76926652513051],[-9.159182955223553,38.7692916217174],[-9.159201311465438,38.76931676303065],[-9.15921439797889,38.76933469044661],[-9.15922996095669,38.76935601001514],[-9.159250641029628,38.76938432863083],[-9.159266415377688,38.76940594359069],[-9.159300874510798,38.76945313833471],[-9.159324665024718,38.76948572627155],[-9.15936149522497,38.769536178959484],[-9.15939927596901,38.76958792038867],[-9.159422967035201,38.76962559855042],[-9.159463425748,38.76968995425742],[-9.159487941213646,38.76972894929077],[-9.159510513832117,38.76976485373983],[-9.159536006734168,38.769805407510404],[-9.15956563271031,38.7698525365948],[-9.159584802457823,38.76988303029081],[-9.159602110128164,38.76990884733418],[-9.159624238824806,38.76994187318937],[-9.159639197343,38.76996034256537],[-9.159666560471411,38.76999410603408],[-9.159686216194926,38.77001837109106],[-9.159732719605051,38.770075755574986],[-9.15975658057631,38.77010520810649],[-9.159770426169034,38.77012229105807],[-9.159791593103048,38.77014842541636],[-9.159818591113188,38.770191208803986],[-9.159835145577588,38.770217446794234],[-9.15984935680835,38.770239958183204],[-9.159871821704023,38.77027554823492],[-9.159888658788855,38.77030223411681],[-9.159897819143561,38.77031675504614],[-9.159912878287223,38.770340619133314],[-9.159932517432015,38.77037173017145],[-9.159943290950126,38.77038881311308],[-9.15995764030176,38.77041052158394],[-9.159967527809522,38.77042439655887],[-9.15997593583961,38.77043620376638],[-9.159989428275532,38.77045512737652],[-9.159995337083448,38.770470775857255],[-9.160001234389203,38.770486424438886],[-9.160004933859707,38.77051488334707],[-9.160010303902267,38.77053227506138],[-9.16001327286843,38.77054191423161],[-9.160025601439449,38.7705647214063],[-9.160072350440679,38.770651180554],[-9.160095511354042,38.770692754576864],[-9.160116354249638,38.77073315997653],[-9.1601456073741,38.77077590541778],[-9.160168771443773,38.77081448882913],[-9.16035181290286,38.7711548291135],[-9.16040069750304,38.77124571913649],[-9.160444658452443,38.77131505194277],[-9.160469891693698,38.771363084199045],[-9.160518804044488,38.77144867737639],[-9.16055217881125,38.77150756430494],[-9.16058348357765,38.771562524064095],[-9.160620041546569,38.77162672452641],[-9.160701408331752,38.771769573215124],[-9.160706625957644,38.77177874217465],[-9.160746947479181,38.771850998392445],[-9.160761382645223,38.77187703872034],[-9.160766674882982,38.77188659435233],[-9.16077581795138,38.77190308805282],[-9.160811580954787,38.77198480648371],[-9.160823690291519,38.77200833611583],[-9.160829869390565,38.77202035205186],[-9.160835788131294,38.772031865847836],[-9.160838964513278,38.77203590936505],[-9.160851998918005,38.77205254893827],[-9.160855820119272,38.77205742449443],[-9.160871509306073,38.77207784194444],[-9.160880385912877,38.772090203433926],[-9.160892562117425,38.772107174840166],[-9.160900222108483,38.7721229519675],[-9.160906245596793,38.77213534759465],[-9.160917296895267,38.77215811187117],[-9.160933743157704,38.77219197118752],[-9.160947486137509,38.77222027852844],[-9.160960104813904,38.77224641590062],[-9.160968468769891,38.77226473600979],[-9.160985636366387,38.77230234518782],[-9.16099726742746,38.77232781567583],[-9.161019221404187,38.77236379732197],[-9.161048469922976,38.772411740021454],[-9.16108249135437,38.772467522427974],[-9.161103714619243,38.77250229445095],[-9.161120487833204,38.77253007063888],[-9.161138104399491,38.77256208203522],[-9.161157505135193,38.77259733850738],[-9.161177272391676,38.77263327633415],[-9.161189690379958,38.77265584838563],[-9.161203809666777,38.77268150410461],[-9.161221048649173,38.77271125787372],[-9.161238078848935,38.77274009469121],[-9.161259048013854,38.772775589541126],[-9.161283602711734,38.772817169040785],[-9.161309872032932,38.772870758746116],[-9.161316416002949,38.772884131606006],[-9.161330036578597,38.77291190851984],[-9.161336698846187,38.77292550552926],[-9.161353999228451,38.77296032108061],[-9.161376048437864,38.77300449884976],[-9.161380621691919,38.77301365543967],[-9.161406908071903,38.773057219366216],[-9.16142743035066,38.773091231846074],[-9.161447480911663,38.77312444679142],[-9.161470902948095,38.773163261849824],[-9.161500607828524,38.77321248850992],[-9.161510603795055,38.77322905569986],[-9.16151673316363,38.77323919842651],[-9.161526776454151,38.773255855275146],[-9.16153323587658,38.7732665445633],[-9.161543668175518,38.77328384653817],[-9.161562905421327,38.77331570846363],[-9.161565522419643,38.77332005414546],[-9.161573138024243,38.7733335256365],[-9.161592784921602,38.773368266419354],[-9.161606245020096,38.7733920723034],[-9.161617780407422,38.77341246320676],[-9.161629634555721,38.77343181541007],[-9.161654721768675,38.77347278661306],[-9.161670460344322,38.77349659942708],[-9.16169876190944,38.77353944291532],[-9.161708630840119,38.773554371800074],[-9.161719153738352,38.77357236655454],[-9.161740931019864,38.773609610693775],[-9.161750203533584,38.77362547262887],[-9.16176433622547,38.77364963287279],[-9.161775838453563,38.773669312440965],[-9.161786420467608,38.77368741476043],[-9.161822720320485,38.773741519424235],[-9.161870168192037,38.7738122711525],[-9.161889594237753,38.77384123987424],[-9.1619260890619,38.77389528873832],[-9.16195146850742,38.773932555119444],[-9.161975954779683,38.77396852324998],[-9.161999418206394,38.774002978088504],[-9.162025042193429,38.77404044046621],[-9.162040805496511,38.774061956038004],[-9.162058317717781,38.774085861247976],[-9.162087121462212,38.774125187192965],[-9.162119235218618,38.77416903284169],[-9.16212743899937,38.774180184120254],[-9.162150996982543,38.77421240417587],[-9.162169669463365,38.77422177867719],[-9.162177296019452,38.77422560275211],[-9.162188341949033,38.774231153175414],[-9.162209961445706,38.774239015402934],[-9.162242326901175,38.77425077326835],[-9.162289029142471,38.774249685753354],[-9.162290148120075,38.77425867460376],[-9.162302548360415,38.774258385070084],[-9.162330371679278,38.77425196934958],[-9.162363809594412,38.774241504663266],[-9.16238608994988,38.77423372361225],[-9.16238959180447,38.77423238660003],[-9.162402373459003,38.77422741868019],[-9.16241854230015,38.77422114178062],[-9.162436004117714,38.77421435804723],[-9.162471900515312,38.77420042168159],[-9.16249672009784,38.774190780631336],[-9.16252486959041,38.774179849115214],[-9.16255420772527,38.774168357633584],[-9.16256767371522,38.77416296930238],[-9.162580098547782,38.774157995503664],[-9.162587124107255,38.7741528441495],[-9.162588852084719,38.77415218034674],[-9.162593945544657,38.77415349557283],[-9.162674146877222,38.7741741722543],[-9.162691701463697,38.774181025364605],[-9.162822685999371,38.77421711642528],[-9.162845412672043,38.774233138773056],[-9.162853733130067,38.774238001576094],[-9.162937738650758,38.77428710892146],[-9.162969950648177,38.774311370665075],[-9.163002151291723,38.77433564150755],[-9.163007644552053,38.774340745439915],[-9.163051286980984,38.77438126429904],[-9.163082305745728,38.774423335813374],[-9.163108621990576,38.774565515674624],[-9.163146445005367,38.77482509073481],[-9.163147316299868,38.77483445107892],[-9.163148733451507,38.774849751703854],[-9.163153324449674,38.77489925367147],[-9.16315791183619,38.774985245970946],[-9.163161225511935,38.77504752316195],[-9.163175151728277,38.77509084448276],[-9.163195198261015,38.77515323517166],[-9.1632082332716,38.775193798983594],[-9.163245674424788,38.775259900405636],[-9.16330555024188,38.77536564490336],[-9.163323036966005,38.7753965131122],[-9.163329573025965,38.775407697043185],[-9.163366865736727,38.77547146673263],[-9.1633874057498,38.77550659564798],[-9.16339216022596,38.77551472367233],[-9.163395391582375,38.77551856846084],[-9.163430995352028,38.775560950685836],[-9.16347653303179,38.77560755086717],[-9.163552472176711,38.77568526545649],[-9.163638355430706,38.77576869314057],[-9.163679867567536,38.77580902338695],[-9.163699033739857,38.775833445186244],[-9.163818264903107,38.775982316548046],[-9.163888413709442,38.776066207314024],[-9.163912917157747,38.776095265941045],[-9.163945709509935,38.77613415982767],[-9.16396438277813,38.77615630698171],[-9.164009932524301,38.77622204825438],[-9.16405548235507,38.77628778950741],[-9.164148028983716,38.77646852241192],[-9.16418826960617,38.77655468599586],[-9.164254716124743,38.7766969612787],[-9.164276808657704,38.77674872257865],[-9.164275812945986,38.77693499307775],[-9.164275216828367,38.77703727203228],[-9.164267567681595,38.77705105839593],[-9.16421586255893,38.77715299634816],[-9.164170953555102,38.77727057468007],[-9.164177775457809,38.777294375851916],[-9.164199192814245,38.77733920718104],[-9.164225937244195,38.77738876552099],[-9.164267052840472,38.77747890274228],[-9.164290535203476,38.7775408394823],[-9.16430844290057,38.77762475928976],[-9.164305393130775,38.77770531527782],[-9.164305275721988,38.777717918118334],[-9.164304174309606,38.777726124879614],[-9.16429854528154,38.77776827672122],[-9.164290932568246,38.77782528181175],[-9.164287950970337,38.77784753922021],[-9.164282945120801,38.777885028560576],[-9.164279558694004,38.77791033415636],[-9.164275809567107,38.7779384173357],[-9.164270747493225,38.77797440288248],[-9.16426583076074,38.77800530678944],[-9.164262254733504,38.77802783968176],[-9.16425820419264,38.77805337633874],[-9.164251642293296,38.77809468068702],[-9.164245143057686,38.77813554310253],[-9.164238676254786,38.77817626110729],[-9.16423794897878,38.77818647328274],[-9.164236888360637,38.7782014985272],[-9.164234679157456,38.77823263071995],[-9.164233636354053,38.77824729549801],[-9.164230404368249,38.77829288511385],[-9.164226302387325,38.77835075994152],[-9.16421382076962,38.77854013146868],[-9.164263263659828,38.778684980034384],[-9.164263944096827,38.77878720263861],[-9.164262105346108,38.778796947227114],[-9.164264785484159,38.778815218220146],[-9.164280448077113,38.778837608103125],[-9.164306923562815,38.778844544254625],[-9.164319987935917,38.778847959814115],[-9.164400742834228,38.77886911679015],[-9.164409926209496,38.778871530755964],[-9.16458079330491,38.77891633801108],[-9.16459307259855,38.77891319385263],[-9.164605340384936,38.77891004979465],[-9.164628417522751,38.77890556710509],[-9.164673466082377,38.77888696422047],[-9.16469739683104,38.7788905989335],[-9.164721513698767,38.77889357443244],[-9.164766796147177,38.778899155171565],[-9.164841187260295,38.77890833379809],[-9.164896545339873,38.77891515853188],[-9.164951027272004,38.778921873887484],[-9.165042820998226,38.77892727737629],[-9.16515580796202,38.77893161958093],[-9.165304196515589,38.77893863905426],[-9.165378696063728,38.77894017783263],[-9.165467468350643,38.77894831904287],[-9.165503467300399,38.77895331506644],[-9.165612534486705,38.77896512288136],[-9.16567785934467,38.77897919132694],[-9.165759180814321,38.77902360027704],[-9.165757727101338,38.779040070245905],[-9.165747476188365,38.77912627476541],[-9.16573871056274,38.77920934946666],[-9.165733511340632,38.77925969458338],[-9.165725698098054,38.779335410554616],[-9.165720633219134,38.77938470057773],[-9.165717012290681,38.77941525077426],[-9.16570698942884,38.77948378913144],[-9.16570063532516,38.77949162803539],[-9.165700012542393,38.77949711023988],[-9.165767091124666,38.779568019828176],[-9.165780552828659,38.77957821451796],[-9.165789553516467,38.77958470147991],[-9.165808020538327,38.77959724791737],[-9.165827741102857,38.77960416244034],[-9.165855422088313,38.77960848433716],[-9.165883668538166,38.77960972959016],[-9.165931192730183,38.77961193015231],[-9.165973594687818,38.77961404092438],[-9.165995026052876,38.77961511228049],[-9.166010305788943,38.77961573366026],[-9.166037105241939,38.77961638816909],[-9.166073551755078,38.77961729054835],[-9.16608521895578,38.77962514106806],[-9.1661051434128,38.7796318285459],[-9.166112779706637,38.779638660848164],[-9.166111566301444,38.77964866115041],[-9.166108070069154,38.7796782734503],[-9.16610553693668,38.77970047287901],[-9.166103322648018,38.77972164260479],[-9.166102766706786,38.77973493391052],[-9.16610325005787,38.779745288506426]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.2302163155259375e-08,0.1272184858646347,6.275341994624409e-06,-0.5960709283297851,6.22303983146915e-06,-0.4688524424651504,0.0012450444790016,0.0058337278482762,0.0058337278482762,0.9832262795776504,-12.78778896392632,0.9831955366472028,-12.78680304505749,0.930107595267338,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:76400589:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1107L5615700,E-REDES,,1.6908151967822287,LINE:004904,BUS:JUNCTION:60:02040,BUS:JUNCTION:60:02182,"[[-9.098914500116642,38.7685043694306],[-9.098464534899318,38.76850349936319],[-9.09845435259114,38.768558936388835],[-9.097883587805084,38.76854629949634],[-9.097871325439046,38.768661655377834],[-9.09779679340472,38.769560031501655],[-9.097721883498123,38.77050557527258],[-9.097650206026746,38.77135650152743],[-9.097564682249919,38.77239321023914],[-9.097489557619975,38.7732908068657],[-9.09751528604913,38.77337605989729],[-9.097508593104745,38.77347019235322],[-9.09738082433462,38.77472452611947],[-9.097451700897768,38.77493560477935],[-9.097415148510038,38.775903421961786],[-9.097355768428923,38.77657888252753],[-9.097132109080526,38.77657349763726],[-9.097080605352932,38.77657627423502],[-9.09705486560941,38.77659434930744],[-9.09700299034616,38.77725317334182],[-9.096977612611985,38.77761047773855],[-9.096983096009277,38.77767833294609],[-9.096993292423408,38.77773130442181],[-9.09701091962208,38.77778916877085],[-9.097036283003904,38.77784641071611],[-9.097254722748131,38.778211050415216],[-9.097771776207608,38.779077114982314],[-9.098040843531857,38.77952339514411],[-9.098450858286277,38.78021137559284],[-9.099339031113542,38.7817177942612],[-9.099622263413265,38.78219651620289]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.985148774065954,-12.626147292251046,0.9851363718647052,-12.62575034128704,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:76421511:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613500,E-REDES,,1.6958359334950976,LINE:004905,BUS:JUNCTION:60:02182,BUS:JUNCTION:60:02040,"[[-9.099605589656656,38.78219493385966],[-9.099325835513909,38.78172236238966],[-9.09843752827929,38.78021705268745],[-9.098026034952447,38.77952865204902],[-9.097757280114767,38.779083351115126],[-9.097238663629922,38.778217425509865],[-9.09701916513181,38.77785277651304],[-9.096991611237634,38.77779267017837],[-9.09697361406448,38.777735529504],[-9.096962270565395,38.77767941478674],[-9.096957195307459,38.77761025008074],[-9.096985183575766,38.7772528160268],[-9.097042271729212,38.77655814306809],[-9.09713279328609,38.77656450223544],[-9.097345056796833,38.77656962100078],[-9.09740365832948,38.77590297646775],[-9.097440139722744,38.7749367092107],[-9.097364247360334,38.774724014570424],[-9.097503673515927,38.77337675040123],[-9.097477969083146,38.77329156923083],[-9.097553190688545,38.77239262064406],[-9.097638714631374,38.77135591193851],[-9.097710392482,38.77050500370243],[-9.097785302540021,38.76955945993683],[-9.097859856512514,38.76866099356043],[-9.097873038151997,38.76853701864542],[-9.098126934364105,38.76854334117599],[-9.098447887252268,38.768551342281654],[-9.098453954068848,38.76849447104063],[-9.098900985164715,38.76849533841378],[-9.09891478624341,38.76849573761386]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.392557284250486e-06,-0.3721501618626196,-6.62475862865462e-10,0.0296592926516073,1.3918948083876205e-06,-0.3424908692110123,0.0036350465828596,0.0002896990628414,0.0036350465828596,0.9851363718647052,-12.62575034128704,0.985148774065954,-12.626147292251046,0.5795581356897382,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:76423317:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613200,E-REDES,,1.0009105651548178,LINE:004906,BUS:EREDES:1106S5800800:60,BUS:JUNCTION:60:02041,"[[-9.09920014636033,38.78563459614951],[-9.099095256170532,38.78545498548225],[-9.09874667602753,38.78487379987789],[-9.098558395769043,38.78455695224589],[-9.09812169704037,38.78382183076684],[-9.097690619086663,38.783104289223324],[-9.097266349637671,38.782395156983355],[-9.096901136063842,38.78178837675595],[-9.096897976659498,38.78178877217532],[-9.096825038743258,38.78166932836173],[-9.096821712024477,38.781668410028765],[-9.096732741443073,38.781518931619345],[-9.096412519595601,38.78098542551934],[-9.096360835608095,38.780895648592384],[-9.09594445900588,38.78020065123604],[-9.095860592878951,38.7800599215538],[-9.09534736366925,38.77919552852915],[-9.094931952008912,38.77849720446138],[-9.094890962644511,38.77842113855025],[-9.094854510124197,38.77834527843233],[-9.09481228648323,38.778248450765744],[-9.094802419751495,38.778223292350205],[-9.094782019653028,38.7781696121082],[-9.094760462010253,38.77808463042036],[-9.094741750523593,38.7779879512062],[-9.094723803836176,38.777866854645424],[-9.094710257058265,38.777716969032575],[-9.094715386379562,38.77752512444666],[-9.09472734821051,38.77739807943665]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.667620861654285,6.056641819921874,-36.63947212949027,-6.20735311594823,0.0281487321640128,-0.1507112960263557,0.3630868138741249,0.3634123821059147,0.3634123821059147,0.9849303275202312,-12.640362638724794,0.983971307194571,-12.710981372221564,57.94110140238753,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:76423337:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613200,E-REDES,,0.4332906119632935,LINE:004907,BUS:JUNCTION:60:02042,BUS:JUNCTION:60:02041,"[[-9.095470135318147,38.773740737640935],[-9.095452841157103,38.77394595115744],[-9.095342243594372,38.775218598036574],[-9.095325052448326,38.77571364452242],[-9.095094529265356,38.77570592526973],[-9.094859600103204,38.77569915166775],[-9.094819105031021,38.77627985584173],[-9.094730401024078,38.777252903166]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-36.62727087523689,-6.272444729696239,36.63947212950078,6.207353115963059,0.0122012542638927,-0.0650916137331796,0.3635557059896284,0.3634123821060402,0.3635557059896284,0.9835543327374742,-12.74152158990931,0.983971307194571,-12.710981372221564,57.96395242257434,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:76423945:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613200,E-REDES,,1.2612161529694226,LINE:004908,BUS:JUNCTION:60:02044,BUS:EREDES:1106S5800000:60,"[[-9.096058855329177,38.76654126281545],[-9.09607000270564,38.766395884337065],[-9.096133578795337,38.76561379055005],[-9.096218313048926,38.764570332334905],[-9.096296139371313,38.76362748480338],[-9.096367102186875,38.7627466492892],[-9.096434136674029,38.761928756422],[-9.096446960695552,38.761772140257975],[-9.096458672809145,38.76163035107793],[-9.096459414635353,38.76162136418991],[-9.096460135637734,38.761612539613985],[-9.096448666638208,38.76161178757475],[-9.09636239546279,38.76160610430013],[-9.096350926465123,38.7616053522513],[-9.0963515761545,38.76159635711675],[-9.09637416918586,38.76128264556826],[-9.096541105227015,38.75950948935963],[-9.097090659880191,38.75877399525927],[-9.097617582315253,38.75808431008157],[-9.098158959394059,38.75738041475899],[-9.098597523112318,38.75679909897186],[-9.09877111493662,38.75687796693613],[-9.099616813113895,38.75726845175051],[-9.099757269803685,38.75733330633683],[-9.099776431630817,38.7573423625612]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.606360509965846,6.38366499701965,-36.57074050396261,-6.572149063022005,0.035620006003235,-0.1884840660023545,0.3638044012591973,0.3642368652683496,0.3642368652683496,0.9828379456630596,-12.793762375107429,0.9816124922099172,-12.88246459628357,58.072553892372525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:76428014:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1107L5613100,E-REDES,,0.4518483959516694,LINE:004911,BUS:JUNCTION:60:02042,BUS:JUNCTION:60:02043,"[[-9.095475172607387,38.77354392137552],[-9.095483754907098,38.77344206278946],[-9.095525901856071,38.772905914961896],[-9.095529666692908,38.77284880166576],[-9.09555365509955,38.772560508258294],[-9.095647970255717,38.77142934494663],[-9.095724694258635,38.770485697201494],[-9.0958022379391,38.76954152905995],[-9.095804999159528,38.76948852254348]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9835543327374742,-12.74152158990931,0.9831183048510432,-12.77335215825728,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119889033:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5656800,E-REDES,,0.2090701362386983,LINE:004918,BUS:EREDES:1106P5906600:60,BUS:EREDES:1106S5275000:60,"[[-9.126580257181574,38.776645461812016],[-9.126492296409765,38.77631923858868],[-9.126483417196681,38.77628642690591],[-9.126423817208572,38.77606831632368],[-9.126383699562757,38.775917318707336],[-9.126337439745573,38.775747448083344],[-9.126309644211563,38.775644320798186],[-9.126300972656722,38.77561236306535],[-9.126233502235868,38.77536272017345],[-9.126156475147482,38.77507037176446],[-9.126156032548964,38.77506915948552],[-9.126155973644495,38.77506906090165],[-9.126155879472412,38.775068908571455],[-9.126155703509621,38.77506866685992],[-9.126155376096598,38.77506829132123],[-9.126155014291674,38.77506792508303],[-9.126154700010646,38.77506766653328],[-9.126154572197265,38.77506757754369],[-9.126154189132428,38.77506733759488],[-9.126153922375307,38.775067186733665],[-9.126153366475224,38.77506693024044],[-9.126153158247265,38.77506685094302],[-9.126152788439525,38.775066736989885],[-9.12615258058686,38.775066684712506],[-9.126152015057638,38.77506656341748],[-9.12615174967663,38.77506651162977],[-9.12615142701748,38.77506647834505],[-9.126150851233596,38.775066447214805],[-9.126150563466759,38.77506644065633],[-9.12615040251249,38.77506645103405],[-9.12614931110019,38.775066577424234],[-9.126148346750657,38.77506673876393],[-9.12589954679548,38.775106877841864],[-9.125898880466778,38.7751069555738],[-9.12589823714942,38.77510703310996],[-9.125897317320614,38.77510708597575],[-9.125896788059476,38.77510709047936],[-9.125896649991352,38.77510709165423],[-9.125895925133706,38.775107097822215],[-9.125894784820996,38.775107017447894],[-9.125894220167346,38.77510695919842],[-9.125893655263555,38.775106882935575],[-9.12589318240518,38.775106805889465],[-9.125892363626091,38.7751066777404],[-9.125891555227064,38.77510646843327],[-9.125891023964833,38.7751063288299],[-9.125890469190974,38.775106153395576],[-9.125889625524517,38.775105890342026],[-9.125889000215789,38.77510560741491],[-9.125888421555114,38.77510536912963],[-9.125887540620152,38.7751049082227],[-9.12588670595804,38.77510446493754],[-9.125885741856935,38.77510381557552],[-9.125885125302425,38.77510333440344],[-9.125884403821095,38.77510275503892],[-9.125883505252203,38.77510185290232],[-9.125882908457326,38.7751011373606],[-9.125882498004486,38.775100582372765],[-9.12588205140876,38.77509991059175],[-9.12588153202696,38.77509896919756],[-9.125881163094432,38.77509808957744],[-9.125880874326436,38.77509718225195],[-9.125869835486654,38.77505300309543]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.702426441364015,3.150668160403316,-22.70018369324704,-3.188645234063636,0.0022427481169806,-0.0379770736603202,0.22431685786093,0.2243737737911895,0.2243737737911895,0.9831980747742612,-12.780648634882384,0.9830786322521315,-12.789962596041098,35.773309384606364,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119889077:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617600,E-REDES,,0.411174290027797,LINE:004919,BUS:JUNCTION:60:02025,BUS:JUNCTION:60:02048,"[[-9.118891534697216,38.781840055168345],[-9.118969087034285,38.78176467662478],[-9.119212999660604,38.781529314669406],[-9.119236491816235,38.781507929888534],[-9.11924610324156,38.781498912964764],[-9.119259429174678,38.781488873790316],[-9.119272299432883,38.781479171752665],[-9.119285726856635,38.781469816305815],[-9.119299026261908,38.78146119156681],[-9.11931128245514,38.78145369260504],[-9.119322805870105,38.78144729878115],[-9.11933336252075,38.78144173283329],[-9.119340641472318,38.781437987133586],[-9.119357232706427,38.78143023533469],[-9.11937370986398,38.78142255655974],[-9.119386745721245,38.781418185693624],[-9.119425345314871,38.781379936769405],[-9.119453047453815,38.78135258024969],[-9.119668109986119,38.781126640141714],[-9.119882127958276,38.78091432817941],[-9.119895321867391,38.780908911021655],[-9.11990708052422,38.78090873049371],[-9.120062242405195,38.78091872269556],[-9.120067605045428,38.78092121751296],[-9.120071393391632,38.780923878779895],[-9.120074452585797,38.7809279063845],[-9.120075890156453,38.78093117304166],[-9.120076410743957,38.780933870960695],[-9.120076181017255,38.78095890542383],[-9.120074325247607,38.78098369241825],[-9.12006872196352,38.78101294292549],[-9.120061525208726,38.781061807762484],[-9.120057593686523,38.781120454408594],[-9.120058314674036,38.781140166259625],[-9.120062026814466,38.781165644785354],[-9.120068980488375,38.781189186246735],[-9.120081984553908,38.78121585625562],[-9.120095853263782,38.78123763675118],[-9.120110467812792,38.78125592493849],[-9.120129489803936,38.781274202859],[-9.120168180444194,38.781304249628825],[-9.12022078313283,38.78134504201372],[-9.12024565903874,38.78136388291081],[-9.120274738075093,38.78138541758378],[-9.12030530423208,38.78140380497115],[-9.12038297112904,38.781453726219986],[-9.120484209841354,38.781516374033274],[-9.12056790926135,38.78156977513672],[-9.12064506773485,38.78161952035672],[-9.12072045055166,38.78167067675647],[-9.120786903861335,38.78171272080664],[-9.120829647939154,38.78174208447915],[-9.12086822061578,38.78176938464964],[-9.120908441348286,38.781797688727906],[-9.120974815753232,38.781844831719184],[-9.121051302108933,38.7818991943208],[-9.121154410233956,38.78197211255314],[-9.121289724053074,38.78206625037728],[-9.121401145818144,38.782143637870064],[-9.121503097691043,38.78221694390836],[-9.12153162177945,38.78223574461035],[-9.121534007134263,38.78223680532969],[-9.121535675204067,38.78223759288611],[-9.121537331393412,38.782238353519965],[-9.121538825490633,38.78223904346517],[-9.121540377495734,38.782239759942954],[-9.121541906238082,38.782240458602345],[-9.121543678367818,38.782241281307996],[-9.121544350248376,38.78224159989418],[-9.121544708205906,38.78224168693882],[-9.121546336524162,38.7822420965068],[-9.12154942030904,38.78224289909161],[-9.121551118042053,38.78224333509463],[-9.121553520183344,38.782243945284314],[-9.121554559660035,38.78224421571727],[-9.121555608027927,38.78224429691236],[-9.121557209595966,38.78224443647455],[-9.121559341225945,38.78224462559223],[-9.121560597090609,38.782244732052426],[-9.121562601896262,38.78224490422909],[-9.121564502891259,38.78224505926977],[-9.121565148146136,38.782245116856956],[-9.121582811143936,38.78224496720362],[-9.12158516996879,38.782244109497874],[-9.121592120615162,38.78224159149302],[-9.12159676959702,38.78223990368617],[-9.121602609559986,38.782237791431974],[-9.121607907004572,38.78223472895368],[-9.12161253077694,38.78223205050835],[-9.121614093807956,38.78223023571657],[-9.121618420162564,38.782225190755156],[-9.12162071955322,38.78222253200416],[-9.121622547351535,38.78221656240031],[-9.121624518011966,38.78221010516795],[-9.12162435193605,38.782203089545],[-9.12162366978259,38.782192042826914],[-9.121614065817436,38.78215498528628],[-9.121613799221672,38.78210991280925],[-9.121615374786957,38.782072391225704],[-9.121618936217464,38.78203367280144],[-9.121630031749072,38.78199218821701],[-9.121644965818207,38.78195449038862],[-9.121668932885127,38.78191340116869],[-9.121699105538482,38.78187750186468],[-9.121730075545381,38.78184766701368],[-9.121762044598416,38.78182266985311]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.424406271810778,3.2984313303407307,-25.418896012251192,-3.3712504916970323,0.0055102595595855,-0.0728191613563016,0.2507002871470273,0.2508056535461541,0.2508056535461541,0.9840304267266448,-12.71506893740952,0.9837707925360905,-12.735652875300342,39.98750873649242,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119889195:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617700,E-REDES,,0.4110179704477321,LINE:004920,BUS:JUNCTION:60:02025,BUS:JUNCTION:60:02048,"[[-9.118902871354365,38.78184338741882],[-9.11897801462618,38.7817703210998],[-9.119221814162382,38.78153510420586],[-9.11924527204554,38.78151373772841],[-9.119254542742103,38.78150504796278],[-9.119267424759096,38.78149536384175],[-9.119280147293903,38.78148579816809],[-9.119293232622818,38.78147667080572],[-9.11930625822819,38.78146821952749],[-9.119318160198894,38.7814609037142],[-9.119329352404938,38.78145469284436],[-9.119339726315635,38.7814492275259],[-9.119346754108193,38.78144562807287],[-9.119363139465227,38.781437968090984],[-9.119378930446386,38.78143060137933],[-9.119393959525057,38.78142556510445],[-9.119434386966173,38.781385508183725],[-9.119462168532063,38.78135806992068],[-9.11967726569565,38.781132138511076],[-9.119889636954179,38.780921416815644],[-9.119898287972553,38.78091786665416],[-9.11991009626329,38.78091794693066],[-9.120064958867797,38.780927932652446],[-9.120064657401198,38.78095860657002],[-9.120062873468742,38.78098276241454],[-9.120057312724509,38.781011760344526],[-9.120050052891385,38.7810610580862],[-9.12004609554501,38.78112033549245],[-9.12004680396229,38.78114080410035],[-9.12005068975251,38.78116719093955],[-9.120057946137521,38.78119181977773],[-9.120071412639959,38.78121947672748],[-9.120085821598964,38.781242045335276],[-9.120101069197952,38.78126117489606],[-9.120120953752073,38.781280247209786],[-9.120160074866053,38.78131063263458],[-9.12021271257255,38.781351460757755],[-9.12023768202489,38.78137040895794],[-9.12026726032796,38.78139226368711],[-9.12029816304163,38.78141085540663],[-9.120375748896839,38.78146074131499],[-9.120477010999721,38.78152341595971],[-9.12056061712466,38.78157672778047],[-9.12063763627551,38.78162638410711],[-9.120713065743677,38.78167758515538],[-9.120779507299945,38.78171961129371],[-9.120821973100842,38.78174882419323],[-9.120860510760124,38.78177608863174],[-9.120900730995583,38.78180435668585],[-9.120967082637222,38.78185151788968],[-9.121043557363144,38.781905871587064],[-9.12114671213989,38.78197883446977],[-9.121282083496036,38.782072971815325],[-9.121393435475467,38.782150305860036],[-9.121495515295472,38.782223709906134],[-9.121525688551007,38.78224359558212],[-9.121529265338,38.78224509659444],[-9.121530631988191,38.782245724565335],[-9.121532473408077,38.7822465646996],[-9.121534060182901,38.782247298898355],[-9.121536550469768,38.78224845781378],[-9.121539561678334,38.78224983750919],[-9.12154585594849,38.782251450613465],[-9.121552104191558,38.78225306410732],[-9.121558625408381,38.78225361237466],[-9.12156459379873,38.78225412929455],[-9.12158538665933,38.782253953122634],[-9.121593173195487,38.78225113077992],[-9.121597536001671,38.78224955349068],[-9.121602917809357,38.78224759824994],[-9.121608482854242,38.78224557840223],[-9.12161439705961,38.782242177411426],[-9.121620984687056,38.78223837437378],[-9.121626319205966,38.782232167878995],[-9.121631769586612,38.78222518573652],[-9.121635934440626,38.78221179196717],[-9.121635348343329,38.782191880818246],[-9.121625549675096,38.78215405927033],[-9.121625309152824,38.78211004047816],[-9.121626866680975,38.78207287935694],[-9.121630369652346,38.7820349270857],[-9.12164118007653,38.781994462790784],[-9.121655736113295,38.781957722984785],[-9.121679028214443,38.78191775644197],[-9.121708420225893,38.78188282757874],[-9.121738628869537,38.781853692773254],[-9.121770165648073,38.78182905958327]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.434075757815044,3.299717304848579,-25.428563402571353,-3.3725011670980063,0.0055123552436917,-0.0727838622494272,0.2507956738644365,0.2509010002058034,0.2509010002058034,0.9840304267266448,-12.71506893740952,0.9837707925360905,-12.735652875300342,40.002710448781656,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
