source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:119889199:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617700,E-REDES,,0.4839588687884459,LINE:004921,BUS:JUNCTION:60:02048,BUS:JUNCTION:60:02049,"[[-9.121770165648073,38.78182905958327],[-9.12177654116973,38.7818240693124],[-9.121814711595517,38.781798965537874],[-9.12185590302276,38.7817784481113],[-9.121887975318552,38.78176507903546],[-9.121930084523456,38.78175350749922],[-9.121975240216074,38.78174503581177],[-9.122020641855414,38.78174020114963],[-9.122067221495566,38.78173899561161],[-9.122118322043331,38.78174265194113],[-9.12216071198289,38.781748877238805],[-9.122209859893529,38.78176028773174],[-9.122250786598118,38.78177470443102],[-9.122285164645328,38.781790743987514],[-9.12235755561509,38.781840159172994],[-9.122368265119485,38.781846481874084],[-9.122379825264016,38.78185522945115],[-9.122394435561473,38.781869833217556],[-9.122412112960479,38.78188902293683],[-9.122427591451714,38.78190815023041],[-9.122442118477696,38.781930870671225],[-9.122457181719422,38.78195325327646],[-9.122470076321413,38.7819810859381],[-9.122476094988816,38.78199521308136],[-9.122476403889731,38.78199591306553],[-9.122476911522938,38.78199683655788],[-9.122477439925683,38.78199759773476],[-9.122478026485776,38.78199840345715],[-9.122478786769861,38.78199928877594],[-9.12247962697818,38.78200012837823],[-9.12248037251408,38.78200077962083],[-9.122481105670502,38.78200136791421],[-9.12248187272397,38.78200191088142],[-9.122482615766497,38.78200238199033],[-9.12248345098808,38.782002861325275],[-9.122484493955369,38.782003383937116],[-9.122485501404917,38.78200383478822],[-9.122486577271907,38.782004240020406],[-9.122487478916225,38.78200452962947],[-9.122488357048269,38.78200478340692],[-9.122489430920549,38.782005044532156],[-9.122490330819485,38.78200520804759],[-9.122491080631375,38.7820053368049],[-9.122492117988534,38.78200545411592],[-9.12249286680306,38.78200551081976],[-9.122493661520103,38.782005558126556],[-9.12249437531555,38.7820055790964],[-9.122848610007978,38.78200658289334],[-9.122849611099246,38.78200657440048],[-9.122850243723605,38.78200655101804],[-9.122851129497478,38.78200652548801],[-9.122851750240885,38.782006475183145],[-9.122853956926695,38.782006267299906],[-9.122854393187204,38.78200619153689],[-9.122854657469361,38.78200616227157],[-9.122855587898522,38.782006037277526],[-9.12285665541149,38.78200583905856],[-9.122857745563893,38.78200561362429],[-9.122858892626674,38.78200534266851],[-9.1228598100524,38.78200510969183],[-9.122873129440022,38.782001276496686],[-9.12287940642917,38.78199083731901],[-9.122879933529225,38.78198984199572],[-9.122880426233607,38.781988855971974],[-9.123004442058775,38.78173819928097],[-9.123124592185818,38.78173028883405],[-9.123125626920144,38.78173021699916],[-9.123126982720736,38.781730061370055],[-9.123128268732309,38.781729852286695],[-9.123129198658361,38.78172969126378],[-9.123130311444914,38.781729438611684],[-9.123131389336951,38.78172915923248],[-9.123132420827721,38.7817288532238],[-9.123133635178988,38.781728455585956],[-9.123135066037715,38.7817279029792],[-9.123136061012183,38.78172745315653],[-9.123137261486367,38.78172688448932],[-9.123138312248033,38.781726308084835],[-9.123139556378893,38.78172556790006],[-9.123140605393989,38.78172486540202],[-9.12314152820907,38.781724190998126],[-9.123142313317397,38.78172354478601],[-9.123142893175507,38.781723035431824],[-9.123143597611808,38.78172238089657],[-9.123144255771596,38.78172170873854],[-9.123145117060776,38.781720746609025],[-9.123145863282444,38.781719785456],[-9.123146562978086,38.78171878866683],[-9.123147125965003,38.781717892122884],[-9.12314785481648,38.78171650775342],[-9.123148402429273,38.78171533210004],[-9.123164381264084,38.78168084097708],[-9.123182694915933,38.781643762831514],[-9.123206313277334,38.78159584839036],[-9.123230965130723,38.78155026718576],[-9.123261716542489,38.78149640113311],[-9.123284957326629,38.781456128444304],[-9.123310361857243,38.78141172084822],[-9.123339301488754,38.78136497725971],[-9.123364874692355,38.78132776540495],[-9.12336622716984,38.781325709167916],[-9.12339651426009,38.78127904420509],[-9.123433597648589,38.781223719150766],[-9.123464716829169,38.78117482219454],[-9.123513429677908,38.78110003174949],[-9.123570280033704,38.78100292307739],[-9.123618873590686,38.780919540214526],[-9.123649957408977,38.780860635906905],[-9.123674428990942,38.78081121883827],[-9.123697040278918,38.780768735505305],[-9.123724167438436,38.78071497216176],[-9.1237432759349,38.78067632883644],[-9.12376787038925,38.78062499205493],[-9.123779188932366,38.780598872577755],[-9.123798081624365,38.78055545697223],[-9.123812874575432,38.78052179553128],[-9.123824981090408,38.7804935795619],[-9.12383708784572,38.78046538160467],[-9.123846643152037,38.78044157406809],[-9.123856437218205,38.78041755732499],[-9.123856526149595,38.780417331376235],[-9.123856604822818,38.780417195592],[-9.123856716892117,38.78041697845449],[-9.123856761919571,38.78041690601014],[-9.123856931147053,38.780416661364036],[-9.123856999062749,38.780416579717595],[-9.123857078235313,38.780416479960095],[-9.123857293613769,38.78041624392977],[-9.12385736152947,38.78041616228336],[-9.12385739554973,38.78041612596347],[-9.12385758878897,38.78041595317532],[-9.123857679842576,38.78041588034018],[-9.123857884713193,38.780415716461015],[-9.123857953128228,38.78041567084133],[-9.123858078451775,38.78041557969967],[-9.123858306585127,38.78041543363842],[-9.123858352236764,38.78041540622751],[-9.123858569238095,38.78041528728405],[-9.123858637777971,38.780415250671034],[-9.123858752094321,38.780415195653795],[-9.123858935075384,38.78041511303021],[-9.123859083786508,38.78041504871315],[-9.123859289780643,38.780414965894145],[-9.12385939284013,38.78041492898797],[-9.12385947301138,38.780414901283926],[-9.12385953029439,38.78041488278198],[-9.123859736538197,38.78041481797632],[-9.12385989700553,38.780414771574904],[-9.12385997730161,38.78041475287752],[-9.123860103499009,38.78041472478262],[-9.123860195301631,38.780414705987525],[-9.123860436314724,38.78041465890211],[-9.123860688959187,38.78041462072564],[-9.123860780761802,38.78041460193053],[-9.123861033655942,38.780414581767424],[-9.123861194622622,38.780414571392754],[-9.123861309563154,38.78041456140892],[-9.123861390108914,38.7804145607249],[-9.123861562706963,38.78041455925916],[-9.12386194267235,38.780414574047924],[-9.123862011711571,38.78041457346162],[-9.123862080875634,38.780414581882034],[-9.123862357407027,38.780414606556896],[-9.12386265707633,38.780414640043006],[-9.124091308265843,38.78044873804949],[-9.12411653975211,38.7804533338614],[-9.124137875250279,38.78045913376895],[-9.124167229830817,38.780469774771866],[-9.124186023479623,38.78047733475719],[-9.124195529421533,38.78048151466628],[-9.124213856393133,38.78049110535345],[-9.124239232892887,38.78050615789515],[-9.124256405707614,38.78051633487604],[-9.124468930201608,38.78064386232431],[-9.124469592696645,38.78064433410514],[-9.124473175194474,38.780647078047615],[-9.12447322378635,38.78065058164618],[-9.124473251671176,38.78065093271115],[-9.124472668396251,38.780683554699415],[-9.124472474754528,38.780706931433926],[-9.124472497628377,38.78070775094406],[-9.124472566653468,38.78070857906972],[-9.12447269496028,38.78070953280003],[-9.124472853664649,38.78071018901658],[-9.124473084281563,38.78071105180012],[-9.124473419581959,38.78071199476376],[-9.124473824671353,38.78071299118086],[-9.124474085436004,38.78071353843725],[-9.124474498409452,38.78071427356283],[-9.124474899001923,38.78071494573944],[-9.124475497454783,38.78071577837406],[-9.12447608340176,38.780716539053046],[-9.124476784789325,38.78071732577429],[-9.124477356731429,38.78071790641743],[-9.124478231217438,38.78071872769873],[-9.12447930193997,38.780719592351225],[-9.124480394301617,38.78072035773467],[-9.124481531815212,38.78072105968022],[-9.124482482850073,38.780721592063294],[-9.12448336334644,38.78072201695285],[-9.124484312757417,38.78072243224906],[-9.124485227148982,38.780722811811884],[-9.124486452718,38.780723224761445],[-9.12448788553046,38.78072364495764],[-9.124489536093623,38.7807240002493],[-9.124491151012794,38.78072427477414],[-9.12449261447261,38.78072441546988],[-9.124493743367058,38.7807244959544],[-9.12449534315705,38.78072450938325],[-9.124854490181747,38.780718394307954],[-9.124856583005107,38.78071827743234],[-9.124857651617683,38.7807181602555],[-9.12485868558555,38.780718034365385],[-9.12485985600787,38.78071779021468],[-9.124860429587477,38.78071765923047],[-9.124861496200612,38.780717397946724],[-9.124862137819994,38.78071719432215],[-9.12486283659739,38.78071696318849],[-9.12486371848038,38.780716658436354],[-9.12486432483022,38.7807164010652],[-9.124864816739052,38.780716189705544],[-9.124865617326165,38.780715831598016],[-9.124866325860614,38.78071547427301],[-9.12486710243483,38.78071504430768],[-9.124867924160604,38.78071455090434],[-9.124874801895944,38.78071011467567],[-9.124875959639674,38.78070315085764],[-9.124876070341399,38.780702005933456],[-9.12487610087196,38.78070088871402],[-9.124875999081727,38.78069935826331],[-9.124875836384534,38.780697585121366],[-9.12485967950599,38.78050102942719],[-9.124839551087652,38.780265386861345],[-9.1248282726771,38.780128474977566],[-9.12482697573502,38.78011545179927]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.394739141437068,3.3679198774864214,-25.388259809766385,-3.4535846198760294,0.0064793316706825,-0.0856647423896079,0.2505671371772398,0.2506940401982846,0.2506940401982846,0.9837707925360905,-12.735652875300342,0.9834640641624512,-12.759820532547971,39.96971352470219,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:55042527:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5651600,E-REDES,,4.4285924373484695,LINE:004922,BUS:JUNCTION:60:01685,BUS:JUNCTION:60:01681,"[[-7.753430927929283,39.52195253365336],[-7.755740338041405,39.52365563186972],[-7.759971179351985,39.52680831289885],[-7.761088852222311,39.5276315830212],[-7.763700720095318,39.52934447414937],[-7.767237000920224,39.53194700154457],[-7.768414985020364,39.53278644890308],[-7.770791967422687,39.53457025732843],[-7.773346455855553,39.53646349239712],[-7.775247094622504,39.537868381335215],[-7.776882352205797,39.539088780522306],[-7.778349358266982,39.54017279557369],[-7.782577332502912,39.54331677616893],[-7.786573405832049,39.546249829919205],[-7.787836434888555,39.547229837716536],[-7.790802326365124,39.549431239020315]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.935340063518264,6.1747374671223865,27.038363723527908,-5.873046664691069,0.1030236600096436,0.3016908024313176,0.2663079439377935,0.2664044369364294,0.2664044369364294,0.9985005637942838,0.0466875772446805,0.9993967383646912,0.7962960754817673,38.227068006375305,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:66695863:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5657600,E-REDES,,19.55029525994044,LINE:004923,BUS:EREDES:1413S5632800:60,BUS:JUNCTION:60:03263,"[[-7.814811239956209,39.56730321272441],[-7.814749221918679,39.567411368362414],[-7.815295995371455,39.56812153831319],[-7.817010922469823,39.569765057223975],[-7.821110612141742,39.573693641559494],[-7.822019808766474,39.57456480608673],[-7.823733800316703,39.57431746509922],[-7.827191734899952,39.573818381321686],[-7.829906997970888,39.573426413838035],[-7.834503293180708,39.57276274181274],[-7.838555617329803,39.57217745317483],[-7.84270031423805,39.573042263999284],[-7.845622276210123,39.573651843875105],[-7.849004698640855,39.57435738391713],[-7.853705470677646,39.57533772783098],[-7.856232505657875,39.57586464791927],[-7.858954787782476,39.57643221339269],[-7.862043361303164,39.577076050762464],[-7.866549401932303,39.5780152081439],[-7.868150843445496,39.57834893754418],[-7.87075802046589,39.57878352991963],[-7.874234644969165,39.57936294733218],[-7.878322232547672,39.580044045935544],[-7.882998996698874,39.58082312096938],[-7.88642154838255,39.58139313243379],[-7.890044767020932,39.58199645201229],[-7.893244404356545,39.58252912357438],[-7.899464019792055,39.58356430159513],[-7.903250315074943,39.58419430305071],[-7.906348185213859,39.58470966127471],[-7.91151242488329,39.58556856635824],[-7.913754725719296,39.58594142759701],[-7.919568418756451,39.586907937976484],[-7.924326463880419,39.58769870182021],[-7.926444268849196,39.588050605762014],[-7.933330131847363,39.589194486936144],[-7.935637757264367,39.58957774630032],[-7.942014121265201,39.59063647201214],[-7.947079653502965,39.591477242965055],[-7.950522612932432,39.59204858709707],[-7.953822430007677,39.592596066741166],[-7.957787071532215,39.59325370945574],[-7.961270041246127,39.593831342815626],[-7.966679712924889,39.59472827125986],[-7.970632181788844,39.595383431841],[-7.975023571983497,39.596111166958046],[-7.978683632913,39.59671756339264],[-7.983618113920135,39.59753491654613],[-7.987624754573594,39.59819841256558],[-7.992366593681545,39.59898345164487],[-7.993900694904452,39.59923739552758],[-7.995906274879904,39.59956933738779],[-8.002633205381077,39.600682445520384],[-8.003977183480755,39.600904782878835],[-8.007433821685073,39.60317621890027],[-8.009495268830497,39.60453072960505],[-8.011491130462838,39.605842056453334],[-8.01464331217456,39.607912930605025],[-8.018158597971404,39.61022212158709],[-8.021362477109214,39.61232652067149],[-8.024565305556973,39.61443000114066],[-8.024583435610618,39.615362125102365],[-8.024151204113213,39.61623997343562],[-8.024150741598302,39.61645649492624]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.142922213778827e-06,-0.2034406657342819,-4.2484865317320896e-14,-8.977648200130235e-14,6.142922171293962e-06,-0.2034406657343717,0.0019576087196558,9.555278410998352e-16,0.0019576087196558,1.0,1.2436248059240669,1.0002037761945757,1.2401650486558748,0.2809023847977943,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:68736207:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5650500,E-REDES,,7.157487864720946,LINE:004925,BUS:EREDES:1413S5632800:60,BUS:JUNCTION:60:00992,"[[-7.814825645042142,39.566968451626735],[-7.817669397028929,39.56658843190695],[-7.819779553634501,39.56635672766752],[-7.823128862769951,39.56510859347141],[-7.824910747299574,39.564444517060295],[-7.826145118579937,39.56395006013286],[-7.830834365660617,39.560972280419264],[-7.833989005897128,39.558968764779884],[-7.835941115786254,39.557761924471734],[-7.837973265499856,39.55648662131582],[-7.841449313303036,39.5542730970448],[-7.843724959255896,39.55284670596808],[-7.845368841452343,39.55179011254727],[-7.846918828207517,39.55079381862582],[-7.848373938339261,39.54990657052495],[-7.85022968225704,39.548742251563034],[-7.851738180170003,39.54780786732575],[-7.854354322921754,39.54617859380659],[-7.856348433069283,39.54489078818136],[-7.857762992811419,39.543940664841905],[-7.858871064691936,39.54310568758875],[-7.859999358641668,39.5426092416902],[-7.862320398297369,39.541147750376844],[-7.863701006078795,39.54029183099534],[-7.867817407222203,39.53770863120948],[-7.868544853711231,39.5372589280792],[-7.874157660214021,39.53504151094487],[-7.875373014340354,39.5345093323605],[-7.877741688226791,39.53347209222805],[-7.882083397416813,39.53172597186045],[-7.88321850263763,39.5312613472319]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6505 PRACANA-BELVER 1,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.1967563630655,-4.073832686595377,-8.159907092252181,4.060626985923255,0.0368492708133185,-0.0132057006721222,0.0880776843735896,0.0877586805915862,0.0880776843735896,1.0,1.2436248059240669,0.9993725048799064,0.796839569264171,29.344555846606575,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:55042527:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5651600,E-REDES,,2.7479483663278477,LINE:004926,BUS:JUNCTION:60:01681,BUS:JUNCTION:60:02050,"[[-7.790802326365124,39.549431239020315],[-7.793184125878272,39.551198948738055],[-7.795097289564381,39.552643123022975],[-7.797901517527392,39.55472867912098],[-7.800007508776899,39.55630767972612],[-7.801392201827777,39.557237664024534],[-7.802654678363565,39.5581818590115],[-7.805676520512367,39.56044600508596],[-7.807826728760502,39.56208521530194],[-7.812934367143956,39.562356227813154],[-7.813310947513733,39.56265084487659],[-7.815239300697333,39.56415943760109]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.421624853271503,4.87612794743261,22.465616337981555,-4.75624272891152,0.0439914847100517,0.1198852185210901,0.2209285332976961,0.2209862390819857,0.2209862390819857,0.9993967383646912,0.7962960754817673,0.9999133944094284,1.181643544685053,31.709892248814135,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:55042600:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1503L5002701,E-REDES,,0.4489523513123748,LINE:004927,BUS:JUNCTION:60:02053,BUS:EREDES:1503S5021500:60,"[[-9.150879342203984,38.67766522405956],[-9.151238746002777,38.6770561846867],[-9.151389438675764,38.676800839364915],[-9.151649937848603,38.67637775512186],[-9.151797117724746,38.67614551809525],[-9.15188456944563,38.67600822264316],[-9.151993180256222,38.67584209742781],[-9.15209959861135,38.675681026648874],[-9.152201960786483,38.675528899968114],[-9.152252719467612,38.675457087496866],[-9.152312681186814,38.67537143963675],[-9.152371546362906,38.675292737386876],[-9.152401057692344,38.67525407917027],[-9.152450517411866,38.675190349013924],[-9.152496000999653,38.675133886878804],[-9.15253839777379,38.67508096474985],[-9.152568903098222,38.67504434260165],[-9.15262723750054,38.674975229243024],[-9.152640267379603,38.674959802073126],[-9.15268228176423,38.674911522290024],[-9.152748358812145,38.67483741395105],[-9.15281914422183,38.67475906678313],[-9.152874219251407,38.67470078221616],[-9.15297123426826,38.67460033473806],[-9.15306315019996,38.67450819194894],[-9.153161250377854,38.674412175720185],[-9.153181498569422,38.67439286608864],[-9.15319037490496,38.67438920340673],[-9.153204348950005,38.6743909009196],[-9.153316104431411,38.674404310134626],[-9.15332387996658,38.67440404402466],[-9.153335876332347,38.674406461416126],[-9.153349413468609,38.67441541407511],[-9.153498609726984,38.674506639357915],[-9.153505164179474,38.674500501758914]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9710128790582792,-15.522597744379516,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:110536735:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1503L5002701,E-REDES,,0.3006800748906366,LINE:004929,BUS:JUNCTION:60:02053,BUS:JUNCTION:60:02183,"[[-9.150772120651343,38.6778462171253],[-9.150763176210372,38.67786132022512],[-9.150415260863246,38.67845044066605],[-9.150205176191959,38.67881219868987],[-9.150037871613327,38.67910982597833],[-9.149955087790259,38.67926076232979],[-9.149890344423488,38.67937675309676],[-9.149881823600891,38.67939258207628],[-9.149874955108794,38.679393641762395],[-9.149798973362659,38.6794018339796],[-9.149787327347768,38.67940310641012],[-9.14974992617071,38.679407458590426],[-9.149728438103205,38.67941079844282],[-9.149699318581284,38.679415691035345],[-9.149689462744963,38.679416785727994],[-9.14967267508441,38.67941933699208],[-9.149577522024904,38.679411085449054],[-9.149551335753502,38.679408070575775],[-9.14951696256041,38.67942093579055],[-9.149503271021802,38.67942139727435],[-9.149495495459643,38.67941845632837],[-9.149341326801851,38.67934569943376],[-9.149329841929893,38.67934455630482],[-9.149279314943884,38.67934793262005],[-9.149169475832784,38.67934942897003],[-9.149160243678862,38.67934912196959],[-9.148943298436173,38.679245653470524],[-9.14908741897533,38.679056846471276]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:57800869:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5116500,E-REDES,,9.182004945689824,LINE:004931,BUS:JUNCTION:60:03264,BUS:EREDES:1713S5014700:60,"[[-7.71318636054439,41.53754107620167],[-7.713116491591916,41.53749176087096],[-7.711910615821535,41.536640596421314],[-7.711242668171324,41.535593151737245],[-7.71010360282749,41.53380681733131],[-7.709068137563736,41.53218286446922],[-7.707727274990653,41.530079823957074],[-7.706691927986737,41.52845584920521],[-7.705811920572101,41.52707545910626],[-7.70488019767555,41.525613872707936],[-7.704000266884919,41.52423346842818],[-7.703016853202227,41.52269065865241],[-7.701929983340215,41.520985431706876],[-7.701050177245505,41.51960501334491],[-7.700041044703683,41.51802157299066],[-7.699238938159712,41.51676293695522],[-7.698307497626492,41.515301287054676],[-7.697345063239318,41.513790910127796],[-7.696325749705959,41.51219119960859],[-7.69503227996637,41.51016109623878],[-7.693816490023859,41.50825278784622],[-7.693870651916406,41.50620936892712],[-7.693920989633456,41.50430997669175],[-7.693969173630461,41.502491609383895],[-7.694014735947879,41.50077225480625],[-7.691980395882722,41.499513472140926],[-7.69000160258485,41.49828899077361],[-7.687736253272863,41.49688708534783],[-7.685696386345323,41.4956226683237],[-7.684748916423638,41.49414693996181],[-7.683770245832366,41.49262256072175],[-7.682890535954556,41.49125222612304],[-7.682062907007092,41.48996296888891],[-7.681236956037739,41.488161073225086],[-7.680656980873037,41.487226676792595],[-7.679160833738439,41.48539905998237],[-7.678129921835625,41.483793715398775],[-7.677192773171482,41.48233429568175],[-7.676208812094073,41.48080189614188],[-7.675490401434242,41.47968299527376],[-7.673189539455381,41.47609924815086],[-7.672122484301553,41.47443708760538],[-7.670540232069563,41.4719721998323],[-7.669826076394872,41.4708596088128],[-7.669632293969133,41.46979451885693],[-7.668381974826013,41.467839016497834],[-7.667033166874854,41.4657293263572],[-7.666360127260675,41.46467655599825]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.703675273374805e-14,1.869563169592909e-13,6.361940632910843e-07,-0.0955404939192815,6.361941303278369e-07,-0.0955404939190946,1.9110556821996703e-15,0.0009193388314004,0.0009193388314004,1.0000449423634352,6.838787784517099,1.0,6.839550820574736,0.1319183285120533,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:58171705:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5116700,E-REDES,,2.345291670680828,LINE:004932,BUS:JUNCTION:60:03265,BUS:JUNCTION:60:02185,"[[-7.635291473938072,41.45844126338009],[-7.635218868089592,41.45860337894085],[-7.637059871263526,41.45867060551001],[-7.639223649584731,41.45874958370875],[-7.641291804495463,41.45882503446965],[-7.643388774027401,41.45938728038569],[-7.645429410742397,41.45993438476079],[-7.647526452310707,41.46049656453417],[-7.649747549574853,41.46109195450354],[-7.651438772289795,41.46154526240582],[-7.653659941812429,41.46214056810565],[-7.655993900653011,41.46276605476252],[-7.657730308788118,41.46323135093158],[-7.659635881547152,41.46374194677284],[-7.661852519191337,41.46433583311122]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.763722480367369e-13,-2.1154403285755582e-14,1.0600820681063597e-08,-0.0244027341619548,1.0600644308815556e-08,-0.024402734161976,1.7093001656742794e-15,0.0002348152053299,0.0002348152053299,1.0000038417197636,6.839485595606402,1.0000009097631686,6.839535374529203,0.0336942467111382,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:57800035:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5628600,E-REDES,,2.5651277841869886,LINE:004933,BUS:JUNCTION:60:02063,BUS:JUNCTION:60:02057,"[[-8.885442054464137,38.55188452749476],[-8.886789301611707,38.55279492304845],[-8.888792435935832,38.55414846446076],[-8.890821284100292,38.55551929814994],[-8.892722992432606,38.55680413786049],[-8.89520370214613,38.558480044617],[-8.897900711455355,38.560301937099155],[-8.89922231264253,38.56119465486173],[-8.901923707886986,38.56301927086039],[-8.903756237484291,38.564256937356184],[-8.905358317825682,38.56533890560193],[-8.907766451836222,38.56696513393155]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.923975335722545,4.008254976457139,-8.916395976930817,-4.00890570755651,0.0075793587917285,-0.0006507310993706,0.0948750022302342,0.0949793604641083,0.0949793604641083,0.9922020177820504,-13.51106727003725,0.9904384577835385,-13.629553388743345,13.628836341527956,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:57884158:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000200,E-REDES,,1.0804626358299818,LINE:004934,BUS:JUNCTION:60:02060,BUS:JUNCTION:60:03259,"[[-9.006635737987361,38.58632112486655],[-9.009433381576102,38.585235846554454],[-9.012650775144925,38.58584081969184],[-9.01543115006917,38.58636280713849],[-9.017765366182102,38.586824456627646],[-9.018478403631287,38.58695106494941]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0002 S. SEBASTIÃO-COINA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1876636663866829,0.3448563555284057,29.205375687232745,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.497784714141446,3.068861310940321,-34.42774484430428,-2.9745014663880096,0.0700398698371671,0.0943598445523115,0.3393109566005801,0.3393403829246,0.3393403829246,0.9821845338523252,-14.228363281120096,0.9798871604629574,-14.430580137175731,56.42038123278744,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:58246872:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000200,E-REDES,,0.3587412016085888,LINE:004935,BUS:JUNCTION:60:00315,BUS:JUNCTION:60:03245,"[[-8.887129963637273,38.54986651444843],[-8.889385151329034,38.55137402735231],[-8.890277008894467,38.55193819071162],[-8.890285754075549,38.551944016391]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0002 S. SEBASTIÃO-COINA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1876636663866829,0.3448563555284057,29.205375687232745,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.036202083577479,1.9591477933845771,-8.03490257901964,-1.968427944420735,0.0012995045578385,-0.0092801510361579,0.0802000953740985,0.0802269562260436,0.0802269562260436,0.9924324967808574,-13.495047996471303,0.9922130555357196,-13.508978705876178,13.338923638879988,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:58263887:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000200,E-REDES,,1.7724189913987214,LINE:004936,BUS:JUNCTION:60:02062,BUS:JUNCTION:60:00052,"[[-8.956807537511226,38.57530979477566],[-8.960264824279397,38.57596323722008],[-8.962624270999418,38.57641019160203],[-8.965563683859889,38.57696851414577],[-8.968217484475092,38.57746481998647],[-8.971028631188105,38.578002716550856],[-8.9718244164609,38.57814918913282],[-8.973200178072657,38.57950937697351],[-8.974888818241537,38.58117766888365]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0002 S. SEBASTIÃO-COINA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1876636663866829,0.3448563555284057,29.205375687232745,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.010376294483189,2.1411234245791793,-8.003857720619505,-2.1862312471274614,0.0065185738636834,-0.0451078225482821,0.0807520662966428,0.0808971804822586,0.0808971804822586,0.9880354533553448,-13.76892457303477,0.9869142319284724,-13.837059957761236,13.450358380955793,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83491229:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000200,E-REDES,,0.3516894068978453,LINE:004937,BUS:JUNCTION:60:03246,BUS:JUNCTION:60:02061,"[[-8.940125458381702,38.57216779651413],[-8.942741398599843,38.5726609708663],[-8.944030122745808,38.572903593461525],[-8.944016620644174,38.5728835539677]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0002 S. SEBASTIÃO-COINA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1876636663866829,0.3448563555284057,29.205375687232745,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.016654973220147,2.0973599689620492,-8.01536779884627,-2.106356964950073,0.0012871743738767,-0.0089969959880238,0.0806144424244822,0.080642481644325,0.080642481644325,0.9891111944469329,-13.702918622906427,0.9888910032050944,-13.71648054846974,13.408010914344516,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:58040087:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000201,E-REDES,,1.6742884316547866,LINE:004938,BUS:JUNCTION:60:00327,BUS:JUNCTION:60:00328,"[[-8.931646169646113,38.513870141301304],[-8.932730805836695,38.51080542370796],[-8.933390608169578,38.509110661674335],[-8.933918809627725,38.5074805488061],[-8.932920085047291,38.50498367698719],[-8.931654985411637,38.501815806155136],[-8.932585934320489,38.50069968633444],[-8.93404768346308,38.50057139093098],[-8.934047049198478,38.500566918168104]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.803827501143826e-09,-0.0171652450675305,4.1296739628944404e-13,6.016095052526532e-06,3.804240468540115e-09,-0.0171592289724779,0.0001664273303012,5.832955704026977e-08,0.0001664273303012,0.9924610782079044,-13.495536953989037,0.9924625622331298,-13.495562341266204,0.023881092021996,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119484382:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000201,E-REDES,,5.231958237505852,LINE:004939,BUS:JUNCTION:60:00327,BUS:JUNCTION:60:00313,"[[-8.931635663690212,38.51386670887827],[-8.929505253849213,38.51680361201941],[-8.928221462780702,38.51856904265344],[-8.92740093634432,38.51971499413504],[-8.926562643550252,38.520867032845366],[-8.924837514265192,38.52321556118312],[-8.923208748841187,38.52545945705095],[-8.922305666883544,38.52670757921118],[-8.920597926262642,38.52903118981789],[-8.91928843452977,38.530870741438086],[-8.91766036190198,38.533131678558156],[-8.916450810880601,38.53477597601299],[-8.914787139284737,38.53622084892213],[-8.91241276357364,38.5382573172619],[-8.91063121852964,38.539797773607745],[-8.908659098731166,38.54149840894705],[-8.906781632245162,38.54311380601733],[-8.904839593517218,38.544787900586584],[-8.90276942015834,38.5465824361119],[-8.900836196034065,38.54822379619855],[-8.899027514735184,38.5485829076946],[-8.895749126351216,38.54928271889964],[-8.894869437460843,38.54949570409972]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.803377101292171e-09,0.017170547200296,3.157511737477807e-07,-0.0707887823664952,3.1194779664648856e-07,-0.0536182351661992,0.0001664787376536,0.0006863560654115,0.0006863560654115,0.9924610782079044,-13.495536953989037,0.9924373226210602,-13.495130555985126,0.0984870233048635,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:58140011:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5116600,E-REDES,,4.264187011956597,LINE:004942,BUS:JUNCTION:60:03022,BUS:EREDES:1803P5015700:60,"[[-8.002599660927869,40.98775368092393],[-8.04423408136208,40.99092217587974],[-8.050437145483597,40.98684480601694],[-8.050992587188789,40.98648327329362]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.808627578904725e-09,0.0183737834630901,2.1877488467748946e-07,-0.0627425244022204,2.1296625709858474e-07,-0.0443687409391302,0.0001767986809153,0.0006037402225579,0.0006037402225579,1.000017720110436,3.804524504967132,1.0,3.804825358618851,0.0866322603756608,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:58140041:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5116600,E-REDES,,1.4787569913518204,LINE:004943,BUS:JUNCTION:60:03266,BUS:JUNCTION:60:03022,"[[-7.985047786909509,40.9882534835398],[-7.986163797658276,40.98807423672482],[-7.987977302290318,40.987782940951746],[-7.990068734644121,40.98777291913033],[-7.992172038060318,40.987762801676475],[-7.994869502460568,40.98774976768776],[-7.998458190047727,40.9877323267241],[-8.002599660927869,40.98775368092393]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6020099443451004e-13,-1.441554075235787e-12,2.6571894775185886e-09,-0.0153869540258653,2.656929276524154e-09,-0.0153869540273068,1.4095250257921635e-14,0.0001480584105359,0.0001480584105359,1.0000188857492582,3.804504715020328,1.000017720110436,3.804524504967132,0.0212452877795923,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:58297078:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5116800,E-REDES,,0.9111993811951992,LINE:004945,BUS:JUNCTION:60:01688,BUS:JUNCTION:60:02189,"[[-8.099456395079187,41.01250876423209],[-8.09876209161684,41.012113971175324],[-8.096528000762289,41.01084353766471],[-8.094360531336518,41.00961091921953],[-8.091508719108003,41.007988982347065],[-8.09078391988565,41.007576735654254]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.50617467157825,3.0093534834659055,17.51492079130294,-2.9893031616987984,0.0087461197246909,0.020050321767107,0.1710845055608423,0.1710998950281874,0.1710998950281874,0.9990621690478207,3.359656446127093,0.9992667495872444,3.4582426252461573,24.551570530662573,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:58621065:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0813L5014100,E-REDES,,0.6234252452123737,LINE:004946,BUS:EREDES:0813S5062400:60,BUS:JUNCTION:60:02193,"[[-8.2629510030191,37.16486590788641],[-8.262950611248138,37.16486072727553],[-8.262950409034252,37.164854483213716],[-8.2629504021674,37.164850518595195],[-8.26295000591752,37.16484275197179],[-8.262949812840004,37.16483528246991],[-8.262949985067342,37.164830713948284],[-8.262951126326268,37.16482659487731],[-8.262956073318529,37.16482263377353],[-8.26296329746216,37.16482033708823],[-8.262973384757974,37.164820019538745],[-8.262979677079551,37.164819255673706],[-8.26298709262063,37.16481695877458],[-8.262992008488117,37.16481452949122],[-8.262997115444003,37.1648054232047],[-8.262994768899723,37.164646741644695],[-8.261941084441416,37.16463227302973],[-8.261933563454443,37.16463218219329],[-8.261932696611392,37.16463222820004],[-8.261931897351559,37.16463229215344],[-8.26193100811497,37.16463241026897],[-8.261930310276414,37.16463252817382],[-8.26192963500172,37.16463267308536],[-8.261928217023966,37.164633035066764],[-8.261927811942762,37.16463317067035],[-8.261927305610616,37.164633351437985],[-8.26192690057587,37.164633514073095],[-8.261926394259204,37.164633703851194],[-8.261925753008372,37.164633992893485],[-8.261925258043314,37.16463423672218],[-8.261923492191412,37.164635265864504],[-8.261923188593412,37.164635491461546],[-8.261922873736696,37.16463571707096],[-8.261922435235487,37.16463605995315],[-8.26192205298136,37.16463637574189],[-8.261921592086601,37.16463679073286],[-8.261921187469893,37.16463719665136],[-8.26192070424352,37.16463771979308],[-8.261919951473946,37.164638630683555],[-8.261919704417206,37.16463900038658],[-8.26191938996305,37.16463946026892],[-8.261919086891465,37.16463999222284],[-8.261918570787,37.164641038010565],[-8.261918380178628,37.16464149775659],[-8.2619181336638,37.164642182827],[-8.26191807783477,37.16464245320388],[-8.261917999488317,37.16464272360554],[-8.261917898965097,37.16464319226293],[-8.261917798488321,37.164643687951816],[-8.261917742968963,37.16464413853863],[-8.261917698708316,37.164644589113074],[-8.261917677615402,37.164645418103596],[-8.261917712752101,37.16465276163412],[-8.261922529778616,37.165614835900556],[-8.261900493666463,37.16579685448969],[-8.261900363173647,37.16579953976606],[-8.261900912610692,37.165804783279725],[-8.261902706299887,37.16581338634519],[-8.261905388729113,37.16582157394899],[-8.261907223707825,37.16582799642492],[-8.261910051977136,37.16583587751066],[-8.261912360387266,37.16584262384387],[-8.26191565312117,37.165852162352536],[-8.26191793119319,37.165860909052824],[-8.261924865581033,37.16588647325458],[-8.261925308580198,37.16588874341608],[-8.261925865391682,37.16589172528282],[-8.261926297596576,37.16589426577158],[-8.261926855089502,37.16589764410008],[-8.261927322062226,37.16590076122337],[-8.261927743983925,37.16590386938574],[-8.261928498236303,37.16591036513495],[-8.261929187459618,37.165918329669246],[-8.261929641639922,37.16592710540838],[-8.261929780973743,37.165936115767366],[-8.261929679673969,37.1659426845424],[-8.261929157039935,37.1659530381964],[-8.261928151078108,37.16596386092904],[-8.26192686149083,37.165973431512626],[-8.261926025744726,37.16597847831946],[-8.261924262322687,37.16598749077281],[-8.261922664284244,37.16599446666827],[-8.261920930705003,37.166001190418605],[-8.261919195964103,37.166007238381745],[-8.26191709084016,37.166013962540916],[-8.261915051906703,37.16601989370213],[-8.261912160407718,37.166027636914606],[-8.261791761584703,37.16623995791535],[-8.261781000727938,37.16625465688193],[-8.261773212182105,37.16626276589548],[-8.261763431217934,37.166271120382696],[-8.2617504871975,37.16627989282973],[-8.261743760993738,37.16628377474343],[-8.261737810017944,37.16628670069042],[-8.261732263467177,37.166289103582926],[-8.261723262257199,37.166292582522885],[-8.261715947956958,37.16629493329431],[-8.26170698989527,37.166297312903176],[-8.26169957291856,37.16629887987192],[-8.261691592530044,37.16630017714389],[-8.261681157364434,37.16630128789159],[-8.26167186946825,37.166301730600125],[-8.261663706679307,37.16630171253585],[-8.26165384286092,37.166301155708844],[-8.261647378999879,37.16630045097838],[-8.261617204266935,37.16634602324468],[-8.261621498025537,37.16634840631512],[-8.261624924226298,37.166350429917685],[-8.261628869204753,37.166352957539075],[-8.261633648768242,37.16635631321079],[-8.261637741195434,37.16635947140578],[-8.261641157590638,37.16636234200673],[-8.261645995428005,37.16636685095947],[-8.261649243789282,37.16637021732291],[-8.261652346031541,37.16637372801494],[-8.261655257041651,37.16637733803258],[-8.261657751068453,37.16638071423489],[-8.261660471511162,37.16638481102935],[-8.261663125111271,37.16638932238073],[-8.26166584771826,37.166394680644316],[-8.261666842294005,37.166396887127114],[-8.261668085958107,37.1663999042823],[-8.2616689569326,37.166402255069],[-8.261669749078896,37.16640459693182],[-8.261670518954585,37.166407082987284],[-8.261671278220488,37.16640994749588],[-8.261672038212863,37.166413235497714],[-8.261672572237616,37.166416064211724],[-8.26167301625245,37.166418929066616],[-8.261673428267812,37.16642283016554],[-8.261673636354317,37.1664259926265],[-8.26167370894675,37.16642892997357],[-8.261673680038406,37.166431768316485],[-8.261673582741599,37.1664341201669],[-8.261673318414845,37.166437553462245],[-8.26167279604351,37.16644151866123],[-8.261672383758073,37.16644402403641],[-8.261671926034852,37.166446295188166],[-8.261671378471625,37.16644870159632],[-8.2616706067025,37.166451675913],[-8.261669654990595,37.166454767564026],[-8.261668601777794,37.16645776021091],[-8.261667604195239,37.16646036534466],[-8.261665843443902,37.16646439497762],[-8.261664137951817,37.16646782084557],[-8.261662532986763,37.16647077805645],[-8.26127806785498,37.167146564611926],[-8.261265613906104,37.167165509334495],[-8.261261400994123,37.16717092025463],[-8.261254951251958,37.16717851416769],[-8.261246353441615,37.167187525082696],[-8.261239541372309,37.16719393000427],[-8.261226454416475,37.16720483804034],[-8.261216716089375,37.16721189492109],[-8.261174845710382,37.167252749353615],[-8.261169305522296,37.16725892761635],[-8.261160686236776,37.16726856027378],[-8.261154876366799,37.167275054198804],[-8.261142481223596,37.16728890790536],[-8.261129748933811,37.16730313141035],[-8.261113049746532,37.16732179242446],[-8.261098260952728,37.16733831585573],[-8.2610823933395,37.16735604787331],[-8.261066739226665,37.16737353637148],[-8.261058052514269,37.16738325920009],[-8.25981354204037,37.16808655918887],[-8.259812830149887,37.168091704960624],[-8.259806569821594,37.16813154720135],[-8.25981780398817,37.16815666534584],[-8.25983765832994,37.16817251134927],[-8.25984897519532,37.16819325930413],[-8.259836819708601,37.16822255662529],[-8.259802560623584,37.168244218949035],[-8.259771843825883,37.16826330042248],[-8.259737924856836,37.16828636799859],[-8.25971999857615,37.16829879486963],[-8.259700704493874,37.16828135338055]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.9238156642067224e-08,-0.1242162796336936,-1.8231299774695753e-12,-0.0002763695141429,4.923633351208975e-08,-0.1244926491478365,0.0012201753122899,2.714771142365169e-06,0.0012201753122899,0.9795901425243672,-11.921793931204698,0.979591556823979,-11.921839454188497,0.1945401559748727,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
