source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:66960985:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5004200,E-REDES,,0.2026940344554302,LINE:004947,BUS:JUNCTION:60:03267,BUS:JUNCTION:60:03078,"[[-8.253621104154345,37.16218051195781],[-8.255884556673534,37.16244343626879]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0042 TUNES-LOULÉ II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.733541313119368,-5.92851308584409,30.746348775790867,5.9477735413923805,0.0128074626714997,0.0192604555482907,0.3080075186718357,0.3080037538065456,0.3080075186718357,0.977851434146324,-12.034788941501414,0.9783703761267368,-12.001001060872047,51.21082694685107,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:66960995:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5004200,E-REDES,,0.7498241343521982,LINE:004948,BUS:JUNCTION:60:03267,BUS:JUNCTION:60:02221,"[[-8.253621104154345,37.16218051195781],[-8.25085649500113,37.1618481826921],[-8.248956268143358,37.16159886822968],[-8.246372475934372,37.16126788583184],[-8.245264137385147,37.161124095615364]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0042 TUNES-LOULÉ II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.73354131312053,5.928513085849526,-30.68616006929656,-5.857239977042425,0.0473812438239669,0.0712731088071016,0.308007518671857,0.3080213394472619,0.3080213394472619,0.977851434146324,-12.034788941501414,0.9759343073426348,-12.16007906324501,51.21312485614131,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:58658858:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0313L5116900,E-REDES,,3.703441541349477,LINE:004951,BUS:JUNCTION:60:03269,BUS:EREDES:0313S5020100:60,"[[-8.490727300376564,41.61413248972431],[-8.489101876734335,41.616256056216464],[-8.487198598741267,41.61874244807994],[-8.486488989813425,41.62116047296455],[-8.485709639765698,41.62381590655519],[-8.485505766095285,41.624510538970824],[-8.484806352036982,41.62689337882073],[-8.484104306893308,41.6292850090192],[-8.483536436290116,41.63121941844158],[-8.480845358892376,41.63198948253438],[-8.477402937617596,41.632974428985946],[-8.4747341576405,41.6337379352906],[-8.468185255077554,41.63561114462658],[-8.464787302688363,41.63658288770008],[-8.464795784533411,41.63679887641706]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.119782544963,-2.886952535095893,18.159724625886792,2.985114667561855,0.0399420809237902,0.098162132465962,0.1813884653666101,0.1813307027386602,0.1813884653666101,0.97336308077215,0.9458882976857784,0.9765977645029223,1.340871185641877,26.02790434303489,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:58658873:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0313L5116900,E-REDES,,1.2219390153770324,LINE:004952,BUS:JUNCTION:60:01269,BUS:JUNCTION:60:03269,"[[-8.496219692237155,41.604685794185826],[-8.49594706147699,41.60448297926274],[-8.495173743339784,41.605013174260556],[-8.494641009839349,41.60901865960903],[-8.493069616334534,41.61107202022321],[-8.490727300376564,41.61413248972431]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.1065983023283,-2.8544925496987275,18.11978254496326,2.886952535095897,0.0131842426349599,0.0324599853971694,0.1814070959186345,0.1813884653666127,0.1814070959186345,0.9723028762354792,0.815044704136833,0.97336308077215,0.9458882976857784,26.030577689573047,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:61403259:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0305L5115000,E-REDES,,3.275937317361139,LINE:004953,BUS:JUNCTION:60:02199,BUS:JUNCTION:60:02196,"[[-7.940441403626703,41.448457984404],[-7.907541368840898,41.464581968034885]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.9807005724633,2.3848994432630857,23.034605010093166,-2.2366175810183475,0.0539044376298676,0.1482818622447381,0.223996417181568,0.2240289732187647,0.2240289732187647,0.9925136198670402,6.401980357280457,0.994036629199554,6.863813055332721,32.14650211203398,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:61403259:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0305L5115000,E-REDES,,4.582667695803402,LINE:004954,BUS:EREDES:0305S5012300:60,BUS:JUNCTION:60:02198,"[[-7.991662921924612,41.42711271590543],[-7.991346540523252,41.42740993686539],[-7.97531960972897,41.431345439147634],[-7.943858339928126,41.446782376125945]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.90417247004173,2.608281390720789,22.979578342016016,-2.4006701308561857,0.0754058719742865,0.2076112598646031,0.2239869065169507,0.2240362667265059,0.2240362667265059,0.9903255904248068,5.705841340906673,0.9923592895148836,6.3541925004098925,32.14754867649676,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:64130647:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0810L5000100,E-REDES,,4.574566021719417,LINE:004955,BUS:JUNCTION:60:02534,BUS:JUNCTION:60:02200,"[[-7.798757823542743,37.07341167425122],[-7.794243468171922,37.075501345051975],[-7.791988272678338,37.07655621760668],[-7.78894745852272,37.077971800173906],[-7.786511109072442,37.07910427460737],[-7.784014478139956,37.08026565331546],[-7.781834014931807,37.081249105175914],[-7.779351717017075,37.082434719822544],[-7.776867961927626,37.08355923095374],[-7.774318727686195,37.08478797937116],[-7.771252487111274,37.086201892910985],[-7.769352455963173,37.087087848688924],[-7.767827479486053,37.087806534543674],[-7.765049243605609,37.089092867463144],[-7.763668725165711,37.08973325623458],[-7.761609033963842,37.09068681985551],[-7.759500195020315,37.09167704655176],[-7.756960573213938,37.092858557981344],[-7.754301524251161,37.09408641772162],[-7.754206900987668,37.094130881436726]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0001 OLHÃO-TAVIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.075824607570109,4.299820475009244,-12.024787049924097,-4.258051157770263,0.0510375576460102,0.0417693172389812,0.1293514125194252,0.1294971237170448,0.1294971237170448,0.9535736143758806,-13.842842053015216,0.9478882636086104,-14.124343601221852,21.530821135097653,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:67331942:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5642800,E-REDES,,1.563180067755059,LINE:004956,BUS:JUNCTION:60:03271,BUS:JUNCTION:60:02202,"[[-7.940483927606595,37.037870132532824],[-7.940518317762345,37.03788077545656],[-7.940522363293906,37.03786765337711],[-7.94133616962883,37.03804411926486],[-7.941158316661814,37.039823951704435],[-7.940966063863204,37.04191107895134],[-7.94075025329893,37.04433413988031],[-7.940491121626152,37.046903021705376],[-7.940311533533925,37.04881138476906],[-7.940064696536384,37.051347277372834]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0128 BRACIAIS-FARO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1585306361607142,0.2803790867346939,98.31530612244896,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.495960812020842,-1.8739723886118296,9.503348667665067,1.735612686643872,0.0073878556442252,-0.1383597019679572,0.0998348647249857,0.0995434931609698,0.0998348647249857,0.93291273502449,-16.052315347905758,0.933848750260394,-15.984424717689183,21.64910869022786,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:67336629:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5642800,E-REDES,,1.0632073218553957,LINE:004957,BUS:EREDES:0805S5060100:60,BUS:JUNCTION:60:02202,"[[-7.945530475736377,37.05985588275431],[-7.944463178286096,37.058170561597954],[-7.943033980764485,37.05597106579409],[-7.94199244638367,37.05433603291233],[-7.940927039250335,37.05267161338208],[-7.940064696536384,37.051347277372834]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0128 BRACIAIS-FARO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1585306361607142,0.2803790867346939,98.31530612244896,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.502897365664994,1.6402340931255956,-9.497902108684258,-1.7345651782229028,0.0049952569807363,-0.0943310850973071,0.0993005079513679,0.0994863450631199,0.0994863450631199,0.9344744828207996,-15.937960585860036,0.933848750260394,-15.984424717689183,21.573532486852415,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:67338239:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5642700,E-REDES,,1.5645545164234995,LINE:004958,BUS:JUNCTION:60:02202,BUS:JUNCTION:60:03271,"[[-7.940076167999202,37.051345421658915],[-7.940322750922766,37.04881206963342],[-7.940502338690779,37.04690372457347],[-7.940761470033275,37.04433482470184],[-7.940977280333249,37.04191172770913],[-7.941169532736674,37.03982463648608],[-7.941348157325212,37.03803726331007],[-7.940525195140671,37.03785892656599],[-7.940529353001458,37.03784583169911],[-7.940508112934521,37.03782200025706]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0128 BRACIAIS-FARO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1585306361607142,0.2803790867346939,98.31530612244896,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.495000051631385,1.733954746307366,-9.487618686159063,-1.8724590703198336,0.0073813654723213,-0.1385043240124679,0.0994557983855646,0.0997474261037713,0.0997474261037713,0.933848750260394,-15.984424717689183,0.93291273502449,-16.052315347905758,21.630147696795262,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:110119158:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012200,E-REDES,,3.4004411252974487,LINE:004959,BUS:JUNCTION:60:00888,BUS:JUNCTION:60:02124,"[[-7.852818355833892,37.10087833843353],[-7.852871683718884,37.10269513328396],[-7.852309914247682,37.10332101187237],[-7.851659665251352,37.1040454439654],[-7.851660333639687,37.10578131618673],[-7.852038327398982,37.10786831889671],[-7.852613312210471,37.11104285484365],[-7.853248107478703,37.11454731354647],[-7.853698218066077,37.11703202334783],[-7.854267328067907,37.12008992718931],[-7.854683545038979,37.1223177509343],[-7.855053228512462,37.12428696017098],[-7.855507095968345,37.126710720623194],[-7.855920254158181,37.128911075406116],[-7.856289602618878,37.13087828328641]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.560671622029019,3.3387010948437537,-5.555783735448914,-3.3536615474133327,0.0048878865801045,-0.014960452569579,0.0661269455189512,0.0662925154062442,0.0662925154062442,0.9438121432231582,-14.87102377110167,0.9419670887708496,-14.973562566504093,9.512486067763565,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:69125772:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5622900,E-REDES,,0.7043787582795237,LINE:004960,BUS:JUNCTION:60:02204,BUS:EREDES:1421S5004500:60,"[[-8.697228038629087,39.626313071674076],[-8.697092669402974,39.62639512997153],[-8.695114853086647,39.627594015292345],[-8.692628380563152,39.62910112731178],[-8.69101551844405,39.63007293221521],[-8.690743579070823,39.63017110806945],[-8.690720707320997,39.630174532618014]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.2243230313414302,-4.954060399463227,0.22485729097822,4.948656277869691,0.0005342596367897,-0.0054041215935356,0.048130192938735,0.0480603303264053,0.048130192938735,0.991463169622956,-6.656664568294835,0.9918283644643,-6.661889775623417,6.906327010867424,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:64415832:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5622900,E-REDES,,8.605105559235506,LINE:004961,BUS:JUNCTION:60:00055,BUS:JUNCTION:60:02206,"[[-8.789091722447818,39.64983884140225],[-8.789096542052961,39.64982121526837],[-8.789186178477848,39.64957960173406],[-8.78879386900638,39.64809941204336],[-8.788220305905101,39.64622736050187],[-8.787621558170569,39.64447428057732],[-8.787079513124082,39.64268251789542],[-8.786723017783828,39.641335567736526],[-8.786236322043564,39.640183919482524],[-8.784123695477604,39.63947865849704],[-8.782393911506832,39.6388044035588],[-8.778917263725559,39.638339386174295],[-8.7754464551024,39.63784585240693],[-8.7719130442261,39.637375914025135],[-8.771111670129095,39.63726932306427],[-8.76954245296474,39.63706104709915],[-8.766877023127414,39.636707233114215],[-8.765399628832816,39.636511089106186],[-8.763772445172311,39.63629366650626],[-8.762263473856017,39.6360920252934],[-8.759686149611273,39.635748915915606],[-8.758406552887365,39.63557856075639],[-8.757873434103606,39.635507582528106],[-8.75687299967663,39.63552315030851],[-8.755836542150117,39.635554970881984],[-8.75532092148754,39.63557079164212],[-8.754098875073012,39.63543211641679],[-8.752842726784142,39.63528954875264],[-8.751322046427033,39.635116946227406],[-8.749871801169002,39.634952315979845],[-8.74861824663642,39.63481000399861],[-8.747182064202066,39.63464693164022],[-8.746896402664817,39.6346144994329],[-8.74531919956225,39.63443539872091],[-8.741860877020454,39.63404259572238],[-8.740293061875729,39.63386448516691],[-8.739109819129546,39.63373005106288],[-8.737417537875588,39.63353776376075],[-8.736945573769553,39.633484131405346],[-8.735560980340978,39.633326779798864],[-8.734048941201786,39.63315491467191],[-8.73256721268292,39.63298648466015],[-8.731109031685865,39.63282070623229],[-8.730534741391462,39.632755416999906],[-8.729633694769989,39.63265297132598],[-8.728254904813058,39.63249618714813],[-8.728100941941078,39.63247867652779],[-8.723109515357327,39.62938194085522],[-8.719808994098923,39.62724800058204],[-8.715337082580263,39.6260807132041],[-8.711775079023418,39.62516915654023],[-8.70861932396644,39.62436145393892],[-8.704897732124275,39.6234319337371],[-8.703218060835193,39.62268087105002]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1660359624079573,-5.319460966956249,-2.157312908199364,5.261307467363409,0.0087230542085934,-0.0581534995928398,0.0559949239200406,0.0552060843904047,0.0559949239200406,0.9870063264829968,-6.449593213808044,0.9911513928563236,-6.6421726020591265,8.034857787349779,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65333288:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,3.4941499969135905,LINE:004962,BUS:JUNCTION:60:03272,BUS:JUNCTION:60:03273,"[[-8.563353086869231,37.996836846794054],[-8.565501883513905,37.99667582563841],[-8.567747917454925,37.99651662084626],[-8.570355807522645,37.99633749155656],[-8.57296829305623,37.99615036814125],[-8.574996011497252,37.99600890767926],[-8.577205918785326,37.99655202323868],[-8.579911731961422,37.9972205791272],[-8.58236290164968,37.99782738124334],[-8.584970817820397,37.99847000595814],[-8.586837096424254,37.99894044328973],[-8.589173412017972,37.99951588039504],[-8.592347245344268,38.000298671371425],[-8.59485506252349,38.000919161704985],[-8.597089682800242,38.0014692646509],[-8.600187755515217,38.00223978268229],[-8.601890368573395,38.002655523452916]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.349858064352883,-0.7345710348345293,-17.31634656776061,0.8130147684146302,0.033511496592272,0.0784437335801008,0.1710305026118448,0.1710152718884867,0.1710305026118448,0.97701083343461,-14.224856243317806,0.9754109846054526,-14.60287716646176,24.5416132317183,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65336814:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.2499513378768476,LINE:004963,BUS:JUNCTION:60:03273,BUS:JUNCTION:60:02074,"[[-8.601890368573395,38.002655523452916],[-8.60461243389168,38.00332795777329]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.316346567763553,-0.8130147684114569,-17.313949591310106,0.8186297107349061,0.002396976453447,0.0056149423234491,0.1710152718885142,0.1710141231161525,0.1710152718885142,0.9754109846054526,-14.60287716646176,0.9752976841404908,-14.62995743646531,24.539427735473417,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65337935:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,1.8330222891028056,LINE:004964,BUS:JUNCTION:60:03274,BUS:JUNCTION:60:03275,"[[-8.36334644311101,38.01631835092347],[-8.366149440820996,38.01627405113462],[-8.369069933939768,38.01621926681003],[-8.371933242436937,38.01616723866882],[-8.37511147178228,38.01611801137427],[-8.379095510762573,38.01604093155238],[-8.381214653014721,38.0160022422994],[-8.384265237445822,38.015950317848116]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.52078011666909,-0.3528263688293895,-17.503187150042944,0.3936865082679426,0.0175929666261467,0.0408601394385531,0.1710879883152375,0.1710841355561676,0.1710879883152375,0.985621303870306,-12.313917906966935,0.9847031937136712,-12.509305695572584,24.54986200534331,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65339417:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.6297661580634379,LINE:004965,BUS:JUNCTION:60:03276,BUS:JUNCTION:60:03272,"[[-8.556194511588586,37.99733958245961],[-8.55712762507976,37.99727390159329],[-8.561004058325615,37.997001839480575],[-8.563353086869231,37.996836846794054]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.35589858691689,-0.720442858982211,-17.349858064351505,0.7345710348352535,0.0060405225653852,0.0141281758530424,0.1710330834203579,0.1710305026118316,0.1710330834203579,0.9773023438237678,-14.156832691119268,0.97701083343461,-14.224856243317806,24.541983558668097,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65340255:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,2.209843385396734,LINE:004966,BUS:JUNCTION:60:02208,BUS:JUNCTION:60:03276,"[[-8.531073122879349,37.99908897515464],[-8.531696769854063,37.99904452040173],[-8.5337943096726,37.9988979737508],[-8.535475278761833,37.99878100212385],[-8.537817028043063,37.99861694970296],[-8.53986216878894,37.9984759084356],[-8.541505697371097,37.998357124755124],[-8.543719443438697,37.99820354538615],[-8.546673230949564,37.99799748435306],[-8.54848902365878,37.99787053525271],[-8.550450164825316,37.997738427732315],[-8.552778656427542,37.99757920592199],[-8.555046184427114,37.99742010354442],[-8.556194511588586,37.99733958245961]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.377096158378123,-0.6708920993498522,-17.35589858691606,0.7204428589862988,0.0211975714620642,0.0495507596364466,0.171041742762646,0.1710330834203514,0.171041742762646,0.9783328690289532,-13.918403889906148,0.9773023438237678,-14.156832691119268,24.54322611029503,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65340623:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.1705446319217522,LINE:004967,BUS:JUNCTION:60:03275,BUS:JUNCTION:60:02209,"[[-8.384344922669445,38.015948632981356],[-8.386291236036072,38.015915404046034]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.503187150043274,-0.3936865082630002,-17.501550341088347,0.3974897495904288,0.0016368089549274,0.0038032413274285,0.1710841355561697,0.171083755639382,0.1710841355561697,0.9847031937136712,-12.509305695572584,0.9846181761272216,-12.527499993846204,24.549309162888463,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65341169:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.8731726611775764,LINE:004968,BUS:JUNCTION:60:02069,BUS:JUNCTION:60:03274,"[[-8.353907874077173,38.01853935847054],[-8.355851845402398,38.017934724938755],[-8.35840029394015,38.01713600742609],[-8.360899305734911,38.016357899100136],[-8.36334644311101,38.01631835092347]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.529160907801728,-0.3333736398791008,-17.520780116670327,0.3528263688239254,0.0083807911314011,0.0194527289448246,0.1710896753125581,0.1710879883152485,0.1710896753125581,0.9860614359392276,-12.22095057042766,0.985621303870306,-12.313917906966935,24.55010407699212,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65336222:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0208L5003400,E-REDES,,1.913121647543008,LINE:004969,BUS:JUNCTION:60:02214,BUS:JUNCTION:60:03277,"[[-8.128167506840077,38.058807708117484],[-8.1276383308994,38.06054225945961],[-8.127202195793462,38.06201632091125],[-8.126737941418686,38.063513794003846],[-8.12615355336404,38.065438175623825],[-8.125602657010429,38.06726711258721],[-8.12495996952516,38.06939271212334],[-8.12427019062951,38.07173821736499],[-8.123210037407478,38.07362480324036],[-8.122262295901223,38.075320394374394]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65336452:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,1.3247951656652648,LINE:004970,BUS:JUNCTION:60:02216,BUS:JUNCTION:60:02077,"[[-8.281473167427276,38.041091009312034],[-8.281685418513668,38.041025511944646],[-8.284049976910289,38.04029885068588],[-8.286159148434086,38.039635839593146],[-8.287883909286284,38.03911342228095],[-8.289528408152384,38.03859202451519],[-8.291607541624924,38.03794819053052],[-8.293433850542856,38.03737726419646],[-8.295545577818968,38.03672018922803]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.594147873576762,-0.1827977824081728,-17.58143088446345,0.2122256777883904,0.0127169891133114,0.0294278953802176,0.1710995127312864,0.1710980393809931,0.1710995127312864,0.9895346952872952,-11.502480529021698,0.988846646590844,-11.642735370307928,24.5515156738824,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65337753:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.6418050839410893,LINE:004971,BUS:JUNCTION:60:02078,BUS:JUNCTION:60:02083,"[[-8.297086195298087,38.03625311983548],[-8.299019350230811,38.03564469415221],[-8.301262415090877,38.034948427548485],[-8.303896865709927,38.03412268654718]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.58004307692924,-0.2154382696845629,-17.573882352394428,0.2297021841027979,0.006160724534812,0.0142639144182349,0.1710978653035356,0.1710970609591652,0.1710978653035356,0.9887718058216745,-11.65805143980416,0.9884401597529224,-11.726065980896998,24.55127928017443,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65340322:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,1.8883915180942672,LINE:004972,BUS:JUNCTION:60:02082,BUS:JUNCTION:60:00026,"[[-8.230865124350748,38.04845842362189],[-8.234584702229348,38.048463869149344],[-8.23710649370849,38.04846962158914],[-8.238988280570688,38.04848667288928],[-8.241857855490352,38.0484974013429],[-8.24371322013033,38.048496788902675],[-8.24585757050022,38.04850183945534],[-8.248562613893005,38.04851325791207],[-8.251373992472656,38.048521298468906],[-8.252430463601478,38.048527486698056]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.639623534735414,-0.0777176824662604,-17.62149566917519,0.1195765479642922,0.0181278655602241,0.0418588654980318,0.1711029867094352,0.1711019378551197,0.1711029867094352,0.9920282941588804,-11.002293345652758,0.9910280806532736,-11.20142624377512,24.55201416407451,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:121134269:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1309L5118700,E-REDES,,5.7300814931770425,LINE:004973,BUS:EREDES:1309S5000700:60,BUS:JUNCTION:60:02276,"[[-8.362942120841288,41.283557453374634],[-8.362789289456375,41.28340758081214],[-8.361055233787416,41.28113724071434],[-8.361423593824274,41.27658063335794],[-8.363055748816413,41.27573329684479],[-8.370655488021955,41.27177137440199],[-8.373515472588384,41.27019161848693],[-8.37587769511635,41.26804341784531],[-8.38057443736338,41.26646147224332],[-8.383531376675869,41.26487565599522],[-8.387156670528332,41.26391463690021],[-8.392493202853444,41.26142128157646],[-8.39739290476583,41.25851925978918],[-8.401674521436563,41.2568090733022],[-8.406314603138627,41.25555695830178],[-8.408006437482605,41.25499324514335],[-8.411329052895267,41.25420076472726]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1187 PAÇOS DE FERREIRA-LORDELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.518292541047943,-7.702424435653398,6.537874380421806,7.714457198023919,0.0195818393738624,0.0120327623705209,0.1022959030644904,0.1018790566621913,0.1022959030644904,0.9491542305382444,-5.211970692059943,0.9551003195523252,-5.054496437394661,14.678706136388362,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:65736441:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5117000,E-REDES,,3.3364279561812027,LINE:004974,BUS:EREDES:1310S5009200:60,BUS:JUNCTION:60:02218,"[[-8.381070120581885,41.2157024047335],[-8.382718501200362,41.21830104080516],[-8.384274290046255,41.22075347375943],[-8.385830183596317,41.22320589334169],[-8.387211017908896,41.22538218741893],[-8.389009321779236,41.22821622482217],[-8.389766824945882,41.22940991735074],[-8.391127301403632,41.231553684429414],[-8.392694019306239,41.23402224347649],[-8.39485360983067,41.237424591781455],[-8.396265969820078,41.239649493047324],[-8.39769388962441,41.24189873241819],[-8.398254396302406,41.24278159821304]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1170 REBORDOSA-LORDELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1086013084112149,0.3655920859813084,12.124859813084113,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.6855891869475769,1.1280700150997878,0.6857862894691638,-1.1692165465849635,0.0001971025215868,-0.0411465314851757,0.0132853440627848,0.0136466992949119,0.0136466992949119,0.956116894741595,-5.076521696970604,0.9557819633057736,-5.054706580395265,1.9810843136984797,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:65736441:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5117000,E-REDES,,1.1406745104869689,LINE:004976,BUS:JUNCTION:60:02220,BUS:EREDES:1310S5000800:60,"[[-8.405156534034795,41.247778228056596],[-8.407340927433335,41.24918166251851],[-8.410595991204618,41.25059928620813],[-8.413654847284176,41.25193130863842],[-8.416670258578625,41.25299540214618],[-8.416779922829273,41.25306486771984]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1170 REBORDOSA-LORDELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1086013084112149,0.3655920859813084,12.124859813084113,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.685835645920296,1.1791742421194955,0.685906388877212,-1.1932210423043097,7.074295691600341e-05,-0.0140468001848139,0.0137347142818008,0.0138592346624421,0.0138592346624421,0.9556986193909888,-5.049379961113408,0.9555795293526896,-5.041834462715119,2.0119379636266523,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:66506071:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5657500,E-REDES,,0.4311612552242357,LINE:004977,BUS:JUNCTION:60:02261,BUS:JUNCTION:60:03262,"[[-8.45531967248878,39.49432539348389],[-8.457271792146656,39.49350675821689],[-8.458676869221586,39.49163514529425]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.834373267710768,-0.0563933760290791,-15.830987027555503,0.063473447417011,0.0033862401552617,0.0070800713879319,0.1547634897023654,0.15476332883972,0.1547634897023654,0.9845170485788992,-6.247961294366673,0.9843091982215936,-6.289361349876023,22.207417090309292,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:69475879:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5653600,E-REDES,,0.900315358622195,LINE:004978,BUS:JUNCTION:60:00988,BUS:JUNCTION:60:02229,"[[-8.6248069966077,39.48055764408041],[-8.624999452797947,39.48040576397233],[-8.628200043278026,39.480915175317385],[-8.630629464096993,39.481292068478574],[-8.632922369191842,39.48166949055777],[-8.635005941952224,39.48199013988605]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6536 ALMONDA-VILA MOREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.4524387540678871,-0.0927387621365401,-1.4523775534226715,0.0840864964732379,6.120064521542012e-05,-0.0086522656633021,0.0144009848160762,0.0143956586687721,0.0144009848160762,0.9724722997190116,-7.784835739657405,0.9724398609501904,-7.793099581627588,3.2610925761042124,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:67939434:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0701L5004900,E-REDES,,2.928801064092218,LINE:004980,BUS:JUNCTION:60:03239,BUS:JUNCTION:60:02085,"[[-7.410390519082702,38.687990543961035],[-7.410690534220963,38.69178698534274],[-7.410849978811801,38.69397034861723],[-7.410941989090389,38.695113861125314],[-7.411188136339529,38.69817320013381],[-7.411381446679849,38.70057574457368],[-7.411477774741035,38.701772816582164],[-7.411293399464681,38.70293033516871],[-7.410805216173925,38.70599484752189],[-7.410622376958328,38.707142527880436],[-7.410168920319264,38.7099887695495],[-7.409633868157213,38.71334680625466],[-7.409496650768034,38.71420799117581]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0049 TERENA-VILA VIÇOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.335817380141624,7.080533803987735,11.368134770521564,-7.057301707671126,0.0323173903799389,0.023232096316609,0.1286348067115427,0.1287897737248986,0.1287897737248986,0.999798668971258,-11.92362865905411,0.9997278053704396,-11.65516484693668,27.927957004206572,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:68736207:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5650500,E-REDES,,6.712807791616943,LINE:004982,BUS:JUNCTION:60:00992,BUS:JUNCTION:60:03278,"[[-7.88321850263763,39.5312613472319],[-7.885177200373173,39.53045956648785],[-7.887585980442622,39.529473467746904],[-7.891361395747204,39.52793096791491],[-7.894487800615911,39.52665046531893],[-7.89625371078735,39.52592945886254],[-7.898274398679097,39.52509823345603],[-7.901221997207998,39.523904998001925],[-7.903548016862237,39.52298381089378],[-7.906948956659147,39.52162081751279],[-7.907914883322166,39.521227043227306],[-7.91093798627916,39.51999030136579],[-7.913797695397166,39.5187951917762],[-7.915383661354273,39.51816222001733],[-7.918569916942471,39.51683470252962],[-7.921040354282428,39.515824494324974],[-7.923415729400917,39.51483299576366],[-7.925222207788274,39.514119158620524],[-7.927917474183467,39.51303171604705],[-7.929021759583612,39.512585659742044],[-7.931961820987565,39.51138628717199],[-7.934083951295099,39.51052638295187],[-7.937006781755926,39.509326834964135],[-7.939142386812849,39.50846013239395],[-7.941568255829098,39.50747115494969],[-7.943309220652048,39.506753767101316],[-7.945769763096626,39.505750211577265],[-7.950155860296896,39.50396558081161],[-7.952412852004335,39.50306420914032]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6505 PRACANA-BELVER 1,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.1881392118465195,-4.870865902212101,-7.1570280296823565,4.8527686378915815,0.0311111821641629,-0.0180972643205192,0.083604773858195,0.0832278367245173,0.083604773858195,0.9993725048799064,0.796839569264171,0.999747244369579,0.3985114267341906,27.85433078733801,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:69279297:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5116100,E-REDES,,0.931607420316334,LINE:004983,BUS:JUNCTION:60:02226,BUS:EREDES:0301S5009900:60,"[[-8.338135824581643,41.61841604285266],[-8.344249266195407,41.61981251469159],[-8.347705701455903,41.62053379038886],[-8.34845896668922,41.62107608909781],[-8.348584666722553,41.62097942333955]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1161 CANIÇADA-AMARES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1090964467005076,0.3681716294416243,9.887309644670047,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,51.32886051083428,-1.2606881546366615,-51.24560667191541,1.532348653304732,0.0832538389188712,0.2716604986680704,0.5225413942582992,0.5225388163606961,0.5225413942582992,0.9454966591935822,-0.0181500387727408,0.9441049520992676,-0.3343229516244008,74.98082856339492,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:69335396:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0611L5131500,E-REDES,,3.548458323919046,LINE:004984,BUS:EREDES:0611S5000300:60,BUS:JUNCTION:60:02228,"[[-7.863642940308095,40.366645185369535],[-7.865837493127097,40.36568027690852],[-7.867919710166349,40.364764691246684],[-7.869991669908976,40.363853565499966],[-7.872410576279573,40.362789779461984],[-7.874451790487361,40.361892030870216],[-7.876441926109098,40.36101670137801],[-7.878595303388648,40.360069496913916],[-7.880646553504831,40.35916715758821],[-7.88469788280872,40.35738480099827],[-7.886667344534537,40.35651827411496],[-7.888779606678808,40.355588839186396],[-7.891657102369849,40.35432259735855],[-7.895320129540937,40.352710509086826],[-7.897779054452328,40.351628224294885],[-7.899809399964987,40.35073452472633],[-7.899911493748415,40.35068958397345]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1315 OLIVEIRA DO HOSPITAL-CANDOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0755797872340425,0.368854,9.2,0.7566999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.24971970788984,-2.75607971199056,-18.22394159598698,2.845560741478519,0.0257781119028592,0.0894810294879588,0.1790217823098164,0.1789682889451757,0.1790217823098164,0.992054024947342,0.3692709551536681,0.9917109384920296,-0.0290223893470916,23.658224172038658,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:79737779:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5651700,E-REDES,,1.9897040485208672,LINE:004986,BUS:JUNCTION:60:02091,BUS:EREDES:1405P5704500:60,"[[-8.793594793919814,38.95427099515984],[-8.791473915127641,38.95566022163329],[-8.789444975581644,38.95700142096207],[-8.787149706305787,38.95853095387806],[-8.78489429454674,38.95999548954613],[-8.78310081706068,38.961176914622946],[-8.781141210401383,38.9624620230591],[-8.779524123687738,38.96201347083207],[-8.776928582457366,38.96129500216079],[-8.775030971309825,38.96075044885809],[-8.77486790015307,38.96068622273251],[-8.774848190633165,38.96067685535094]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6517 CARRASCAL-MAXOQUEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.380810334222573,-3.0746384811039302,-18.359169715947136,3.12761089901716,0.0216406182754376,0.0529724179132298,0.1821412867148258,0.1821086464009392,0.1821412867148258,0.9845479208893876,-15.783352294754366,0.984062789287204,-16.015900307484067,41.24576239013266,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
