source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:82755360:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5106200,E-REDES,,4.227311907670568,LINE:004987,BUS:JUNCTION:60:02093,BUS:EREDES:1302P5020600:60,"[[-7.920783551363353,41.17767201318711],[-7.920727214863346,41.177910577750104],[-7.919332280252356,41.18404432697584],[-7.916185336623713,41.186361824365065],[-7.91517675040572,41.188273315284945],[-7.914232242630705,41.19006326093798],[-7.91349073227564,41.191468452253424],[-7.91244019390946,41.19345912052781],[-7.91162960127455,41.1949950264767],[-7.910027842879312,41.19651356917086],[-7.908356392457395,41.19809807237899],[-7.90683345682478,41.19954170800027],[-7.905332737301392,41.20096419771684],[-7.903980548497294,41.20224583743119],[-7.90230138975287,41.203837286097986],[-7.90100852354179,41.20506255164221],[-7.899522421351121,41.20647088372987],[-7.898338795831227,41.20759250178215],[-7.896031931563941,41.20821028938008],[-7.894750853351717,41.20855335369719]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1062 VAROSA-PC SEIXINHOS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1361592697740442,0.3681907069555302,9.794754846066136,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.179936848471794,-0.9701373303861128,17.227574152499212,1.0522749964484803,0.0476373040274182,0.0821376660623676,0.1661077583859448,0.1660813594263058,0.1661077583859448,0.9968070455350816,5.737475905512349,1.0,6.15571861326766,43.9032003134518,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83489233:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1708L5117400,E-REDES,,0.585850560769035,LINE:004989,BUS:JUNCTION:60:03279,BUS:EREDES:1302P5020600:60,"[[-7.890320637009569,41.20249610263741],[-7.890365206489673,41.2025597929498],[-7.891590985107042,41.20431108518469],[-7.893583665653841,41.20715786626082]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.0167727481312706e-13,-2.9019760778094498e-12,1.6493858108650748e-10,-0.0060957491966215,1.6453690381169435e-10,-0.0060957491995235,2.8190500515843286e-14,5.865637399303159e-05,5.865637399303159e-05,1.000000182951501,6.155715507104404,1.0,6.15571861326766,0.0084167562050554,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84386687:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5016700,E-REDES,,0.3966495238228213,LINE:004991,BUS:JUNCTION:60:01873,BUS:JUNCTION:60:02096,"[[-7.562856144697273,38.84475308320931],[-7.560771888282364,38.844084922670945],[-7.558637803806597,38.84336417208157]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.545056698848818,-8.20439850609612,-26.535744974676483,8.231702511933683,0.0093117241723348,0.0273040058375624,0.2675779870753959,0.2675662502313976,0.2675779870753959,0.9991551741996342,-8.564378950357925,0.9991695532205308,-8.631962651261004,38.3954637789347,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84386697:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1203L5651400,E-REDES,,4.712994622463074,LINE:004992,BUS:JUNCTION:60:03280,BUS:JUNCTION:60:02237,"[[-7.527142044794211,38.842511531587355],[-7.524876982672214,38.84261328053158],[-7.522704256367624,38.84271085478415],[-7.519919087653049,38.842835819357],[-7.517422675062414,38.84294820161702],[-7.514955529362791,38.84305846904529],[-7.51295124033099,38.84314829233578],[-7.509899611210394,38.84328505528587],[-7.507771464413935,38.843380291843154],[-7.503520673795928,38.8435705160164],[-7.500699216401357,38.84369663753563],[-7.49853847140113,38.8437932502344],[-7.495367543577081,38.84402787464561],[-7.492052463140338,38.844273081808474],[-7.489314138623093,38.84447551724796],[-7.487045532669564,38.844643512784465],[-7.485028204278993,38.84479230832836],[-7.48274337615411,38.844961121309126],[-7.479931257544823,38.84516869170565],[-7.477853964772859,38.845322991901014],[-7.475524401279205,38.84549415157349],[-7.473352017848834,38.845654431299764],[-7.472885198735778,38.84568888210012]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84459272:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5104700,E-REDES,,0.967714763304762,LINE:004993,BUS:JUNCTION:60:02238,BUS:JUNCTION:60:02102,"[[-8.429495437562394,41.458475352121965],[-8.430770735117157,41.46160977403012],[-8.429700104895792,41.46675126530824],[-8.429731595541876,41.46697226133604]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.353967990179054,13.40537421368681,-19.3363328958335,-13.35514249802826,0.0176350943455574,0.0502317156585494,0.2357195784225701,0.2357724940641986,0.2357724940641986,0.9610746530215128,-1.8569550981970424,0.9591008212251072,-1.9517455667114676,33.83161057026815,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:86826392:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1106L5607700,E-REDES,,0.4933629000527698,LINE:004994,BUS:JUNCTION:60:02681,BUS:JUNCTION:60:02105,"[[-9.184987120167392,38.78522721029867],[-9.185831603016872,38.78655420094278],[-9.187312226630727,38.788167035750774],[-9.187815699544487,38.789037096143076],[-9.187820389583608,38.78901955180217]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.58571276441519,8.721273100172947,-22.57730158609856,-8.713561957731907,0.0084111783166314,0.0077111424410407,0.2376531260167867,0.237726295311077,0.237726295311077,0.9802982933072888,-13.006131521283743,0.979566544843562,-13.061677495814806,34.11196661085909,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:86826430:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5607700,E-REDES,,0.9773201249890232,LINE:004995,BUS:JUNCTION:60:02104,BUS:JUNCTION:60:02105,"[[-9.191364706989864,38.79321523162677],[-9.191362239363794,38.79321570439421],[-9.19136014413995,38.793216453021785],[-9.191357588011442,38.79321794445997],[-9.191356631106531,38.793220169029546],[-9.191356966775494,38.79322185042123],[-9.191357378030586,38.79322397250371],[-9.191357539036467,38.79322629502516],[-9.191357390917474,38.79322872844275],[-9.1913569643304,38.79323101125571],[-9.191356495348371,38.793232762999985],[-9.19135572968347,38.79323468858135],[-9.191355025999131,38.79323613619337],[-9.191354116898413,38.7932377027685],[-9.191352888098072,38.7932394433895],[-9.191351485205086,38.79324108650515],[-9.191349863653283,38.79324273160415],[-9.191347930975631,38.79324435250221],[-9.191345447630832,38.79324609549502],[-9.191342947975652,38.79324751435918],[-9.19133973493566,38.79324894870183],[-9.191335440376767,38.79325041086973],[-9.191332109355743,38.7932508734527],[-9.191328433484117,38.793251366186574],[-9.191167075389254,38.79327307894506],[-9.191055134433265,38.793288146082936],[-9.191053836388436,38.79328831999209],[-9.191052492443491,38.793288503325186],[-9.191051045056613,38.79328869660394],[-9.191050505496998,38.793288791573545],[-9.191049782603653,38.79328894225177],[-9.191049369502686,38.793289027066955],[-9.191048956668416,38.79328912989509],[-9.191048497800692,38.79328923314066],[-9.191048268566853,38.79328929827316],[-9.191047706923937,38.793289456496794],[-9.191047134039362,38.79328963283773],[-9.191046813272,38.793289734831],[-9.191046240654106,38.793289929184866],[-9.191045714203025,38.79329013212779],[-9.191044947543121,38.79329043633341],[-9.191044467125485,38.793290638858885],[-9.19104384980761,38.793290923694904],[-9.19104325563981,38.793291217328694],[-9.191042422063273,38.793291666264054],[-9.19104183993721,38.79329199581933],[-9.1910408705272,38.79329259911702],[-9.191040027575824,38.79329319226024],[-9.191039219416234,38.79329380310337],[-9.191038423165033,38.79329444086153],[-9.191037194396467,38.79329540681832],[-9.191002607395937,38.79332263540229],[-9.190990080956773,38.793332495299715],[-9.19098871501983,38.793333525553564],[-9.190986548830493,38.79333492337102],[-9.19098503075113,38.79333578385844],[-9.190983682497148,38.793336453644585],[-9.1909822764346,38.793337105939564],[-9.190980846421898,38.7933376953979],[-9.190979232008537,38.793338268512954],[-9.19097791454604,38.79333868580477],[-9.190976630808604,38.79333904874465],[-9.19097554138009,38.793339319845835],[-9.19097407310865,38.79333965743593],[-9.190971615783857,38.793340049032615],[-9.190376414409998,38.79342013618599],[-9.188963375510868,38.79361024936971],[-9.188940516069092,38.7936133206953],[-9.188854603853866,38.793624880374054],[-9.18881057362686,38.79363080052089],[-9.188801705621325,38.7936319977197],[-9.188793940428544,38.79363304982341],[-9.188788449113884,38.79363375707419],[-9.188780145153622,38.79363495817509],[-9.188763281119403,38.79363716452361],[-9.188750891399929,38.79363838457738],[-9.188738189820153,38.793638751721744],[-9.188730751649397,38.793638566809726],[-9.188720565424662,38.79363779423983],[-9.18871198598928,38.79363670987705],[-9.188703111259256,38.79363511474755],[-9.188694137277261,38.79363303410056],[-9.188686681876035,38.79363090368213],[-9.188677149436028,38.79362763907259],[-9.18866823233157,38.79362395454142],[-9.18866050006373,38.79362022325879],[-9.188651156882583,38.79361496623683],[-9.188644921044203,38.79361046476867],[-9.188637910682962,38.79360573610791],[-9.188632666433273,38.793601351775216],[-9.188624867314344,38.79359387389894],[-9.188622644791932,38.793591461932586],[-9.188620771779753,38.793589335049916],[-9.188618615913342,38.7935867603421],[-9.18861635154866,38.79358385333161],[-9.188613637225021,38.79358009466215],[-9.188611082156928,38.79357620844418],[-9.188609099782497,38.793572911551934],[-9.188606852515262,38.79356882438011],[-9.18860559443961,38.79356625055723],[-9.188604334102322,38.793563523624144],[-9.188603033519053,38.79356040972483],[-9.188601584457599,38.79355659456954],[-9.188588909619117,38.79345513860663],[-9.18858830998748,38.793450387974865],[-9.18858764429937,38.79344506144898],[-9.188587055378074,38.79344025667419],[-9.188586827873564,38.793435763898536],[-9.188587054584216,38.79343241098935],[-9.18858803885423,38.79342735778203],[-9.188589463702176,38.793423300441574],[-9.188591363054943,38.79341941896189],[-9.188593060112028,38.793416647257374],[-9.188594955605524,38.79341406291891],[-9.188596912898165,38.793411766267184],[-9.188599044546113,38.79340958513788],[-9.188600930193548,38.79340789264903],[-9.189253544567622,38.79285042805003],[-9.189261944301263,38.792843253954544],[-9.189270571270475,38.79283587963229],[-9.189279215929535,38.79282814484191],[-9.18928322423604,38.792823667766825],[-9.189286834071266,38.79281870788408],[-9.189289147536115,38.79281481363627],[-9.189291246263279,38.7928104078945],[-9.189293366794448,38.792804362556836],[-9.189294544118388,38.7927991364496],[-9.189295093145581,38.79279423129931],[-9.189295167285124,38.79279068160075],[-9.189294908276215,38.792786396288164],[-9.189294370213297,38.7927826990013],[-9.189292866830767,38.79277676754029],[-9.189291451209417,38.79277288002895],[-9.189289821590153,38.79276930972382],[-9.189286997757725,38.79276437205434],[-9.189283436996043,38.7927594140331],[-9.189280052926359,38.79275550831119],[-9.189276117524381,38.79275167964176],[-9.189271282879226,38.792747751020755],[-9.1892655278382,38.79274384874711],[-9.189259945628438,38.792740737584744],[-9.189254568378393,38.79273825510451],[-9.189248318229865,38.79273589762601],[-9.189241324835722,38.792733871152066],[-9.189236888483322,38.792732749321395],[-9.189229320873801,38.79273080911403],[-9.189221417794023,38.79272875484309],[-9.189213745146526,38.79272671650104],[-9.189205274434691,38.79272441515229],[-9.189194283870005,38.79272138897544],[-9.189183245675768,38.79271825513648],[-9.189169836704762,38.79271435908829],[-9.189156171491586,38.79271025818128],[-9.189143429604261,38.79270632906862],[-9.189127378648221,38.79270123188513],[-9.189117166526831,38.79269791941659],[-9.18909782552882,38.79269138375644],[-9.189077254807952,38.79268419265499],[-9.189054793202864,38.792676000795986],[-9.189035787482482,38.79266878651461],[-9.18901953351103,38.792662412062526],[-9.189000937304238,38.7926548697924],[-9.188989529791574,38.79265010888673],[-9.18897466899423,38.79264376685788],[-9.188965146648481,38.792639619426325],[-9.188954974384497,38.79263510856076],[-9.18894140544681,38.792628953005156],[-9.18893136915572,38.79262429678402],[-9.188921795325749,38.79261978049976],[-9.188912394387081,38.79261528066542],[-9.188901821134351,38.79261011586312],[-9.18889213947536,38.792605312306314],[-9.188884068511097,38.79260124181045],[-9.188875927167459,38.79259708187407],[-9.188863493036973,38.79259060977861],[-9.18885259988657,38.79258482633646],[-9.188850580948925,38.792583727653515],[-9.188848585427067,38.792582655781665],[-9.188846032851462,38.7925812736818],[-9.188844176360318,38.79258026360555],[-9.188842180705587,38.792579182727174],[-9.188839709087233,38.792577826917565],[-9.188836854369784,38.792576249382556],[-9.188835067194585,38.79257525669431],[-9.188832943618621,38.79257408689646],[-9.18882990317256,38.79257240294975],[-9.188827663183536,38.79257114412839],[-9.18882429744603,38.79256925594835],[-9.188821825029962,38.79256784609952],[-9.18881971269656,38.792566658184334],[-9.188816799374198,38.792565009117666],[-9.188814140963432,38.79256347484411],[-9.188806223805338,38.792558907528374],[-9.188795588701067,38.79255267136155],[-9.188789887185825,38.79254927301012],[-9.188783825322647,38.79254563471158],[-9.188774568353125,38.792539971572],[-9.188761604460412,38.792531918906725],[-9.188758142136514,38.79252972533743],[-9.188748033226869,38.79252326822055],[-9.188735319461355,38.79251500611231],[-9.188724857990506,38.7925080567608],[-9.188712685117903,38.79249978975592],[-9.188704417203722,38.792494072623235],[-9.188694624414506,38.79248719828787],[-9.188687644828137,38.79248220812742],[-9.188679245138475,38.79247614088545],[-9.188671658477704,38.79247057071717],[-9.188660346340805,38.79246213378072],[-9.188651755472678,38.79245559085918],[-9.18864578296298,38.79245098792267],[-9.188638563639781,38.79244535137492],[-9.188632181691455,38.79244030175785],[-9.188624855337242,38.79243443197776],[-9.188617387692483,38.792428347291086],[-9.188610373526444,38.79242257377017],[-9.188603079971058,38.79241658659205],[-9.188597545312708,38.792412015722455],[-9.188591742506823,38.79240721307873],[-9.188585194527683,38.792401831676756],[-9.188577912351716,38.792395835386415],[-9.18856983763995,38.79238917068916],[-9.188563464283016,38.79238392282145],[-9.18855575071899,38.792377552109585],[-9.188549307383552,38.79237224182035],[-9.188543306815836,38.79236729684029],[-9.188537679035104,38.79236265474874],[-9.188527006070453,38.79235385170937],[-9.188512406682513,38.79234182340694],[-9.188497014763811,38.792329126695684],[-9.18847830217121,38.7923136946621],[-9.188447786377814,38.79228852399574],[-9.188426277518282,38.79227079326532],[-9.188396892156621,38.79224656717444],[-9.188370268175655,38.792224613058686],[-9.188345630264786,38.792204649686674],[-9.188330147599627,38.79219281851144],[-9.188312835738632,38.79218026524828],[-9.18830120678038,38.79217219144914],[-9.188292173810195,38.79216610288337],[-9.188283887340564,38.79216068314165],[-9.188276032527066,38.79215565583344],[-9.188265473032217,38.79214907664156],[-9.188255473778971,38.79214302383523],[-9.188245976694045,38.79213746190908],[-9.188234543247257,38.79213093565685],[-9.188220874093734,38.79212343877745],[-9.188213078354156,38.79211929368387],[-9.188205307227669,38.79211525645936],[-9.188199183961812,38.792112132123286],[-9.188191971745963,38.79210853121988],[-9.188182511783031,38.79210392376743],[-9.188173296817702,38.79209953929071],[-9.188163029688578,38.79209483104398],[-9.188152717857854,38.792090213277454],[-9.188145454754505,38.79208706321562],[-9.18813615411101,38.79208311187964],[-9.188124446735422,38.79207829955386],[-9.188118079072558,38.79207577193081],[-9.188111943169414,38.792073350303816],[-9.188106005166269,38.79207108001761],[-9.188100148651552,38.792068872047984],[-9.188094339100704,38.792066726707205],[-9.188087199328203,38.79206413400292],[-9.188080234173427,38.79206167483452],[-9.188074588530577,38.79205971717197],[-9.188068839314434,38.792057760445694],[-9.188061841630864,38.7920554366856],[-9.188052716736738,38.79205247459913],[-9.18804525832825,38.79205012798104],[-9.188036147868848,38.792047363931815],[-9.18802785874539,38.792044880701155],[-9.188016335101048,38.79204159800968],[-9.188005772353504,38.7920386939591],[-9.187993074345561,38.79203538585317],[-9.187971357742517,38.792030078514166],[-9.187953839216982,38.79202612940539],[-9.187945780985629,38.79202447278833],[-9.18793582916571,38.792022409930176],[-9.187917858293977,38.79201900536693],[-9.187900780067471,38.79201603410705],[-9.187877419785542,38.792012435056066],[-9.187868643056854,38.79201122630613],[-9.187858575685134,38.79200991212395],[-9.187848256064598,38.79200866327521],[-9.187839102358927,38.79200764709256],[-9.187825315589398,38.79200621340223],[-9.187815277217563,38.792005304300034],[-9.187804790824948,38.79200445329328],[-9.187792393278823,38.79200356551666],[-9.18778488197635,38.79200309295866],[-9.18777203853653,38.792002407379854],[-9.187759220107196,38.79200185668884],[-9.187749362999519,38.79200153144195],[-9.187738666991894,38.79200129484677],[-9.187726924671368,38.79200113076269],[-9.187712421985305,38.792001099721936],[-9.187702421386055,38.792001190121695],[-9.187686945423547,38.79200150115998],[-9.187670275934147,38.79200204817682],[-9.187652441992633,38.79200246159371],[-9.18763790730697,38.792002601978986],[-9.187619467364224,38.79200250743033],[-9.187600999753299,38.79200209785981],[-9.18758476246808,38.79200151499722],[-9.187560192283229,38.79200016072437],[-9.187546089404737,38.791999144211665],[-9.18752491846287,38.79199727279376],[-9.187504952557372,38.79199516528911],[-9.187480875392275,38.7919921221065],[-9.187455129677579,38.79198910300577],[-9.187442125500263,38.79198610386799],[-9.187418454608554,38.791981732871086],[-9.187397558516649,38.791977426870965],[-9.1873803518173,38.79197354691951],[-9.187361824020234,38.791969057373215],[-9.18734233161352,38.79196393699478],[-9.187321550243313,38.79195804459161],[-9.187306775310832,38.79195360219428],[-9.187290377146233,38.79194835476293],[-9.187269705766028,38.79194133539587],[-9.187247984970345,38.791933397715404],[-9.187231014759277,38.79192682230684],[-9.187210541186975,38.79191838693518],[-9.187195621294764,38.791911919104024],[-9.187177961699275,38.791903863648045],[-9.187157107207659,38.79189379230959],[-9.187141091825417,38.7918856229084],[-9.187121183354261,38.79187492148618],[-9.187095796630148,38.79186034220096],[-9.187079478763872,38.79185039200196],[-9.187061491325958,38.79183883549985],[-9.18704640165262,38.7918286580163],[-9.187028477912278,38.79181595695741],[-9.187011335004975,38.791803131742135],[-9.187005490306486,38.791798599627384],[-9.1870004595469,38.791794627643974],[-9.186995392935142,38.79179056590734],[-9.18698811135199,38.791784596534],[-9.18698183022902,38.79177934774542],[-9.186977284274935,38.79177547046622],[-9.186973413630101,38.79177211854014],[-9.186969927535912,38.791769087417],[-9.186965495734666,38.79176514605232],[-9.186961973257164,38.791761989149954],[-9.1869581115982,38.79175846599618],[-9.186954342801636,38.79175499604952],[-9.186950888178481,38.79175175746472],[-9.186947351537643,38.79174842053613],[-9.186943767536361,38.791744993958346],[-9.18694104682566,38.791742352258886],[-9.186937963386027,38.791739308489944],[-9.186934272624711,38.79173566669173],[-9.18693076745489,38.79173212230153],[-9.186926689355165,38.791727970563635],[-9.186923510132711,38.79172467544426],[-9.186920809783352,38.79172185340667],[-9.186917758080597,38.79171862018908],[-9.186914916446467,38.79171558324306],[-9.18691281098149,38.79171329629313],[-9.186910611857789,38.79171090209686],[-9.186908178454294,38.79170823077843],[-9.186905639087092,38.7917053982787],[-9.186903029077515,38.79170245832476],[-9.186899563966511,38.79169850822585],[-9.18689690633111,38.791695460609716],[-9.186893872865344,38.79169190295003],[-9.186890791640762,38.7916882286217],[-9.18688794456346,38.79168482240899],[-9.186885448706851,38.79168181836974],[-9.186882542495658,38.79167830459878],[-9.186878921539027,38.79167393254559],[-9.186876706659447,38.791671250245024],[-9.186873425415696,38.79166728046919],[-9.186869417785887,38.79166244350854],[-9.186863546896667,38.79165535343995],[-9.18685910563187,38.79164998894205],[-9.186853211064417,38.79164285404834],[-9.186848523615156,38.79163718551223],[-9.18684458623273,38.79163242898539],[-9.186838715215668,38.791625329908975],[-9.186832844199774,38.791618230832235],[-9.186826809415319,38.79161095308057],[-9.186819028315387,38.79160154727149],[-9.186809758860795,38.791590335351465],[-9.186799387991947,38.79157780024058],[-9.186788700830183,38.79156488966247],[-9.186778634757133,38.791552730119754],[-9.186771205154662,38.79154374449404],[-9.186766388871778,38.79153792398738],[-9.186759873105707,38.79153002904558],[-9.186759580356833,38.79152968939738],[-9.186758970913308,38.791528947263394],[-9.186758502222974,38.791528384012],[-9.186757787347386,38.79152751672259],[-9.186757154489301,38.791526747777],[-9.186756416331956,38.79152586268246],[-9.186755115560365,38.79152428907712],[-9.186753849977123,38.7915227601924],[-9.186752584128337,38.791521213294686],[-9.186742213678077,38.79150870519777],[-9.186714792466502,38.79147556134275],[-9.186682215168624,38.791436185685676],[-9.18659036636446,38.791325184661176],[-9.186514688919722,38.79123371033818],[-9.18651052907881,38.791228694585214],[-9.186506802471296,38.79122417935087],[-9.186504786841358,38.79122173845141],[-9.186503049528984,38.791219439162],[-9.186501812639,38.79121751367709],[-9.18650090209019,38.79121586448392],[-9.186500083605798,38.791214214459515],[-9.186499450710642,38.79121266184398],[-9.186498982114564,38.79121132392946],[-9.186498389277144,38.79120936560627],[-9.18649799353698,38.79120750458805],[-9.186497724783637,38.79120566944633],[-9.186497548891278,38.791203887512275],[-9.186497510298874,38.79120205029242],[-9.186497587716293,38.79120027507892],[-9.186497841960266,38.791198002846016],[-9.186498248331372,38.791195900385624],[-9.186498728264779,38.79119410352243],[-9.18649909103611,38.7911929472629],[-9.186499467439738,38.7911919350033],[-9.186499800466517,38.79119110328911],[-9.186500167619117,38.791190244243715],[-9.186500625242855,38.7911892762892],[-9.186501084194253,38.79118839839962],[-9.186501577536998,38.79118751119181],[-9.186502139264158,38.79118657832808],[-9.186502701389598,38.79118567248381],[-9.186503197520421,38.791184974412275],[-9.186503626063413,38.791184376035524],[-9.186504224173383,38.79118356895094],[-9.186504902574109,38.79118274312601],[-9.186505592615626,38.79118192620364],[-9.186506249460674,38.7911811996579],[-9.1865069293218,38.79118047290436],[-9.186507553235904,38.79117985474818],[-9.186508279527471,38.79117915459845],[-9.186508892730123,38.791178590585126],[-9.186509654076858,38.791177926149636],[-9.18651055245793,38.79117718841532],[-9.186511599115843,38.791176359265314],[-9.186512749611634,38.7911755471931],[-9.186513876825787,38.791174717315705],[-9.186518225010715,38.7911722099487],[-9.186562448267368,38.79114980485845],[-9.186563190846007,38.79114942883807],[-9.186563841891443,38.79114908967496],[-9.18656480152947,38.79114860360235],[-9.186565475723738,38.7911482732379],[-9.186566012618215,38.79114799815933],[-9.186566812338674,38.7911475945999],[-9.186567486400145,38.79114725522893],[-9.186568308871115,38.791146833448686],[-9.186569108591545,38.79114642988924],[-9.186569805536294,38.79114608130394],[-9.18657058224064,38.79114567795232],[-9.186571598887648,38.791145155334156],[-9.186572318981222,38.79114481554749],[-9.186572958651311,38.79114448549474],[-9.186573918023658,38.7911439814091],[-9.186574832160504,38.791143531778026],[-9.1865758145489,38.79114302748452],[-9.186576934104277,38.791142458898655],[-9.186578076675703,38.791141890104925],[-9.18657979026725,38.79114101890135],[-9.186581800810472,38.791139991885615],[-9.18658351440193,38.79113912068197],[-9.186584622581925,38.79113856120643],[-9.186586564607905,38.79113757084009],[-9.186588689567387,38.79113649775267],[-9.186590620218,38.79113551649668],[-9.186592710918811,38.791134461733904],[-9.18659500730361,38.79113330602924],[-9.18659720064715,38.79113218728575],[-9.186598811462604,38.791131371056046],[-9.186599862500524,38.79113083911941],[-9.186601255858289,38.7911301059225],[-9.186602534401253,38.791129391777716],[-9.186603709371896,38.79112867856819],[-9.186604587258122,38.79112811216427],[-9.186605464613214,38.79112750973442],[-9.18660636458602,38.79112688007722],[-9.186607275137389,38.791126187270734],[-9.186608367161655,38.79112531267177],[-9.186609572008962,38.79112428392329],[-9.1866102759468,38.79112362901324],[-9.186611126966213,38.79112280162892],[-9.186612147286581,38.791121747523654],[-9.18661299657981,38.791120803055016],[-9.18661362987602,38.79112004069055],[-9.186614613016602,38.79111880676724],[-9.186615548797214,38.791117483194704],[-9.186616426772074,38.791116142128764],[-9.18661746966606,38.79111427712768],[-9.186618196443076,38.79111282933479],[-9.186618774810693,38.791111463951225],[-9.18661998731591,38.79110783191172],[-9.186620515756715,38.791105422087206],[-9.186620816426975,38.79110317645785],[-9.186620939298312,38.79110058113423],[-9.186620873570572,38.79109846492108],[-9.186620771770238,38.79109468261143],[-9.18662094722483,38.79109096985966],[-9.186621067528437,38.791089761743116],[-9.186621190354888,38.79108872474989],[-9.186621357088942,38.791087543237154],[-9.186621557284814,38.79108628936076],[-9.186621771511554,38.791085206503716],[-9.186621975026958,38.79108417778955],[-9.186622277732795,38.79108285092597],[-9.18662258282869,38.791081686179176],[-9.18662296542677,38.7910803135557],[-9.186623438097314,38.79107880500357],[-9.18662392307256,38.79107735038645],[-9.186624577083043,38.79107565103536],[-9.186625755771233,38.79107284800842],[-9.186627342773004,38.79106963594838],[-9.18662918348227,38.7910664576281],[-9.186631153169706,38.791063440281455],[-9.186633124583164,38.79106054001913],[-9.1866348481313,38.79105800230255],[-9.186636658830505,38.7910551305145],[-9.186638356308332,38.79105238585645],[-9.186640040286251,38.79104950620501],[-9.186641744757189,38.79104645522237],[-9.186642607371958,38.79104485307201],[-9.186643615474637,38.79104297036949],[-9.186644331007969,38.79104154069332],[-9.186645068893396,38.79104006577689],[-9.186646922127203,38.79103617573584],[-9.186648433218576,38.79103327963009],[-9.186649005521161,38.79103228361635],[-9.186649488946427,38.791031504589704],[-9.186649983746916,38.79103071645264],[-9.186650603542164,38.79102981909459],[-9.186651212094947,38.79102893985343],[-9.186651867078144,38.79102808721605],[-9.186652533038195,38.791027198448774],[-9.186653301906455,38.79102626371377],[-9.18665421851992,38.79102520153694],[-9.186654785024121,38.79102459290612],[-9.18665546395276,38.791023803106285],[-9.186656405839544,38.791022893831915],[-9.186656995890885,38.791022321019206],[-9.186657699428944,38.79102163908938],[-9.186658380880457,38.791021020412835],[-9.186659051089515,38.79102041985317],[-9.18665965357833,38.79101990998194],[-9.186660096946706,38.79101953666292],[-9.186660483571723,38.79101921790247],[-9.186660699169934,38.791019008778726],[-9.186661005769981,38.79101872677166],[-9.186661243853077,38.79101848141411],[-9.18666151592907,38.79101819971881],[-9.186661753613803,38.79101792734179],[-9.18666197979052,38.79101765506867],[-9.186662239694565,38.79101732844485],[-9.186662409127914,38.79101711073029],[-9.18666258927257,38.791016838872864],[-9.186662701962565,38.79101667571683],[-9.186662892818513,38.79101634971657],[-9.186663038837473,38.79101610519037],[-9.186663139488305,38.791015906112314],[-9.186663251514364,38.791015697923854],[-9.186663374251728,38.79101543559255],[-9.18666347476977,38.791015227507984],[-9.186663574623882,38.791014974391004],[-9.186663674610784,38.791014730280516],[-9.18666380766107,38.79101438678688],[-9.186663862545416,38.79101420613746],[-9.186664005111918,38.791013727442554],[-9.186664069910837,38.7910134386114],[-9.186664144093188,38.79101300557248],[-9.186664258730557,38.79101219384533],[-9.186664288341499,38.791011860293466],[-9.18666694075129,38.79096537468623],[-9.186668176042303,38.79094377210268],[-9.18666835839915,38.79094052768822],[-9.186668524777676,38.7909377608255],[-9.186668578289643,38.79093670644277],[-9.186668632996687,38.79093573311841],[-9.186668669335267,38.79093507522905],[-9.186668705275482,38.79093439032018],[-9.186668712534308,38.79093410200861],[-9.186668726653599,38.79093349836601],[-9.186668712622652,38.790933327346664],[-9.186668696467114,38.79093301222346],[-9.18666865570213,38.7909325892302],[-9.18666861785846,38.79093236437976],[-9.186668579882005,38.79093213052283],[-9.186668505655309,38.79093177989329],[-9.186668322545144,38.7909310699395],[-9.186668153997076,38.79093056703103],[-9.186667879221272,38.79092988492808],[-9.186667701157,38.79092951722087],[-9.186667559077396,38.790929248273294],[-9.186667452584086,38.79092905106583],[-9.18666725176939,38.790928701579425],[-9.18666708680657,38.79092844184618],[-9.186666722224146,38.79092791368493],[-9.186666428814316,38.790927529003966],[-9.186666018731035,38.79092703728434],[-9.18666532940167,38.790926340909635],[-9.186664594837037,38.79092569898952],[-9.186663698230905,38.79092499547891],[-9.186662521714783,38.79092404228071],[-9.186661204978124,38.79092294622574],[-9.186660248840278,38.79092210813736],[-9.186659152614675,38.790921136198705],[-9.186658008896469,38.790920065604354],[-9.186656666089892,38.79091876260792],[-9.186655439292847,38.79091752161769],[-9.186654058908326,38.79091601178376],[-9.18665268910236,38.790914438800456],[-9.186651470228284,38.79091295453105],[-9.186650425965993,38.79091160380017],[-9.18664939228225,38.790910189919906],[-9.186648298668446,38.79090861444246],[-9.186647380330333,38.79090721753596],[-9.186646448226933,38.79090566762307],[-9.186645502889391,38.79090400072974],[-9.186644555692926,38.790902207745546],[-9.186643500542688,38.79090011848246],[-9.186642411399651,38.79089806555711],[-9.18664172521346,38.790896801669525],[-9.18664114565326,38.79089574399586],[-9.186640377583315,38.790894390770816],[-9.186639644966862,38.790893100279405],[-9.186638346953961,38.79089093214019],[-9.186636778282065,38.790888361099114],[-9.186634869106554,38.7908853337407],[-9.186633409716475,38.790883149043324],[-9.186631880481833,38.7908809109305],[-9.186630552194439,38.79087903131062],[-9.186629036194134,38.79087691017819],[-9.186627369129415,38.790874691325314],[-9.186625679314385,38.79087249069321],[-9.186622830291189,38.79086894937558],[-9.186620334740388,38.790865963342725],[-9.186617512849882,38.7908627010183],[-9.186615648556675,38.790860375853946],[-9.186613898812364,38.790858013624444],[-9.186611744253065,38.79085473626618],[-9.18660946213286,38.79085061333705],[-9.186607547737424,38.79084645105658],[-9.186605528355088,38.79084063230949],[-9.186604375302432,38.790835805592856],[-9.186602759898546,38.790825380269084],[-9.186597615161826,38.790418630500255],[-9.186594911972133,38.79017749204946],[-9.186594904539236,38.79017464568677],[-9.18659578039103,38.79016145052087],[-9.186597245353148,38.79015230349561],[-9.186599345770738,38.79014332187836],[-9.186602170652762,38.79013429768852],[-9.186605365821164,38.79012618893926],[-9.18660886842557,38.790118635890515],[-9.186612083154197,38.79011263476378],[-9.18661595923098,38.790106213311255],[-9.186619946313389,38.79010029528682],[-9.1866244631116,38.790093615833015],[-9.18662568958584,38.79009171314312],[-9.186627172907064,38.790089276680206],[-9.186629822241763,38.79008473990417],[-9.186632209152476,38.79008035862848],[-9.186633999025608,38.790076856489925],[-9.186635608092217,38.790073581176316],[-9.186636956992302,38.790070614473414],[-9.186638148101673,38.79006787438763],[-9.186639370680629,38.79006492684082],[-9.186640424757709,38.79006226005395],[-9.186641354505486,38.790059747520516],[-9.186642216533826,38.79005732567548],[-9.186643075508188,38.790054696681146],[-9.186643790855381,38.790052474329826],[-9.186644043320456,38.7900516433426],[-9.186644558696205,38.79004990921227],[-9.1866452688649,38.79004733560783],[-9.186645879711772,38.79004505114632],[-9.186646400487428,38.79004290261352],[-9.186646844425882,38.79004100698987],[-9.186647436329118,38.790038218268805],[-9.186647875753009,38.79003601642448],[-9.186648375991654,38.79003325555424],[-9.186648767259577,38.79003091002175],[-9.186649061064648,38.790028979723076],[-9.186649464327498,38.79002588644403],[-9.186649928759419,38.79002147748993],[-9.18665023858755,38.790017511308726],[-9.186650383808662,38.790014870744336],[-9.186650516504423,38.790010599901265],[-9.186650535625496,38.79000955483661],[-9.186650542176475,38.79000843782396],[-9.186650547797994,38.79000725776585],[-9.18665052110921,38.79000544746128],[-9.186650479194723,38.79000338507888],[-9.186650406474538,38.790001575189976],[-9.186650294583497,38.789999450385665],[-9.186650159676761,38.78999732578918],[-9.186649988254784,38.789995066407094],[-9.18664978403541,38.78999292442114],[-9.186649584861678,38.78999112468181],[-9.18664945172512,38.78998990083831],[-9.186649185452017,38.78998745315128],[-9.186648618693523,38.78997867577194],[-9.186648576735987,38.789973487721646],[-9.186648765068174,38.78996830659946],[-9.186648973494048,38.789965269125965],[-9.18665014198633,38.78995553026946],[-9.186651813591936,38.78994712901543],[-9.186653402782653,38.78994094439727],[-9.186655183003134,38.78993522645387],[-9.186657406983457,38.78992916221097],[-9.18665997526913,38.78992303180497],[-9.186663886430855,38.789915087734364],[-9.186667441468263,38.7899087502483],[-9.186672774952646,38.7899004780641],[-9.186677612138382,38.78989445327621],[-9.186683189321135,38.78988709767514],[-9.186689090625437,38.78988064892349],[-9.186695035348775,38.78987480329463],[-9.186700635146327,38.78986976246476],[-9.186707356203867,38.789864270132064],[-9.186712091275636,38.789860687348764],[-9.187405660751097,38.789353864513025],[-9.187417786444684,38.78934337807764],[-9.187421842888178,38.789339828421305],[-9.187425273713535,38.78933677984139],[-9.187427477248836,38.78933479625195],[-9.187429056229352,38.789333385791],[-9.18743068044352,38.789331920875064],[-9.18743232740735,38.78933043773817],[-9.187439799445244,38.78932358742329],[-9.187455645665711,38.7893086265705],[-9.18746905553445,38.78929547125598],[-9.187479726583634,38.78928468269092],[-9.187490562405536,38.789273361182055],[-9.187504099935948,38.78925871844093],[-9.187513305426858,38.789248447548395],[-9.187524407137804,38.789235646372184],[-9.187536791357067,38.78922084290439],[-9.18754764143077,38.78920736842345],[-9.187557569740651,38.78919460487221],[-9.187567693890148,38.789181073896415],[-9.18757666099345,38.78916868834622],[-9.187585272284858,38.78915636906506],[-9.187591591230344,38.789147034032176],[-9.18759163619803,38.789146961564214],[-9.187591681298617,38.78914689810274],[-9.187613481290128,38.78911267902109],[-9.18765819056888,38.789028944768155],[-9.187658981964852,38.78902719913065],[-9.187659942919403,38.78902524478365],[-9.187660940124704,38.78902340720892],[-9.187661770695218,38.78902197648646],[-9.187662793175154,38.78902029181404],[-9.187663953215715,38.78901856986743],[-9.18766525001947,38.78901675660773],[-9.187666469459007,38.78901516023186],[-9.187667825528825,38.78901346353643],[-9.187669319557944,38.78901175658627],[-9.187671370154032,38.78900954918234],[-9.187673253185025,38.78900768558526],[-9.187675581028618,38.78900554773678],[-9.187677956763489,38.78900353556303],[-9.187679982139349,38.78900195892522],[-9.187682122591998,38.78900038124726],[-9.187684070869409,38.788999039506244],[-9.187686590411005,38.78899741336314],[-9.18768881500563,38.7889960781321],[-9.187691680442127,38.788994493900745],[-9.187693953459625,38.788993320370324],[-9.18769597609901,38.7889923382646],[-9.187698182861304,38.78899135449449],[-9.187699921264025,38.78899060915789],[-9.18770214086297,38.78898971534856],[-9.187705059905406,38.788988644070706],[-9.187706651897871,38.78898811624199],[-9.187709057347428,38.78898733785259],[-9.18771150989093,38.78898663109894],[-9.187715442539702,38.788985613712384],[-9.18771816135474,38.788985012644005],[-9.187721259923316,38.788984408142824],[-9.187724325563709,38.7889839120315],[-9.187727691201307,38.78898346725446],[-9.187730541119661,38.788983171262146],[-9.187733047003663,38.78898295944888],[-9.18773548503775,38.78898282931808],[-9.187737578505871,38.7889827473404],[-9.187739741684645,38.788982709770956],[-9.187742204727769,38.788982714529325],[-9.18774436936858,38.7889827760312],[-9.187746799350693,38.7889828801729],[-9.187749460549806,38.78898305428599],[-9.187752145827602,38.78898330024284],[-9.187755270524042,38.78898368635053],[-9.18775710410034,38.78898393099865],[-9.187760288461888,38.78898446068989],[-9.187762712385904,38.78898493420134],[-9.187765495041914,38.78898553958527],[-9.187768336698452,38.788986243520334],[-9.187771792382746,38.788987221143074],[-9.187773746352692,38.78898782501025],[-9.187777147422876,38.78898900129573],[-9.187779369392599,38.788989827932355],[-9.187782067032076,38.78899091149201],[-9.187785102514967,38.788992271235905],[-9.187787455588644,38.7889934029487],[-9.187789009581177,38.78899419959287],[-9.187791515843706,38.78899557312838],[-9.187794650566094,38.7889974183902],[-9.187797195206562,38.78899905280169],[-9.1877991139128,38.789000386610134],[-9.187801499306742,38.78900214856879],[-9.187803595413577,38.78900380505029],[-9.187805646951885,38.78900556101924],[-9.187807338296034,38.78900708604438],[-9.187808949352279,38.789008629810716],[-9.187810328261016,38.789010040560285],[-9.187811907186916,38.789011746755435],[-9.187813499747325,38.78901359695036],[-9.187814754198419,38.78901515294805],[-9.187815857188696,38.789016584207296],[-9.187820389583608,38.78901955180217]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.48416958062571,-8.668819589221522,22.50073390691139,8.683856017556916,0.0165643262856782,0.015036428335394,0.2370642175551376,0.2369195319539197,0.2370642175551376,0.9781217387266068,-13.171531391899288,0.979566544843562,-13.061677495814806,34.016963345549954,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:118679003:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5616400,E-REDES,,8.305982855210935,LINE:004996,BUS:JUNCTION:60:01502,BUS:EREDES:1113S5527000:60,"[[-9.340409131375731,39.15473361363698],[-9.336716279988524,39.15466104290001],[-9.33235948603643,39.15378742854988],[-9.332350078823952,39.15285224212131],[-9.332094761377675,39.15131746766588],[-9.332949380459226,39.14763145613444],[-9.331487000641202,39.14630564216515],[-9.328332645221584,39.14344560413384],[-9.327137662812007,39.142362033775676],[-9.327945198151896,39.1396250620148],[-9.328526416334027,39.137655019425004],[-9.327970420670844,39.13564147634916],[-9.327043279491464,39.13228350278481],[-9.326310872307806,39.12963062521027],[-9.326317529095043,39.12763209905599],[-9.326327935890644,39.124519526799986],[-9.326338432667233,39.12137516595716],[-9.326354215944479,39.1166441558332],[-9.326363110962754,39.113981624979964],[-9.326371562160821,39.1114522047185],[-9.32637903917667,39.10921413778055],[-9.326391492788598,39.1054893026471],[-9.327692587246164,39.102337361468535],[-9.329323337515769,39.10134599989038],[-9.332905504105389,39.09916816941976],[-9.33581200235911,39.09800756836829],[-9.338065970505417,39.09710745350801],[-9.340771617690677,39.09602688168515],[-9.343614171930021,39.094934618832795],[-9.343800570628813,39.094780928482365],[-9.343823683821213,39.09478068812847]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6164 CASALINHOS DE ALFAIATA-BOMBARDEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2118248528587444,0.3487767040358744,25.937219730941703,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.405135620585993,-2.3405167171941788,11.475438388480091,2.225744945324774,0.0703027678941019,-0.1147717718694041,0.115632471736242,0.11518607683133,0.115632471736242,0.9688717727621656,-12.98822900081481,0.9765094918674516,-12.498313118964878,25.07480683860827,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:90031805:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,,E-REDES,,0.2168973762300492,LINE:004997,BUS:JUNCTION:60:01291,BUS:JUNCTION:60:01290,"[[-8.639551688694823,41.16607186704292],[-8.63985540739131,41.16609420820869],[-8.639985001619792,41.16611139258749],[-8.639986003040685,41.16611146020074],[-8.640156090341087,41.16611224893599],[-8.640228291117179,41.166117521717766],[-8.64055658638988,41.16613915820195],[-8.640556872420818,41.1661391659421],[-8.64065611498623,41.16614207687731],[-8.640680759012726,41.166143984893104],[-8.640726256241393,41.16618143959622],[-8.64073655644926,41.16620828079526],[-8.640737284249402,41.1662099433667],[-8.64074771275804,41.16622103553693],[-8.640812268584256,41.16628076353274],[-8.64083860074117,41.16630370701841],[-8.640927517624464,41.1663687748015],[-8.640947706406962,41.1663815886212],[-8.640952240998352,41.16638553044151],[-8.640950663525345,41.16639416350478],[-8.640941488612189,41.16640339743977],[-8.640935634572541,41.1664090960186],[-8.640913594465799,41.16647263754927],[-8.640913709730743,41.16647521225931],[-8.640929486960705,41.16651073634075],[-8.640932622130764,41.166537068954],[-8.640975196215667,41.16666781166429],[-8.640975366375404,41.166668243116334],[-8.641016821945634,41.16675609443871],[-8.641016955035154,41.16675635497363],[-8.641057848900603,41.166828595369736],[-8.641058763173378,41.166829716858125],[-8.64109551774993,41.16686290604818],[-8.641095937432198,41.16686324635345],[-8.641166938715774,41.16691504888607],[-8.641335184632181,41.16705770620837]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1390 PC CIRCUNVALAÇÃO-MONTE DOS BURGOS A,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.7244999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.04471201151375,0.4208452997567068,22.0470381730748,-0.4766096016754199,0.0023261615610508,-0.055764301918713,0.2177384684524395,0.217750170376547,0.217750170376547,0.9743982889025936,-5.038326496345711,0.974498845329897,-5.03179178491539,30.055234006424712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
