source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:99625062:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1315L5111100,E-REDES,,0.4204103138996226,LINE:004998,BUS:JUNCTION:60:02108,BUS:JUNCTION:60:01296,"[[-8.585012466779462,41.16356490998859],[-8.5849932473328,41.1635924847293],[-8.584970844793409,41.163624988334966],[-8.5849408873294,41.163666021717354],[-8.584914568649856,41.16370082781514],[-8.584888858584556,41.16373231793626],[-8.58486809527459,41.163757188444265],[-8.584838241012482,41.16379073883684],[-8.584814924934728,41.163815187176716],[-8.584781349313227,41.16384818493025],[-8.584754915257658,41.163871456962994],[-8.584730873568692,41.16389263058327],[-8.584703763058124,41.16391975909735],[-8.584680476297175,41.16394501767936],[-8.584653180787546,41.16398161941079],[-8.584627634299292,41.164017863088155],[-8.584605124382064,41.1640521228775],[-8.584577701787449,41.16409623465902],[-8.584551467302461,41.16413639788642],[-8.584522768575836,41.16418034359239],[-8.584495220977562,41.16422016080412],[-8.584473332115115,41.164252923413926],[-8.584456126229277,41.16427881534786],[-8.584431573385643,41.164319233057945],[-8.584406984422094,41.16436479234759],[-8.584389536267357,41.164400499887314],[-8.584372980268496,41.16443772563952],[-8.584357282394336,41.164471526389505],[-8.584345857554254,41.16449428910117],[-8.58433601866291,41.164512039197845],[-8.584322061158087,41.16452691511188],[-8.584308762912263,41.16453716923777],[-8.584290687437187,41.16454580336302],[-8.58427024275881,41.16455471692671],[-8.584239284421512,41.16456644512974],[-8.584203450334373,41.1645795521336],[-8.584162322356395,41.164593877499904],[-8.584123556064771,41.164606833925134],[-8.584077215593462,41.164622089175914],[-8.584032788316602,41.16463659854072],[-8.583982516674368,41.16465371507505],[-8.58394191397103,41.16466820037614],[-8.58390691498726,41.16468147508865],[-8.583866597624066,41.16469760702531],[-8.583806523167544,41.16472216349799],[-8.583758158097865,41.16474278411596],[-8.583719113296475,41.1647603156717],[-8.583680369627322,41.16477832325877],[-8.583643791169962,41.164795845106696],[-8.583615268599763,41.16481007577393],[-8.58357366965327,41.164830462657484],[-8.583516475114664,41.164859734921365],[-8.583470861198995,41.16488366720054],[-8.583432157241038,41.16490400665603],[-8.583394961221122,41.16492531264448],[-8.583369084089137,41.164939595901714],[-8.583319678723095,41.16496492965356],[-8.583291575794142,41.16497782596119],[-8.58326222326914,41.16499094326567],[-8.583225447059567,41.165005728455576],[-8.583187732767486,41.16502098553478],[-8.583142960062435,41.16503731477458],[-8.583106463870088,41.165049505596485],[-8.583071117110022,41.16506077346419],[-8.583034199712356,41.16507062480232],[-8.583003951825336,41.16507829796286],[-8.582965196228058,41.165087679257574],[-8.582934247246342,41.16509389645479],[-8.582895672197484,41.165101809321264],[-8.582861699395977,41.16510841652871],[-8.5828303223206,41.16511476143542],[-8.58280265153563,41.16512119986329],[-8.58277399674454,41.16512836248193],[-8.582746776314627,41.165136185790686],[-8.582722101729354,41.165143422846164],[-8.582687670390515,41.165154407877445],[-8.582662811575005,41.16516258208671],[-8.582643648911699,41.165169113210446],[-8.582595153434378,41.16518645629304],[-8.582559768916234,41.16519919184889],[-8.582531459723935,41.16520984671347],[-8.582506889667378,41.16521843395512],[-8.58247312777632,41.165229749459215],[-8.582431756266553,41.16524342685248],[-8.582406044937326,41.16525239672017],[-8.582385923896751,41.16525992202326],[-8.582366034605874,41.16526822978782],[-8.582357091805724,41.16527252381578],[-8.582350511942481,41.16527562002943],[-8.58234279613825,41.16527987323645],[-8.582336327828518,41.16528359931208],[-8.582332199243963,41.16528621770778],[-8.582327384094098,41.165289496102766],[-8.58232266488087,41.16529286416484],[-8.582318730391025,41.165295986039894],[-8.58231543869379,41.16529901535623],[-8.582312124215317,41.16530219783435],[-8.58230895450614,41.16530564086979],[-8.582305092116869,41.165310590330506],[-8.582302319921679,41.16531466210937],[-8.582299578467502,41.165319742246986],[-8.582297004501791,41.16532492077605],[-8.582294694702188,41.16533039541231],[-8.582292753465266,41.165335751550494],[-8.582291047010896,41.16534059352596],[-8.582290025024188,41.16534446936495],[-8.582288214470223,41.16535324661698],[-8.582286972756666,41.16535983360335],[-8.58228578177701,41.16537034625604],[-8.582284799528567,41.16538002069404],[-8.582283819254453,41.16538998326113],[-8.582283247181742,41.16539865661903],[-8.582282673998174,41.16540716790425],[-8.582282180091017,41.16541333776714],[-8.582281905102757,41.1654184172557],[-8.582281111827422,41.16542784783851],[-8.582280136797118,41.165438575748546],[-8.582279156824258,41.16545032116123],[-8.58227879224826,41.16545797622362],[-8.582278564796297,41.165463037517554],[-8.582278605645602,41.16546899818916],[-8.582278720632697,41.165477083580036],[-8.582279386864219,41.165483888206204],[-8.58228025966242,41.16549127730196],[-8.582281492447612,41.165497296338735],[-8.58228326819185,41.16550604154652],[-8.58228598126995,41.16551594463763],[-8.58228727215594,41.1655200095188],[-8.582293043497605,41.16553454684767],[-8.582299705076368,41.16554858545679],[-8.582307808188844,41.16556432923623],[-8.582314119243549,41.165575902044424],[-8.582322259161767,41.16559006092598],[-8.582329068000222,41.165601244601085],[-8.58233262305566,41.165607083466504],[-8.582338054449439,41.165615481206586],[-8.582342855152763,41.16562226064515],[-8.582347305691627,41.16562836613337],[-8.58235241001684,41.1656342439554],[-8.582357431307825,41.16564017612787],[-8.582365698863262,41.165648616790754],[-8.582371850112795,41.165654256402675],[-8.582377769052007,41.16565903251309],[-8.582384979757043,41.1656645239087],[-8.582397726335808,41.165672793963324],[-8.582404652936454,41.16567681877272],[-8.58241417220663,41.165681868923905],[-8.58242096434852,41.165685399023445],[-8.582436209150545,41.16569308301994],[-8.582445248242244,41.16569761280036],[-8.582453427474459,41.16570185780963],[-8.582459991814272,41.16570518170039],[-8.582465766487966,41.165708031455786],[-8.582471566720834,41.16571113323059],[-8.582475930909979,41.16571333119568],[-8.582485915619715,41.16571848756988],[-8.582496594677565,41.16572411845119],[-8.582507058463221,41.165729633118794],[-8.582513396915894,41.16573302992517],[-8.582519387671006,41.16573611294297],[-8.58252970860298,41.16574164617642],[-8.582535472911337,41.165744721075825],[-8.582539634610184,41.16574692883569],[-8.582543844401837,41.16574919943699],[-8.58254919112791,41.1657521949324],[-8.582553784363954,41.16575477918151],[-8.582560147392558,41.165758283940335],[-8.582563209941512,41.165760063798366],[-8.58256794665364,41.16576271951922],[-8.582572420184576,41.165765223197845],[-8.582577109978075,41.16576798715337],[-8.582585246013053,41.16577288063031],[-8.582591718936095,41.16577677214094],[-8.582600453629949,41.16578208647326],[-8.582605574839091,41.165785208909135],[-8.582610387306165,41.165788485626614],[-8.582617461853284,41.165793230185834],[-8.58262216585064,41.16579632724212],[-8.582625888488133,41.165798797842456],[-8.582629647241708,41.165801322326885],[-8.582633992428825,41.16580422269393],[-8.582638484241043,41.16580765373885],[-8.582642472840746,41.16581068156212],[-8.582647311797265,41.16581434535817],[-8.582653216941269,41.16581884237571],[-8.582658487374545,41.16582287365661],[-8.58266192460842,41.165825426412155],[-8.582666468098317,41.165829442531546],[-8.582671682601635,41.16583400528325],[-8.582676704734778,41.16583831666848],[-8.582681320519969,41.16584244955964],[-8.582686378399695,41.16584676080441],[-8.582691999069178,41.165851475036874],[-8.58269549835191,41.16585438771941],[-8.582699717358704,41.16585799991606],[-8.582703456673597,41.165861163777805],[-8.582707099247418,41.165864120920055],[-8.582710130630623,41.16586656721264],[-8.582712442907706,41.165868404031364],[-8.582714409214523,41.16587017917537],[-8.58271574229143,41.165871704680214],[-8.582717206990456,41.165873310707894],[-8.582718745589105,41.16587526761288],[-8.58272009465796,41.165877387337254],[-8.582720966319688,41.16587939187625],[-8.58272169530903,41.16588144199552],[-8.58272220069092,41.16588389818318],[-8.582722369237946,41.16588588746802],[-8.582722143974774,41.16588952607813],[-8.582721649605489,41.16589388608459],[-8.582720854640632,41.16589785108043],[-8.582719943118812,41.16590219471247],[-8.582719068083412,41.165906646252886],[-8.582717894743649,41.165912773757285],[-8.582717078974706,41.16591718004412],[-8.582716290433057,41.16592208145951],[-8.582715232790843,41.165929442096484],[-8.58271398661242,41.16593884744274],[-8.582712875076615,41.165947036684216],[-8.582711147183415,41.16596091003853],[-8.582708516907255,41.16598045962175],[-8.582706641903787,41.16599720591631],[-8.582704537249537,41.16601695153441],[-8.582703211497112,41.16602865328255],[-8.582702306098211,41.16603736396435],[-8.582701719926115,41.166042237573954],[-8.58270172419895,41.16604633450288],[-8.582702369912706,41.16605014078227],[-8.582703919447573,41.16605369140143],[-8.582705612885121,41.16605563869568],[-8.582708167362794,41.16605804183502],[-8.582711637885712,41.166060234287514],[-8.582715678667832,41.1660621813905],[-8.582719418668637,41.16606370647068],[-8.582723453830301,41.166064834206296],[-8.582727007753874,41.166065288506296],[-8.582729948384381,41.16606492581961],[-8.582730756946109,41.16606467953662],[-8.582731551369005,41.166064109155066],[-8.582744917410864,41.16605670930326],[-8.582761753018783,41.16604441553924],[-8.582787909189577,41.16603945975731]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.458223746970784,-0.7870671169081463,8.458855464834627,0.7053669371097285,0.0006317178638433,-0.0817001797984178,0.0840018086311929,0.0839298167539821,0.0840018086311929,0.973085111728872,-5.1286955193033785,0.9731687883888096,-5.121354460174243,13.392931973532464,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:99625076:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1315L5111900,E-REDES,,0.493909107572494,LINE:004999,BUS:EREDES:1312S5013300:60,BUS:JUNCTION:60:02108,"[[-8.586459242153593,41.16082847607841],[-8.586446310196155,41.160834686086204],[-8.586440596782388,41.16083721184305],[-8.586436381442516,41.160839281468654],[-8.586432480603339,41.16084203417755],[-8.586430989605297,41.16084523658703],[-8.586430109343944,41.16084888679855],[-8.586431654013913,41.16085344586961],[-8.58644184240472,41.16086744330784],[-8.586569549820757,41.161014951251566],[-8.586682461554895,41.16112825622126],[-8.586699536348938,41.16114220841394],[-8.586718980416686,41.16115418830688],[-8.58673315340311,41.16115858040955],[-8.586748001715945,41.16116070076205],[-8.586765303130917,41.16116091151318],[-8.586779753252943,41.16115886445233],[-8.587140618293592,41.16102246333617],[-8.587161782319878,41.1610178504611],[-8.587183381051124,41.16101751289696],[-8.587219273099173,41.16102001815895],[-8.58725551583913,41.16102842883201],[-8.587290928960316,41.161039192894364],[-8.587316898603886,41.16104892280657],[-8.587392441647552,41.16108228185064],[-8.587461420617116,41.16112606677586],[-8.587601459260185,41.161235310575236],[-8.58762068009497,41.16126146394062],[-8.587633350086604,41.161286211563166],[-8.58763457422307,41.16130123486356],[-8.587631326575279,41.16131570860228],[-8.58762499511724,41.16132876287163],[-8.587614494899292,41.16134029391588],[-8.587491085324306,41.161426512305276],[-8.58745200844332,41.161447583942916],[-8.58740658346201,41.1614690048475],[-8.586333427846219,41.16189562930464],[-8.586015027365372,41.16202268496069],[-8.585994393198428,41.16203161758937],[-8.585984433839448,41.162036987421175],[-8.585975940912673,41.16204421535254],[-8.585939115714465,41.16208262884248],[-8.585897886857367,41.16213726739991],[-8.58577571047145,41.162342218540026],[-8.585705281522912,41.16243358359235],[-8.585654642233129,41.16248861033434],[-8.585241275813493,41.16320981652264],[-8.585160625308529,41.16334482922328],[-8.585093526340254,41.16345803415981],[-8.585042585298837,41.163542064597856],[-8.585003797115451,41.163596666200334]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.474010050577885,-0.9703330662081786,9.474942949979935,0.8747156870794448,0.0009328994020503,-0.0956173791287338,0.094186138931433,0.0940928777924446,0.094186138931433,0.9729734099903128,-5.138306664641975,0.973085111728872,-5.1286955193033785,15.016683237102889,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:99625100:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1315L5109300,E-REDES,,0.5065661385639082,LINE:005000,BUS:EREDES:1312S5013300:60,BUS:JUNCTION:60:02108,"[[-8.58635651921549,41.16068085134001],[-8.586352906773781,41.16068223425627],[-8.586347495954737,41.16068544313922],[-8.586344186097723,41.16068750918593],[-8.586340285263603,41.16069026189172],[-8.586336370958728,41.160692789543496],[-8.586332774265289,41.160696450480756],[-8.58632948267091,41.160699434891875],[-8.586326480128621,41.16070286837573],[-8.586325004155139,41.16070652093882],[-8.586323524172967,41.160711317061704],[-8.586322349227943,41.16071542765456],[-8.586322086046511,41.160720444079885],[-8.586322722776947,41.160726375388755],[-8.586324272105236,41.16073160976431],[-8.586325809581847,41.160736853190876],[-8.586327659939613,41.16074254559619],[-8.586330110076888,41.160747101093364],[-8.58633256332703,41.16075210679238],[-8.586338653402102,41.16076097897685],[-8.586410551012902,41.16088066812591],[-8.586540276042298,41.1610304912386],[-8.58665498741086,41.1611455989864],[-8.586675009741471,41.16116194367907],[-8.586700520313846,41.161177654388155],[-8.586722932079502,41.1611846071666],[-8.586744363792848,41.16118767396381],[-8.586768349856689,41.16118796634612],[-8.586791262977233,41.1611847242812],[-8.587153660953922,41.16104772278277],[-8.587167187469234,41.161044787902874],[-8.587182102891504,41.16104455781609],[-8.587212308875879,41.16104665336892],[-8.587243575351447,41.16105392218076],[-8.587276301982142,41.16106385947856],[-8.587299942182907,41.16107270718782],[-8.587371792329233,41.16110443307453],[-8.58743703759096,41.16114585566033],[-8.587572512184158,41.16125155186423],[-8.587588232814419,41.161272937819675],[-8.58759800423137,41.16129205123791],[-8.587598641715934,41.16129979239687],[-8.587596642535214,41.16130874156576],[-8.587592989134155,41.161316247595224],[-8.587587313418442,41.16132249202824],[-8.58746849257817,41.161405504708064],[-8.587432157794492,41.161425106790446],[-8.58738877534209,41.16144554714072],[-8.586316748868104,41.16187173476934],[-8.585997813814936,41.16199900859176],[-8.585975076962544,41.162008840937695],[-8.585960381300616,41.16201676866243],[-8.585948038771829,41.16202728033453],[-8.585909025074027,41.16206797152846],[-8.585865989712662,41.1621249943317],[-8.585743883990176,41.16232983710847],[-8.585675120218392,41.16241906156107],[-8.58562327458755,41.162475389662575],[-8.585208601218396,41.163198896979736],[-8.585128021029552,41.16333374730387],[-8.585060957387622,41.16344689805694],[-8.58501061719524,41.16352994464857],[-8.584991390805701,41.1635565109371]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.237293006751775,-0.948550700952794,9.2382025967859,0.8503972100437484,0.0009095900341247,-0.0981534909090457,0.0918352940847965,0.09173964315853,0.0918352940847965,0.9729734099903128,-5.138306664641975,0.973085111728872,-5.1286955193033785,14.641873389263008,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:99625106:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1315L5109300,E-REDES,,0.3561514446154634,LINE:005001,BUS:JUNCTION:60:02108,BUS:JUNCTION:60:01296,"[[-8.584991390805701,41.1635565109371],[-8.584972147771502,41.16358412178434],[-8.584949839548917,41.16361648094617],[-8.584920118259422,41.16365720724797],[-8.58489408291876,41.16369163404603],[-8.584868632612675,41.163722780977594],[-8.584848129436047,41.163747362321224],[-8.584818677042092,41.16378044290456],[-8.584795810617923,41.16380443925701],[-8.584762850339438,41.16383682229261],[-8.584736842730795,41.16385973247195],[-8.584712303474753,41.163881322243114],[-8.584684483038904,41.16390917388834],[-8.584660273746826,41.163935426566674],[-8.584632281709741,41.16397296747856],[-8.584606440197122,41.16400962650873],[-8.584583670875451,41.16404428350265],[-8.584556224564107,41.16408841338099],[-8.58453010822471,41.16412843207042],[-8.584501527270968,41.164172179213814],[-8.584474026826344,41.16421192420086],[-8.584452043629568,41.16424483124613],[-8.584434649084367,41.16427101205571],[-8.584409695590155,41.16431207964472],[-8.584384777338292,41.164358270524],[-8.584367070704193,41.16439451032907],[-8.584350444134824,41.164431871419715],[-8.58433488699713,41.16446534745941],[-8.58432372092995,41.164487622920525],[-8.58431505889115,41.16450324337915],[-8.58430372739148,41.164515335649796],[-8.584293688438784,41.16452306476756],[-8.584278356311323,41.16453038248622],[-8.584258933339258,41.16453885982637],[-8.584228759405233,41.16455029680638],[-8.584193281903168,41.16456327634563],[-8.584152510387753,41.164577456239094],[-8.584113981905578,41.164590339692325],[-8.584067736638692,41.164605576556674],[-8.58402316664009,41.164620122495656],[-8.583972538428599,41.16463736648643],[-8.583931484082333,41.16465201563507],[-8.583895985918387,41.16466547239057],[-8.583855359642076,41.164681731596524],[-8.583794999981276,41.16470639723464],[-8.583746207221356,41.164727199612614],[-8.583706782387193,41.1647449127419],[-8.583667753632529,41.16476304750388],[-8.583630842676884,41.16478073273001],[-8.583602225038657,41.16479499978434],[-8.58356050744349,41.16481545916313],[-8.583503004114057,41.16484487670072],[-8.5834572715494,41.16486888147441],[-8.583418140143198,41.16488943870511],[-8.583380730524148,41.16491087158693],[-8.583355351842574,41.16492486474876],[-8.583306801512759,41.1649497809441],[-8.58327932810053,41.16496238664264],[-8.583250557556912,41.16497523153316],[-8.583214232884652,41.164989834863],[-8.583176922594312,41.165004928277355],[-8.583132958135732,41.165020966206995],[-8.583097008802005,41.16503297479614],[-8.583062518071475,41.16504396917669],[-8.583026433245447,41.16505360114568],[-8.582996518366086,41.165061182956066],[-8.582958500392891,41.16507039928026],[-8.582928074935367,41.165076506372536],[-8.582889583177078,41.165084400901996],[-8.582855646005244,41.16509098995949],[-8.582823733505535,41.16509744501383],[-8.582795408516038,41.16510404808033],[-8.582766016239091,41.165111393672056],[-8.58273822500856,41.165119381292094],[-8.582713146060822,41.16512672798108],[-8.582678286778359,41.165137858754456],[-8.58265316645605,41.16514612402878],[-8.582633647088358,41.16515276459931],[-8.582584937644759,41.16517018054993],[-8.582549339281117,41.165183006982815],[-8.582521148873436,41.16519360735408],[-8.582497054309679,41.16520203065477],[-8.582463530231168,41.165213273190744],[-8.582421992290216,41.16522700525777],[-8.582395757879192,41.165236148252255],[-8.582374876196193,41.16524395566361],[-8.582353870108589,41.16525273602009],[-8.58234440477801,41.165257284212146],[-8.582337183542515,41.16526068007662],[-8.582328541763696,41.16526543214229],[-8.582321432636649,41.16526953890492],[-8.58231656853154,41.16527262840126],[-8.582311231466967,41.16527625100087],[-8.582305848346257,41.165280107891675],[-8.58230087089025,41.16528404423307],[-8.582296868797496,41.165287733641414],[-8.582292962394543,41.16529147670084],[-8.582288881955861,41.1652959047663],[-8.58228420452673,41.16530189290801],[-8.582280653962174,41.16530713828868],[-8.582277394787228,41.16531317490527],[-8.58227449170434,41.16531901203414],[-8.582271829882888,41.165325280424035],[-8.582269748564265,41.16533106031107],[-8.582267831772342,41.165336506395924],[-8.58226655407134,41.16534131968027],[-8.582264651587947,41.16535059252697],[-8.5822632949795,41.165357801257855],[-8.582262036455017,41.1653688904484],[-8.582261031051805,41.16537866402386],[-8.582260028610063,41.16538886979302],[-8.582259458015095,41.16539775924767],[-8.582258884088013,41.165406162484345],[-8.582258390795662,41.1654124223875],[-8.582258115682164,41.16541748386795],[-8.582257344505798,41.16542666224435],[-8.582256369471635,41.1654373901542],[-8.58225534380891,41.16544942388236],[-8.582254981081217,41.16545734906577],[-8.58225473226547,41.165462770614326],[-8.58225477595094,41.16546914547163],[-8.582254895130886,41.16547784313695],[-8.582255637662985,41.16548534979829],[-8.582256586884991,41.16549345893732],[-8.582257942705747,41.16550004476233],[-8.582259816790716,41.165509230795216],[-8.582262725565807,41.16551987147174],[-8.582264259996139,41.165524700763626],[-8.582270395263517,41.1655401821185],[-8.582277371195527,41.16555488581516],[-8.582285691489483,41.165571024934415],[-8.582292171573194,41.16558292123624],[-8.582300504411712,41.16559741252252],[-8.5823074097402,41.16560876690252],[-8.582311085302363,41.165614803391065],[-8.58231649872651,41.165624056608785],[-8.582319646381992,41.1656313017363],[-8.582320643146344,41.165641130505385],[-8.582318433899163,41.16564910793727],[-8.58231267957736,41.16565791863331],[-8.582298862820451,41.16566909299144]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.984304582386736,-0.9152698842813836,9.985050278380037,0.8464399843291053,0.0007456959933005,-0.0688298999522782,0.0991453381101308,0.0990843496616396,0.0991453381101308,0.973085111728872,-5.1286955193033785,0.9731687883888096,-5.121354460174243,15.807359275223742,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:109359076:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139500,E-REDES,,0.358330637884542,LINE:005002,BUS:JUNCTION:60:02110,BUS:JUNCTION:60:01293,"[[-8.658527971403538,41.16899326910665],[-8.658400728239478,41.16914442945891],[-8.658122212506393,41.169484830553124],[-8.658087965436204,41.16954134477561],[-8.65792005202654,41.16974776955533],[-8.657671978602783,41.1700466558372],[-8.657332752551783,41.17045244207789],[-8.657001955484636,41.17084733871289],[-8.656763850181807,41.171130113923674],[-8.656520968574048,41.1714149093476],[-8.656260156242528,41.17172579923228]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CIRCUNVALAÇÃO-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0595754237288135,0.0788855932203389,261.14406779661016,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-31.3630279597239,-3.68201185994054,31.369251576052807,3.5897122279970404,0.0062236163289064,-0.0922996319434994,0.3117922351027652,0.31167794329296,0.3117922351027652,0.9745704763500296,-5.015147793222623,0.9747905970823122,-5.001594304913751,45.26271831353201,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:112052603:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147700,E-REDES,,0.1475102496237394,LINE:005004,BUS:JUNCTION:60:01248,BUS:JUNCTION:60:02111,"[[-8.619833943265341,41.17287645719766],[-8.619901589801524,41.17311171277927],[-8.61991208245653,41.173200756420734],[-8.619891630633221,41.17330629201488],[-8.619892138785898,41.17331053086587],[-8.619894807884437,41.173315309813546],[-8.619899259025159,41.17331935185974],[-8.61991027609794,41.17332336606348],[-8.61992189221403,41.173326207172295],[-8.620096825014118,41.17335756540944],[-8.620102347992574,41.17335830734241],[-8.620110350451519,41.173359155812086],[-8.620116453252601,41.17335934602492],[-8.620123421936436,41.17335899230859],[-8.620223337901809,41.17334052385845],[-8.620236371305047,41.17333523708078],[-8.620244794873868,41.1733286102199],[-8.620249865585391,41.173321412309114],[-8.620254925257736,41.173311125984355],[-8.620259688101774,41.17329617671312],[-8.6202639472393,41.17328240013274],[-8.620266930916921,41.173270177697106],[-8.62026991605438,41.17326296162281],[-8.620273749730272,41.17325607510514],[-8.620278773098624,41.1732505251732],[-8.620282060888032,41.17324715263256],[-8.620286608667408,41.17324335154465],[-8.620293632843689,41.173239242806794],[-8.62038362118317,41.173199836425546],[-8.620468495425028,41.1731666105976],[-8.620554068098336,41.17313597496791],[-8.620619138765605,41.173112656759784],[-8.62067217991566,41.17309340550486],[-8.62074891650849,41.17306522039857],[-8.62079099068165,41.1730486989421],[-8.620846516290413,41.1730302384316],[-8.620878686089181,41.17301671241888],[-8.620891192376078,41.17301106763629]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.00952541901672,-3.107230885010424,19.01027770012868,3.0657097020269566,0.0007522811119606,-0.0415211829834674,0.1902159554298646,0.1901482681457598,0.1902159554298646,0.9744017361533996,-5.047760010980579,0.9744494302409168,-5.044452461470397,27.613552359710337,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:112052615:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139700,E-REDES,,0.1521323764859249,LINE:005005,BUS:JUNCTION:60:01248,BUS:JUNCTION:60:02111,"[[-8.619818853361016,41.172866373374525],[-8.619889778476002,41.17311306848052],[-8.619900080399319,41.17320050116959],[-8.61988289559963,41.17330468127429],[-8.619883104972685,41.17330880433684],[-8.619885527504282,41.17331407956442],[-8.619890009699384,41.17331909393925],[-8.619895327392953,41.173322682098245],[-8.619901318570241,41.17332549303497],[-8.61991139613424,41.17332816058372],[-8.619920791455222,41.173330425833015],[-8.620100724127568,41.17336269030053],[-8.620106953117695,41.17336382542567],[-8.620117070139676,41.17336378250726],[-8.620125812895369,41.17336322317106],[-8.620131101166736,41.17336284957034],[-8.620142813989114,41.17336106205783],[-8.620160273397868,41.17335803458882],[-8.620220662587053,41.17334613585886],[-8.620232827227818,41.173342608598254],[-8.62024611000934,41.17333560094796],[-8.620255248765625,41.173327395306295],[-8.620262979657506,41.17331415325354],[-8.620268142370021,41.17329849094873],[-8.62027242914967,41.17328683025145],[-8.620275125353041,41.173277616457824],[-8.62027713776378,41.173270998792276],[-8.620278711878173,41.17326473415275],[-8.62028392625039,41.173256022915346],[-8.620291244124484,41.17324974290501],[-8.620298793494896,41.17324414623541],[-8.620310704324215,41.17323854005996],[-8.620358676056792,41.173217014377784],[-8.620381692601491,41.173206507762735],[-8.620474510648139,41.17317265393129],[-8.620566708412403,41.173138730624686],[-8.620602668463848,41.17312689040002],[-8.620637879709214,41.173113711709604],[-8.620676583697309,41.173099086497345],[-8.620707773423973,41.17308836501931],[-8.620734110314931,41.173078879720705],[-8.620762054221697,41.173067559725226],[-8.620786526327308,41.173058901723465],[-8.62081366446128,41.17304819742801],[-8.620837318881605,41.173040155178796],[-8.620856954686909,41.17303335457766],[-8.620878173607613,41.173024710378016],[-8.620895111901277,41.17301892970864],[-8.620908801231316,41.173010524594226],[-8.620918886957808,41.17300468299583]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.431972894672423,-3.0141458918130035,18.432702319747964,2.9712466215483775,0.0007294250755407,-0.042899270264626,0.1844388658449113,0.1843690576345229,0.1844388658449113,0.9744017361533996,-5.047760010980579,0.9744494302409168,-5.044452461470397,26.774895237702157,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:112143002:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139700,E-REDES,,0.2683335994798336,LINE:005006,BUS:JUNCTION:60:02111,BUS:EREDES:1312P5013500:60,"[[-8.620918886957808,41.17300468299583],[-8.620929245149767,41.17299862413657],[-8.620931917331907,41.17299580345297],[-8.620946949808799,41.17298213413947],[-8.62096507265658,41.172964192676815],[-8.62098308759089,41.17294776438533],[-8.620999370522396,41.17293399070391],[-8.621046259184432,41.172893497364456],[-8.621089074807317,41.17285814474219],[-8.621112194099426,41.17283746273159],[-8.621147641512263,41.17280962394757],[-8.621176192635547,41.172787054950525],[-8.621239721952275,41.17273926036386],[-8.621271766789247,41.17271378612054],[-8.62132562408961,41.17266978738957],[-8.62138472623789,41.17262280392448],[-8.621427416955095,41.172589927877816],[-8.621487724378367,41.172543191351906],[-8.621569372012889,41.17248014732594],[-8.621620539499022,41.17244144540076],[-8.621655094712814,41.17241387137931],[-8.621673718625338,41.17239925024325],[-8.621696772848503,41.172382674333356],[-8.62172455226603,41.17236054068801],[-8.621752160574006,41.1723394342498],[-8.621780111614806,41.172317948167134],[-8.621802652446082,41.172301248361556],[-8.621849054621908,41.17226435846684],[-8.621886161658857,41.1722370346352],[-8.621905980343097,41.17222124682495],[-8.621950867676249,41.17218577700744],[-8.621981511865766,41.17215951615423],[-8.62200859323925,41.17213648498633],[-8.622048216038335,41.172102973466046],[-8.62207073137803,41.17208447286416],[-8.622090562398666,41.172070350757394],[-8.62211920587047,41.17205066249441],[-8.622158698214298,41.1720220408046],[-8.622191914403755,41.171998731339805],[-8.622209201676313,41.17198706920813],[-8.622218026975135,41.17198162905264],[-8.622227371899518,41.1719787528967],[-8.622259840906333,41.1719687008664],[-8.622289237487871,41.17195892304234],[-8.622303183401323,41.17195461360618],[-8.62231509187918,41.17195353637554],[-8.622345078079455,41.171952508165475],[-8.62238134443944,41.171949904449775],[-8.622414041735736,41.17194809030098],[-8.622446404437225,41.171946151509474],[-8.622493226604004,41.17194325064529],[-8.622527803752178,41.171941041267516],[-8.622560494316119,41.17193832667986],[-8.622595740712764,41.17193637555194],[-8.622653470311015,41.17193239262582],[-8.62269774334701,41.171929628608254],[-8.622727719911543,41.17192731273046],[-8.622770807112152,41.17192532810859],[-8.622814065315966,41.17192230725126],[-8.622851176810052,41.17191958272725],[-8.622918621858542,41.17191607146503],[-8.62296188200035,41.17191331166745],[-8.623002066834786,41.17191043891721],[-8.623037147318454,41.17190861442186],[-8.623062860780577,41.17190670383305],[-8.623078013250376,41.17190599085777],[-8.623092167320078,41.171907218057626],[-8.623120134739697,41.17191032221308],[-8.623135654923603,41.171912570062204],[-8.623150151331092,41.17191495734322],[-8.623167747076334,41.17192067197273],[-8.623188941765203,41.17192959476113],[-8.62320756291125,41.17193697979956],[-8.623227560207095,41.17194513332624],[-8.623246527939736,41.17195265194256],[-8.623269595368532,41.17196181883988],[-8.623286513534705,41.17196934620039],[-8.62330755388667,41.171979935413894],[-8.62332431291255,41.171988489933945],[-8.623338338364375,41.17199641682197],[-8.623353061623076,41.172005232150156],[-8.623368467069355,41.1720144407506],[-8.623382157869626,41.17202223399848],[-8.623398579025467,41.1720318164361],[-8.623407310216548,41.17203770395031],[-8.623419643527713,41.17204562905085],[-8.623428545387865,41.17205202907732],[-8.623437971229583,41.1720599755978],[-8.623446732597749,41.17206830313445],[-8.62345846918097,41.17207929222774]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.99583002048574,-3.0616805486698526,18.99719500767556,2.9861335411604704,0.0013649871898167,-0.0755470075093822,0.1900010860317579,0.1898802996129982,0.1900010860317579,0.9744494302409168,-5.044452461470397,0.9745357624715968,-5.038428050415466,27.582359879764525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:94488702:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1011L5624000,E-REDES,,8.10206452904736,LINE:005008,BUS:JUNCTION:60:02115,BUS:JUNCTION:60:03281,"[[-8.99781683127372,39.615076837168175],[-8.998499678207635,39.615217855653064],[-9.000260010929674,39.6155077211025],[-9.00461365149419,39.61552391567036],[-9.01150558055642,39.61869150742061],[-9.022316770775735,39.619803049296515],[-9.038234927512496,39.61491967557232],[-9.041548396754697,39.61390281430494],[-9.042668543588892,39.613838085622106],[-9.049209475447245,39.618990449793216],[-9.050541596439903,39.621899524055486],[-9.051802678288885,39.62265612036883],[-9.053527606990135,39.6240745939247],[-9.059489958147454,39.62402668410597],[-9.060144016751488,39.624451373692025],[-9.060176487973385,39.634273354445746],[-9.060679631089323,39.63482791305109],[-9.069725573135305,39.63484976714271]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.128277662704359e-07,-0.0796263387231058,-4.2743293073530056e-14,5.9906167025527445e-15,4.128277235271428e-07,-0.0796263387230998,0.0007883848031137,4.2732504141856975e-16,0.0007883848031137,0.9718665283631474,-7.977634822008037,0.9719005358666808,-7.978228918640836,0.1131273931860787,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:94801146:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108300,E-REDES,,5.795267220377901,LINE:005009,BUS:JUNCTION:60:01206,BUS:JUNCTION:60:02156,"[[-8.606598281440748,41.2306979121867],[-8.606891083807014,41.23065537458393],[-8.600893322235336,41.244483602619],[-8.603307068544977,41.25234282804833],[-8.604396861741458,41.26630183113127],[-8.602104962302768,41.281504074034814]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.789879819707146,2.711458639241401,-27.648214587408553,-2.291398987378194,0.1416652322985925,0.4200596518632071,0.273010820205593,0.2730619735658488,0.2730619735658488,0.9841297813977904,-3.4808242495579256,0.9776432009292724,-4.434808649656352,39.182375314370624,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:99852744:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5109300,E-REDES,,1.042005791531001,LINE:005010,BUS:JUNCTION:60:01944,BUS:EREDES:1315S5021000:60,"[[-8.56441647636339,41.19544351757082],[-8.557519232780066,41.20197702648864],[-8.5566071568666,41.202741279376205]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.67708862735106,-0.6993357614864283,9.680224548418344,0.6996188067490249,0.0031359210672832,0.0002830452625965,0.0958061382539638,0.0957988085891863,0.0958061382539638,0.9744748063841636,-4.929571090498267,0.9748655817666652,-4.8685832909739855,13.747472844592318,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:111723758:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108000,E-REDES,,6.083914873643014,LINE:005011,BUS:JUNCTION:60:01206,BUS:JUNCTION:60:03257,"[[-8.60655033968481,41.23064759658082],[-8.606997675675402,41.230592643615374],[-8.610587970253508,41.23764410463022],[-8.611154453733073,41.239393406190715],[-8.614537832020998,41.24232735751091],[-8.627127267848541,41.26418538438698],[-8.639768948290541,41.278665761771144]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.892620089638157,6.9502884059794185,-25.7554617005871,-6.548162128635426,0.1371583890510557,0.4021262773439922,0.2621319320543054,0.2622828072150901,0.2622828072150901,0.9841297813977904,-3.4808242495579256,0.9749649259074028,-4.367670833093907,37.63564459966855,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:95090079:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1104L5625000,E-REDES,,5.614348951207538,LINE:005012,BUS:JUNCTION:60:02243,BUS:EREDES:1104S5672000:60,"[[-8.986219186391896,39.2896742546183],[-8.989331260108926,39.28878666825854],[-8.991873453803992,39.288061532401215],[-8.994125640735929,39.28741905817322],[-8.995888196609638,39.286916218973055],[-8.997158238721427,39.28697709210255],[-8.999837462069756,39.287105469172076],[-9.001341461406422,39.28717545005619],[-9.002893812294522,39.28774147270867],[-9.00508614466253,39.28854078444365],[-9.006789969095884,39.289161957158434],[-9.010484495246725,39.28818224198109],[-9.012296733001127,39.28770160351053],[-9.01605652567803,39.28788123412855],[-9.01945758642829,39.2880436191952],[-9.02380725693573,39.288251158532155],[-9.027283548743002,39.288416899448954],[-9.02913246045586,39.28794411168896],[-9.031163325057236,39.287424754568036],[-9.032820734692361,39.28700087300096],[-9.036189430382082,39.2861392451558],[-9.044774052947048,39.283942963271066],[-9.04601664150886,39.2832058205048],[-9.047541203539827,39.28230136558666],[-9.04808292994272,39.281957474282464]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6250 CADAVAL-RIO MAIOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.911328248517573,0.8701214237465039,-0.9110335394062457,-0.9243820457805948,0.0002947091113274,-0.0542606220340909,0.0124621237894227,0.0128456638344237,0.0128456638344237,0.9729057583026492,-10.422502014900644,0.9722153467049164,-10.444987460564471,1.8432578324614308,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:103917560:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012100,E-REDES,,3.142500066636822,LINE:005015,BUS:JUNCTION:60:02125,BUS:JUNCTION:60:02121,"[[-7.859625695915981,37.1589283623221],[-7.861575933139666,37.15917713051337],[-7.862989460074092,37.1593498647864],[-7.86848936937769,37.160058708733835],[-7.871060575691869,37.159842989431226],[-7.874337956944701,37.15953091255252],[-7.876364188511356,37.15935571218186],[-7.87907712897432,37.15911688577224],[-7.882489182195793,37.1588420023661],[-7.884749023418263,37.15864204584704],[-7.887406375113833,37.158414563507044],[-7.88983573465734,37.15819984741703],[-7.892089918480252,37.1580111285892],[-7.894815401243455,37.15775534264739]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.771622084341724,4.497880850465713,-13.74895706924615,-4.4502108375810945,0.0226650150955762,0.0476700128846188,0.1482637419015852,0.1483550744663818,0.1483550744663818,0.940258990392062,-15.068238575121782,0.937326043233385,-15.32851929999374,21.287856861297445,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:109327487:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012100,E-REDES,,4.502731610682647,LINE:005017,BUS:JUNCTION:60:02121,BUS:JUNCTION:60:02180,"[[-7.894815401243455,37.15775534264739],[-7.897754761756497,37.15752497419486],[-7.901173019461452,37.157207828137096],[-7.902691405850591,37.15708666717978],[-7.905886030349488,37.156813564247194],[-7.907735843296417,37.156651241330096],[-7.911429921458216,37.15632936387723],[-7.914667810575926,37.15604924742496],[-7.916826983600166,37.155867615027745],[-7.920723780905944,37.15553583106607],[-7.924595199810557,37.15519326022874],[-7.927930108688669,37.1549007233087],[-7.931220590223919,37.15460944110739],[-7.935117958381542,37.15428658258203],[-7.937706339496283,37.15405949747376],[-7.941031250583181,37.1537682333231],[-7.94385958626586,37.15350466319212],[-7.945327146884734,37.153392524128286]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.8101553755188498,1.5507773992858984,0.8106417093875171,-1.590269525795561,0.0004863338686673,-0.0394921265096626,0.0179617111534625,0.0183370958531356,0.0183370958531356,0.937326043233385,-15.32851929999374,0.9366709988635524,-15.290108745529237,2.6312377461810414,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:120828938:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1809L5129400,E-REDES,,1.1829951162324697,LINE:005018,BUS:EREDES:1809S5004900:60,BUS:JUNCTION:60:01603,"[[-7.832642886661098,40.55330778360145],[-7.830477973324014,40.554536711943214],[-7.828431589184172,40.5556977405972],[-7.82603372488307,40.55705955758301],[-7.823602037302265,40.55844050548102],[-7.821290968886614,40.55952566785104]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.629619860939237,-1.456315609389128,6.631339736104501,1.4502757411635276,0.0017198751652633,-0.0060398682256004,0.0665989509119434,0.0665740756601768,0.0665989509119434,0.9807145875786148,-0.5643634834637418,0.9811369438064068,-0.5196163304715135,9.556457298313022,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:109281048:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0113L5121900,E-REDES,,2.909941070703398,LINE:005019,BUS:JUNCTION:60:02247,BUS:JUNCTION:60:03282,"[[-8.45558306062553,40.846895201115416],[-8.452373078417287,40.84719789276891],[-8.4486509257384,40.84754874727733],[-8.443805417706907,40.84800527308606],[-8.440509769629292,40.84831562869382],[-8.437925525625777,40.848558988042],[-8.43501695363888,40.848832769068004],[-8.430639114622673,40.84924473771226],[-8.426600116846307,40.84962460739484],[-8.42402868992713,40.849866452051955],[-8.422299102708422,40.850028949230555],[-8.42125245891215,40.85012922572374]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.917860919242267,-1.0023076969632514,11.931452711267376,1.019988453966323,0.0135917920251067,0.0176807570030717,0.1193625492593322,0.1193387975466738,0.1193625492593322,0.9641593836295816,-5.505468097298234,0.965563743543662,-5.2921518640975815,17.127643745061313,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119714068:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5122500,E-REDES,,1.816616137798624,LINE:005020,BUS:JUNCTION:60:01486,BUS:JUNCTION:60:01487,"[[-8.42126379636189,40.805424896702405],[-8.418718909362887,40.80815385163395],[-8.413965633931479,40.81327808379543],[-8.409710635092619,40.817852907930956],[-8.408846091866375,40.81878802832518]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.670891608348143,4.4865580078556855,-22.63969386885355,-4.399086336618847,0.0311977394945976,0.0874716712368384,0.2288372292628888,0.2288712059149251,0.2288712059149251,0.9717893438011544,-4.531885565943815,0.9696502251205814,-4.773387906699937,32.84132672046565,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
