source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:114910877:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0102L5125000,E-REDES,,5.95969467568112,LINE:005021,BUS:EREDES:0102S5000700:60,BUS:EREDES:0102S5010600:60,"[[-8.477659572890474,40.74516213707647],[-8.47783640980845,40.74514959397257],[-8.478807051843186,40.744299878759776],[-8.475007072763287,40.73828570134199],[-8.47402194420292,40.73288042690659],[-8.474507157720636,40.73113608292944],[-8.475608465271792,40.71713147023644],[-8.47725288889949,40.71564225422735],[-8.481299170512354,40.71249413640596],[-8.482864422525513,40.71050989429134],[-8.48586703714654,40.710614881508306],[-8.492102843860799,40.710548573643074],[-8.495424997956382,40.71022680929628],[-8.498137253989743,40.7092621028386],[-8.498093446361718,40.70613757715855],[-8.498965212152527,40.705704177014894],[-8.498992869161082,40.70569614655844]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1250 ALBERGARIA-VISTA ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.9223,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.508773965209414,0.9946514192982502,-35.26814817033834,-0.2544417266298492,0.2406257948710717,0.740209692668401,0.3481859985742376,0.3481962991564268,0.3481962991564268,0.9817090897283572,-3.4441785565974365,0.9746707433879032,-4.731368065493245,37.753041218304986,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:116534214:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5141000,E-REDES,,0.167721909328969,LINE:005022,BUS:JUNCTION:60:03283,BUS:JUNCTION:60:03284,"[[-8.613586589466141,41.132603383893674],[-8.613591787582559,41.13260252473865],[-8.613609517141118,41.13260041556559],[-8.613636555891292,41.132599392969766],[-8.613667733774857,41.13259764170196],[-8.61369245032799,41.13259663781681],[-8.613713300640663,41.13259459660414],[-8.613736471696123,41.132592338573524],[-8.613781822781084,41.13258747547866],[-8.613827381890655,41.13258174707993],[-8.613868669222171,41.132573272222935],[-8.613894483415919,41.132567662489315],[-8.613918635816713,41.132562807067735],[-8.61393454505414,41.132560948584214],[-8.613946709448516,41.13255836742702],[-8.613952701274549,41.13255530787693],[-8.613965834531712,41.13254354725504],[-8.61397572460457,41.13253288973765],[-8.613981944190567,41.13252190542788],[-8.613986423937014,41.132510775331106],[-8.613987207634771,41.13249745465496],[-8.613973309814734,41.13244224432604],[-8.61395827179386,41.13240858611557],[-8.61394866787634,41.13240140486898],[-8.613926926958355,41.132389159992805],[-8.613912279703356,41.13238282826077],[-8.613899763324824,41.13238125089095],[-8.613867101835616,41.13238530453605],[-8.613761452644871,41.132403017152846],[-8.613667782021189,41.13241717685583],[-8.613586671352312,41.1324323644418],[-8.613521097912297,41.132433926450204],[-8.613462243839079,41.132429319361385],[-8.613413478603634,41.13241842103836],[-8.613375978899576,41.13240091142058],[-8.61333882258429,41.13238150044203],[-8.613299398621637,41.13235165392014],[-8.613269354796914,41.13232608122817],[-8.613191088840878,41.13221730312089],[-8.613115804620547,41.13213514728233],[-8.613003346715573,41.132058828501876],[-8.612915251003592,41.131993303037355],[-8.612866648605147,41.13194271274025],[-8.61286166507475,41.131937078848246]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1410 VERDINHO-SERRA DO PILAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0291,0.1,280.0,0.8337499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.46783735476716,-0.0452429365475727,16.468227541825463,-0.0034647949498787,0.0003901870583042,-0.0487077314974515,0.1632434320518022,0.1632428027386258,0.1632434320518022,0.9707124805358204,-5.351248059842243,0.9707355807091098,-5.346584691284175,19.579422135148693,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:116534256:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5141000,E-REDES,,0.5893336934625858,LINE:005023,BUS:JUNCTION:60:03284,BUS:JUNCTION:60:02255,"[[-8.61286166507475,41.131937078848246],[-8.612805477758226,41.131873617021014],[-8.612798581575762,41.131867000641485],[-8.61278791652538,41.131861255418016],[-8.612780289827914,41.131858973169344],[-8.612773868694655,41.131858693847995],[-8.61273188535525,41.13185825693962],[-8.612482611734393,41.13192825308231],[-8.612437364136232,41.131940714883434],[-8.611891192584112,41.13207945426276],[-8.61113614791474,41.13224529948076],[-8.611118053453207,41.132247995073556],[-8.611107389492917,41.13225219946825],[-8.611060729337506,41.13228172079896],[-8.611012561471382,41.13232008162819],[-8.611001555784203,41.132328060247154],[-8.610992882924966,41.13233911763844],[-8.610989092574828,41.1323517664811],[-8.61098981214547,41.13236063274509],[-8.611052617727642,41.13276235133266],[-8.611099244487134,41.13303072016443],[-8.61112719719924,41.13325326267825],[-8.611133819541303,41.13330567628],[-8.61112988389862,41.13334252934851],[-8.611116583219335,41.13336082748134],[-8.611099203130351,41.133371714030126],[-8.61106103282656,41.1333831283365],[-8.610915387234002,41.133412044134275],[-8.610762838643568,41.133448146902566],[-8.610753871024372,41.13344818420986],[-8.610739643490225,41.13344387630189],[-8.610732821343476,41.133442518016615],[-8.610727808034069,41.13344260190213],[-8.610624643576688,41.13347315947786],[-8.610458879432535,41.13352623592852],[-8.610353675289248,41.133569497835815],[-8.61034942639963,41.133573162247586],[-8.61034311142379,41.13358422779557],[-8.610333801522806,41.1335912448425],[-8.610322608785111,41.1335981076368],[-8.610144872742657,41.1336918428871],[-8.610102276110865,41.13371533205352],[-8.609957083295471,41.13381819725347],[-8.609738500256645,41.133996138849646],[-8.609610839196804,41.134095986414295],[-8.6094351164482,41.13425575890491],[-8.609379768813554,41.13429797566471],[-8.60936191364475,41.13430911604206],[-8.609346679280556,41.13431706702028],[-8.609244502134974,41.134352661682456],[-8.609231829646241,41.13435422696176],[-8.609227696316053,41.1343541360507],[-8.609223250403117,41.1343536412413],[-8.609213997900078,41.13435218489299],[-8.608941640062616,41.13425108793559],[-8.608917912095183,41.13423905745218],[-8.60890024833686,41.134227325988824],[-8.608883951866176,41.13421198712825],[-8.608870934675132,41.1341955721666],[-8.608854185683592,41.13417202323574],[-8.608771414395195,41.13403741841941],[-8.608682195943947,41.13388741584239],[-8.608596140910876,41.13374659350357],[-8.608590849828794,41.13373957403635],[-8.608584056935507,41.133735676283855],[-8.608574778924996,41.1337323290819],[-8.608568988814518,41.133732046913245],[-8.608559038072745,41.133731187688845],[-8.608550072900671,41.13372828040116],[-8.60854143175761,41.13372571393521],[-8.608533377766248,41.13372035369742],[-8.608527000315908,41.13371133076194],[-8.608520128039101,41.133699761651876],[-8.608505209722995,41.13367899642737],[-8.608491735720536,41.133660323227694]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1410 VERDINHO-SERRA DO PILAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0291,0.1,280.0,0.8337499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.468227541815857,0.0034647949933164,16.46959860338478,-0.1746302464093663,0.0013710615689248,-0.1711654514160498,0.1632428027385306,0.163252228265748,0.163252228265748,0.9707355807091098,-5.346584691284175,0.9708148953257976,-5.330167770201361,19.58047715331311,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:116837650:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5138900,E-REDES,,0.6422161975017715,LINE:005024,BUS:JUNCTION:60:02141,BUS:EREDES:1317S5002800:60,"[[-8.598441512413153,41.12436047707199],[-8.598444090002767,41.124211741962895],[-8.598447927236807,41.12399040876281],[-8.598451160603794,41.12380315942655],[-8.598454355291341,41.12361885465997],[-8.598456400701792,41.12350088051379],[-8.598459449683894,41.123324581186445],[-8.598461164728855,41.12322551748792],[-8.598463782706249,41.12307408988774],[-8.598465051685851,41.12300113157656],[-8.598466237869317,41.12289297563182],[-8.598470816155391,41.12282995370131],[-8.598477715423666,41.122768471108714],[-8.5984865441546,41.12271376996723],[-8.598498834953483,41.12265528197178],[-8.598513042461128,41.12262865256843],[-8.598526580707611,41.12261511818851],[-8.598678058787023,41.12251291704249],[-8.598713255505261,41.12248576128487],[-8.59880443330655,41.12241043934273],[-8.59890083126296,41.12231230616053],[-8.598986444694082,41.122213055098484],[-8.599087657427553,41.12206861089761],[-8.599145455338062,41.12200304079286],[-8.599192113315842,41.1219617375632],[-8.599223159836324,41.121940460322676],[-8.599308562496326,41.12185861526549],[-8.599320451073792,41.121847572688],[-8.599326171295274,41.121831458699944],[-8.599320841122825,41.121780092562425],[-8.599294702477247,41.12152830221626],[-8.599299474860654,41.12148938407686],[-8.599314364014711,41.12146324704106],[-8.599327579103653,41.12144785898238],[-8.599346543649636,41.12142886384563],[-8.599371223215398,41.121404767046855],[-8.599417654804478,41.121360169052124],[-8.599482700675841,41.121289193740324],[-8.599569505329104,41.12121043127663],[-8.599704372632013,41.12110554992386],[-8.599885412381983,41.1209515871166],[-8.600004950025363,41.12085117085594],[-8.600041384200185,41.120820741077466],[-8.600100404612974,41.1207699686515],[-8.600141296225631,41.12073678339004],[-8.600174359702077,41.120701216795666],[-8.600197626121846,41.12066267359425],[-8.60021117063134,41.12061665131389],[-8.600214862816346,41.12056992175518],[-8.600210486246223,41.120525476109385],[-8.600203924008676,41.120468379247086],[-8.600207476055758,41.12042036263627],[-8.600218394183347,41.12038008680573],[-8.600233393131214,41.12033766934539],[-8.600250994008826,41.12029277410575],[-8.600261601458865,41.12024733104053],[-8.600261429980852,41.12020482222701],[-8.600250552253021,41.120177133104576],[-8.600228281244611,41.120146356823845],[-8.600195444715999,41.1201183788521],[-8.600152437880089,41.12008682249644],[-8.600110780001417,41.12007248594951],[-8.600053483154898,41.12005913143605],[-8.599774801831298,41.12000456362987],[-8.599726153516082,41.11999509969443],[-8.599699764975437,41.11999141611046],[-8.599684579933943,41.11999092855601],[-8.59966376419196,41.1199939845799],[-8.599558146458397,41.120023929969506],[-8.599507949500282,41.12005962002003],[-8.599467498981488,41.12010292415259],[-8.599424955762602,41.12016341706052],[-8.599356967660476,41.12032630264323],[-8.599287315936888,41.1204377261036],[-8.599279580671984,41.120455117887836],[-8.599274449616424,41.12046531363082],[-8.599265379417055,41.120470780077824],[-8.59925178612714,41.12047144756408],[-8.599229071655182,41.12046704661682]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1389 VILA NOVA DE GAIA-SERRA DO PILAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0472952606635071,0.0793784549763033,268.76398104265405,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-37.10562566971029,-3.587598920605259,37.11803951410514,3.424068960409501,0.0124138443948496,-0.163529960195758,0.3691858871283187,0.3690142029104749,0.3691858871283187,0.9716353300341845,-5.255616356204753,0.9720086121071428,-5.225529032444844,41.74658078004395,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:116976796:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5141000,E-REDES,,0.3936849075681412,LINE:005026,BUS:JUNCTION:60:02254,BUS:JUNCTION:60:03283,"[[-8.615109510060742,41.13505624286403],[-8.615100719278525,41.13507390121966],[-8.615092475712569,41.13509633857077],[-8.615084331471117,41.13511446243555],[-8.615035092090672,41.13517229676266],[-8.61494228310218,41.13523942629027],[-8.614771022333137,41.13537617311272],[-8.614744599055221,41.135383316330525],[-8.614712269515621,41.13538248848198],[-8.614689906470636,41.135374883591204],[-8.614662588393971,41.13535584598519],[-8.614617232296338,41.135319694776996],[-8.614491564670695,41.135226270667076],[-8.614400578345503,41.13516525165638],[-8.61430936768382,41.13508011094264],[-8.61429701297208,41.13506491840948],[-8.614227519273285,41.134735156310846],[-8.614191004142326,41.134627959817934],[-8.614130874304347,41.13448856375239],[-8.614049089826711,41.13431299796341],[-8.614042191248215,41.134297980640866],[-8.61403405792879,41.13428024018072],[-8.614026643462267,41.13426308198982],[-8.614019924161179,41.13424652417606],[-8.614014040363593,41.13423021498338],[-8.614008871458136,41.13421394781764],[-8.614004774855779,41.13419773919056],[-8.614001509928327,41.13418125695036],[-8.613999338614084,41.1341644909956],[-8.61399801061882,41.13414741536175],[-8.613997408564195,41.13413026465277],[-8.613997401579239,41.13411305742543],[-8.613997752203224,41.13409589372186],[-8.613998343190177,41.13407902615411],[-8.613998935694296,41.134062365679306],[-8.61399953103508,41.134046092378384],[-8.613999771999861,41.13403021675175],[-8.613999777417845,41.134014702284475],[-8.61399942509556,41.13399912628528],[-8.613998595742526,41.133983462240785],[-8.613997417722151,41.133967349440546],[-8.613995639620494,41.133950608851144],[-8.613993378551555,41.1339329698524],[-8.613990395604759,41.133914334397396],[-8.613986927646673,41.13389452140754],[-8.613982737152469,41.13387362192081],[-8.613978066266462,41.133852175182255],[-8.613973022106547,41.13383017173884],[-8.613967632779778,41.13380819675367],[-8.6139619000017,41.133786484331885],[-8.613955920497798,41.133765232163334],[-8.613949720659404,41.133744791306086],[-8.613943516172004,41.13372534094322],[-8.613937104050677,41.133706809890235],[-8.613930446522746,41.133688919171334],[-8.61392333915249,41.133671399512984],[-8.613915731400905,41.13365385493658],[-8.613907670575465,41.13363624022232],[-8.613898748795066,41.13361815188369],[-8.613889238851153,41.133599435704625],[-8.613878757605196,41.133579814155404],[-8.613867555811334,41.13355937622904],[-8.613855636108823,41.133538482087026],[-8.61384335577448,41.1335171302333],[-8.613830585984163,41.133495618349684],[-8.613817589729825,41.133474080399736],[-8.61380446320843,41.133452642041156],[-8.613791339333439,41.13343156384276],[-8.613778218104633,41.133410845804605],[-8.613764870016366,41.133390047675654],[-8.613750575243595,41.13336845212346],[-8.613735056382309,41.13334558307981],[-8.613717866400066,41.13332056899623],[-8.6136983952303,41.1332930432483],[-8.613676279538156,41.133262178957985],[-8.613650592965254,41.13322670138705],[-8.613631088647814,41.13311168076785],[-8.613620307496232,41.13308035482954],[-8.613567536728796,41.1329730010273],[-8.613548185708984,41.13292770021673],[-8.613545256892266,41.1329196896208],[-8.61354815807903,41.132912537053265],[-8.613551115338126,41.13290653680429],[-8.613553598144719,41.13290079966595],[-8.61355623410025,41.13289320699623],[-8.613555505192823,41.13288148641837],[-8.613553082820252,41.13287432911398],[-8.613549582719918,41.13286799571259],[-8.613543791533564,41.13285617025677],[-8.61353643465826,41.132843585984624],[-8.613528838904763,41.132827653103426],[-8.613516716251109,41.132800150599735],[-8.613506083551595,41.132777702289964],[-8.61349987475365,41.13276414074476],[-8.613492508887814,41.1327519526974],[-8.613483481838925,41.132742229779794],[-8.613470522215792,41.132730542363454],[-8.613458273610874,41.13271511517698],[-8.613452534564388,41.132697391666646],[-8.613452419112747,41.13268161657593],[-8.613459565145902,41.132665396907],[-8.613471235094941,41.13264895121128],[-8.613491192145966,41.13263225473825],[-8.613513063457033,41.13262163717456],[-8.613537136259223,41.132614035847475],[-8.613563798522753,41.13260713502115],[-8.613586589466141,41.132603383893674]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1410 VERDINHO-SERRA DO PILAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0291,0.1,280.0,0.8337499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.46692145388651,-0.1595624703962826,16.467837354771966,0.0452429365692907,0.000915900885456,-0.1143195338269919,0.1632506732188579,0.1632434320518504,0.1632506732188579,0.9706573402974228,-5.362178815924307,0.9707124805358204,-5.351248059842243,19.580290640942476,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:119714968:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1816L5125100,E-REDES,,0.0874185134022635,LINE:005027,BUS:JUNCTION:60:03285,BUS:JUNCTION:60:02191,"[[-8.189157186543564,40.846454638230874],[-8.18933465064106,40.84646380633608],[-8.190194043966754,40.84650819615598]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.740305776552598e-13,-1.09518554726853e-11,9.339980619978222e-13,-0.000850786031065,-4.0032515657437684e-14,-0.0008507860420169,1.0939521060315391e-13,8.464866368799971e-06,8.464866368799971e-06,0.9671378232848814,-5.082370870300712,0.9671378193452338,-5.082370801140339,0.0012146457696656,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119714968:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1816L5125100,E-REDES,,5.0944759458506965,LINE:005028,BUS:JUNCTION:60:02192,BUS:JUNCTION:60:03286,"[[-8.19198231489581,40.8462882600779],[-8.192670947831978,40.84595129612318],[-8.194405324511134,40.845102586869956],[-8.196647989391648,40.84400508650892],[-8.198990240010334,40.84285875904921],[-8.201332421738242,40.841712383864035],[-8.203345628487439,40.8407269474088],[-8.204945392868717,40.840768586770224],[-8.207919766754266,40.84084594210456],[-8.208666322682639,40.84086534576619],[-8.210586055137552,40.8409152199864],[-8.212624282151465,40.84096813968138],[-8.213951501727296,40.841002578609825],[-8.216404485837245,40.84106618323268],[-8.220138069207328,40.840988256553466],[-8.222958982364544,40.84092928809128],[-8.224926513978797,40.84088812616501],[-8.22665699166103,40.84085189002402],[-8.228197819343341,40.84081960510226],[-8.229821618668103,40.840785563020006],[-8.231836556412036,40.84074327931563],[-8.234274723488221,40.84171065498287],[-8.236565825543977,40.84261959966082],[-8.23864678740727,40.84344511133279],[-8.241127203485611,40.844429015349995],[-8.24342900563875,40.84534199130303],[-8.24505817136329,40.84598813331852],[-8.247137106433053,40.84489890776455],[-8.24801282614553,40.84444006298621]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.0544792563750608e-11,0.0024072865915201,1.2233397304967533e-07,-0.051987251762662,1.2232342825711158e-07,-0.0495799651711418,2.3951215871117583e-05,0.000517253239793,0.000517253239793,0.9671377917441089,-5.082370316603588,0.9671231127102272,-5.082112622609146,0.0742220174763992,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:120519418:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5144500,E-REDES,,1.667172873556533,LINE:005029,BUS:JUNCTION:60:03287,BUS:EREDES:1702P5022300:60,"[[-7.868268233823922,41.685076610821426],[-7.868430065234877,41.6851359631835],[-7.861068111693201,41.69113088837676],[-7.8544066348008,41.69148895342437],[-7.85240287811001,41.690651409585634],[-7.852429278322489,41.6906406875272]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.005953257446883e-13,-1.5374933371413965e-12,3.80810109162504e-09,-0.017346871356614,3.807700496299295e-09,-0.0173468713581515,1.5288445457597366e-14,0.0001669203474556,0.0001669203474556,1.000001481576523,11.961271488247313,1.0,11.961296642557546,0.0239518363403146,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84153705:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1606L5116400,E-REDES,,16.57389610549393,LINE:005030,BUS:JUNCTION:60:02149,BUS:JUNCTION:60:02264,"[[-8.324695230519712,41.863131105600836],[-8.328512644252127,41.86341319163731],[-8.334157504232442,41.86640846064615],[-8.334415166909114,41.86799034591196],[-8.333801547650694,41.86954466085389],[-8.332915164490169,41.871789771002135],[-8.333207625467242,41.87364559968746],[-8.336638515188497,41.87788223139678],[-8.339233144853761,41.881085744399996],[-8.344436612200195,41.88750920933994],[-8.348382375048063,41.89237904846456],[-8.349561463865921,41.89278148979943],[-8.352404812613383,41.89375187224535],[-8.356951661219433,41.89530343650959],[-8.364681020801275,41.89794040376835],[-8.373617867708814,41.90098840058311],[-8.376882190277719,41.90210148127019],[-8.38021181460956,41.90323669128681],[-8.385295311420581,41.904969612594044],[-8.388362246334784,41.90601494537455],[-8.391980508172809,41.907248048622996],[-8.401252464618581,41.91040718849991],[-8.403160772922629,41.91105725344133],[-8.406582858588193,41.91222288066342],[-8.406893077036937,41.91485957598324],[-8.407415392723836,41.91929866133706],[-8.407694798280101,41.921673074504255],[-8.408012344217106,41.924371317034776],[-8.408328841088919,41.92706039476823],[-8.408815022192389,41.93119078103322],[-8.408684350462167,41.93338524128091],[-8.408298848669368,41.939858222594765],[-8.408164769622227,41.94210915449132],[-8.40783788890349,41.94759656993977],[-8.407663092537833,41.9505304789852],[-8.407432923354715,41.952494646243935],[-8.406742344904655,41.958387123421815],[-8.407048101678367,41.96451272320786],[-8.409333221906062,41.967324412517684],[-8.412024704173644,41.97063573951129],[-8.413299824112825,41.97220436655689],[-8.415168506287287,41.974502974104844]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1164 TOUVEDO-PC ALAGOA DE CIMA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.199999999999998,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6541545369301142,3.9008162630406207,-0.6453845798696272,-4.031081905561721,0.008769957060487,-0.1302656425211004,0.0393802261155305,0.0409568763733493,0.0409568763733493,0.9664686825983786,-2.2614139179745845,0.959133017545956,-2.2062443839938246,5.877009093607312,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:85947709:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1601L5117600,E-REDES,,1.5465444160517734,LINE:005031,BUS:JUNCTION:60:02264,BUS:EREDES:1601P5020800:60,"[[-8.415181049695907,41.97451834729506],[-8.424080112773563,41.97051762693103],[-8.429890783956186,41.9719826622846],[-8.431441058484543,41.972388557569374],[-8.431902056393357,41.97258076436837]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1176 PC ALAGOA DE CIMA-TROVISCOSO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.729556559830161,-0.0091663773541754,5.731232137015698,1.3235964113874572e-05,0.0016755771855363,-0.0091531413900615,0.0574818646107924,0.0574817456111858,0.0574818646107924,0.959133017545956,-2.2062443839938246,0.9594142690925171,-2.1497203102605265,8.248222788175125,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:69279297:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5116100,E-REDES,,6.3943458851647605,LINE:005033,BUS:JUNCTION:60:01862,BUS:JUNCTION:60:02225,"[[-8.177642601490152,41.64701781635215],[-8.18488089482298,41.64568182273687],[-8.187253305512243,41.64385818666935],[-8.195811367537562,41.6438193141915],[-8.201122628418158,41.64313358762174],[-8.21216845488268,41.640641445364764],[-8.251587807822922,41.63337029568005]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1161 CANIÇADA-AMARES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1090964467005076,0.3681716294416243,9.887309644670047,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,52.567220125697055,2.776499333821656,-51.99578862618526,-0.9144534225173966,0.571431499511796,1.8620459113042591,0.522520565089461,0.5225439505515522,0.5225439505515522,0.9694037344074852,4.5686476773736215,0.9576363481888764,2.4801308298582017,74.98119537258606,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:71809544:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5648800,E-REDES,,5.7200707559490835,LINE:005034,BUS:JUNCTION:60:02151,BUS:JUNCTION:60:00207,"[[-7.958335432162975,38.381915347210295],[-7.95863073954913,38.379579526164875],[-7.959056761591201,38.376570129765604],[-7.959430127006455,38.37366371199563],[-7.960934778080082,38.37089566705661],[-7.962006352379611,38.36891505410389],[-7.962967074020596,38.36714020046337],[-7.964187737322015,38.36485904397564],[-7.965283911912414,38.362860389593536],[-7.966583688853787,38.36044653058548],[-7.967737553892236,38.35831592857158],[-7.968850046083721,38.35624326390684],[-7.970081025357345,38.353967560116416],[-7.97118014458876,38.35196371571233],[-7.972220669459738,38.350015544516054],[-7.97348410531584,38.34769908212311],[-7.974935157032735,38.34504063320662],[-7.975949232694262,38.34313924541637],[-7.977108298249054,38.341031316334195],[-7.978188837369598,38.33900190039398],[-7.979384730724758,38.336821123858506],[-7.980925142198167,38.333947511113266]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.7662402925506737,2.019846094356587,-3.763012375984355,-2.067710907886094,0.0032279165663182,-0.047864813529507,0.0413495145046116,0.0416210106598748,0.0416210106598748,0.9945342610043476,-13.664466785790587,0.9926707045240644,-13.771915128214554,5.972307455858057,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:71810067:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5648800,E-REDES,,0.4969265007429022,LINE:005035,BUS:JUNCTION:60:02272,BUS:JUNCTION:60:03288,"[[-7.954529905610292,38.41036765329393],[-7.954814935725111,38.40830823985341],[-7.955120249636389,38.40614919330537],[-7.955148271015484,38.405925056325906]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.7680005941799863,1.9933241358344984,-3.767723828057612,-1.997513873116264,0.0002767661223743,-0.0041897372817651,0.0412019303584916,0.0412251098039788,0.0412251098039788,0.995547530335792,-13.605194047148425,0.9953883659436816,-13.61454532771913,5.915498608692615,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:71812644:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5648800,E-REDES,,1.2921320592997154,LINE:005036,BUS:JUNCTION:60:03288,BUS:JUNCTION:60:02150,"[[-7.955148271015484,38.405925056325906],[-7.955367298395449,38.404173193613154],[-7.955690459247495,38.40185838491598],[-7.956050312490277,38.39905536234679],[-7.956424944556276,38.396354318939125],[-7.956653926031329,38.39454595467188],[-7.956678292673303,38.39436680949592]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.7677238280567855,1.9975138731179196,-3.7670027073054233,-2.008395618165526,0.0007211207513622,-0.0108817450476064,0.0412251098039792,0.0412855484503697,0.0412855484503697,0.9953883659436816,-13.61454532771913,0.9949733965517228,-13.63885407668912,5.924171107816007,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:85939081:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5628000,E-REDES,,3.728047184112754,LINE:005038,BUS:JUNCTION:60:02107,BUS:JUNCTION:60:03289,"[[-9.279796622633969,39.192250301644926],[-9.279773051825895,39.19234181632789],[-9.279518449096985,39.193329388234304],[-9.280478111437754,39.194436087285034],[-9.283484347166311,39.19793128809381],[-9.285279012474081,39.2000022545235],[-9.28568396105555,39.2013235170583],[-9.286725867709134,39.20474065364209],[-9.287630169635387,39.207716630293895],[-9.288023538155732,39.20899613296016],[-9.288557476762518,39.21075339196417],[-9.289079271805626,39.212487917812005],[-9.289969838469952,39.21542575529746],[-9.290771686100502,39.21922047284282],[-9.291236561656156,39.221654304920094],[-9.29170941480501,39.22387078829134]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6280 PC À DOS CUNHADOS-LOURINHÃ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2052078533568904,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.061391618763327,5.396093360732842,-15.003427999729796,-5.328131691074301,0.0579636190335328,0.0679616696585414,0.1588592279446052,0.1589804160001189,0.1589804160001189,0.9690909990913724,-11.759632933177684,0.9636658841360786,-12.042007121799127,34.47477306735746,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:85939092:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5628000,E-REDES,,2.699218023592344,LINE:005039,BUS:EREDES:1108S5729600:60,BUS:JUNCTION:60:03289,"[[-9.305403807699797,39.24513460849935],[-9.30352170669752,39.24332629188352],[-9.302803099671731,39.242643454995154],[-9.300345793618296,39.23994353446303],[-9.298608922652624,39.23803502474195],[-9.295514156532077,39.23463410465419],[-9.294304893233004,39.23330509332388],[-9.293695489694912,39.231090221529385],[-9.292550169535946,39.22692715877268],[-9.29170941480501,39.22387078829134]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6280 PC À DOS CUNHADOS-LOURINHÃ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2052078533568904,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.961405801877651,-5.278573726360962,15.003427999730643,5.328131691073769,0.0420221978529919,0.0495579647128066,0.1590671411426695,0.1589804160001251,0.1590671411426695,0.9597437594100258,-12.248149314016343,0.9636658841360786,-12.042007121799127,34.49357934352587,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:86181068:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0709L5014600,E-REDES,,15.92898326931783,LINE:005041,BUS:JUNCTION:60:02240,BUS:EREDES:0711S5042400:60,"[[-7.57349582074318,38.33838066378012],[-7.572217467245464,38.341212916338776],[-7.570007809763045,38.34223878956005],[-7.567110622652118,38.34358375011191],[-7.564355081631279,38.34502082399462],[-7.56016047680852,38.34720817424416],[-7.556845817710319,38.348936457230735],[-7.554184780753908,38.35032380903702],[-7.55174285107844,38.35159682829076],[-7.539110983401081,38.35632487427837],[-7.529408513979619,38.36569129344314],[-7.527260092442864,38.36664065295725],[-7.524579270566234,38.36782517909427],[-7.521468284752328,38.36919963958923],[-7.520023707432586,38.37112174623714],[-7.51824403048138,38.37348956340075],[-7.517715734611237,38.37613251793599],[-7.517274571256573,38.37833943465979],[-7.51694278460922,38.379999068193],[-7.516525713457312,38.38208523032095],[-7.516684472202557,38.38455034636759],[-7.516866233473425,38.38737261664271],[-7.514644349416233,38.38930122856258],[-7.51243003874741,38.39122311700422],[-7.510200226906236,38.39315831215127],[-7.508047196186748,38.395026731844105],[-7.505939553392516,38.39685562576389],[-7.506413242120676,38.3991131613109],[-7.506832865953808,38.40111295217936],[-7.507392597817131,38.4037802057896],[-7.506024169123505,38.40582967658304],[-7.50489528161182,38.40752027895443],[-7.503598603569309,38.40946206448469],[-7.502347118730011,38.41133604535825],[-7.501074989362742,38.41324082712835],[-7.501551487990064,38.415349471937155],[-7.502169864811013,38.41808579363228],[-7.502646447087801,38.4201945500227],[-7.50338849245566,38.42262059067263],[-7.503931399775323,38.42439544591246],[-7.504597485370167,38.426572905632185],[-7.522145470052257,38.438098816317805],[-7.529777833829574,38.444501742377085],[-7.529867442097926,38.445538092118554],[-7.529996033650906,38.445578047118865],[-7.530017341801511,38.44558466960275]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.5864796275151165,0.5866971980854445,-3.579999999999929,-0.7290206311956016,0.0064796275151874,-0.142323433110157,0.0350846493447618,0.0353712825322257,0.0353712825322257,0.9967216422028148,-6.686476776484949,0.9939014328877372,-7.006308013754766,5.075517654215201,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:94925216:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1318L5117700,E-REDES,,4.746467429040397,LINE:005042,BUS:EREDES:1318S5020300:60,BUS:JUNCTION:60:02239,"[[-8.579892924123616,41.3055996528137],[-8.570860661208927,41.31327934705734],[-8.568327840452069,41.323923127549435],[-8.567597107574544,41.32604060304466],[-8.56680201314574,41.32956455613545],[-8.566438910268321,41.33211602973778],[-8.565725154305474,41.33479064887175],[-8.563218428062294,41.34519248918034]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1177 MURO-LOUSADO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0753740168539326,0.3688539999999999,9.2,0.7566999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6566141916871335,11.011105069090352,2.670105806250747,-10.991692045306646,0.0134916145636139,0.0194130237837057,0.1118929624475817,0.1123416712938134,0.1123416712938134,0.9740968083274524,-4.977068858312535,0.9688619191971162,-4.832060106857855,14.846262890685008,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:120073479:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5648700,E-REDES,,4.842010303983804,LINE:005044,BUS:JUNCTION:60:00685,BUS:JUNCTION:60:03292,"[[-8.675355920008142,39.075316521125295],[-8.675677251727631,39.07762694828023],[-8.67598892945732,39.07986783582348],[-8.676345414680362,39.0824307009668],[-8.67563542328456,39.0847210251398],[-8.674816739253341,39.087361827246674],[-8.674094446625617,39.08969154231316],[-8.67329551412257,39.0922682417851],[-8.672497021102938,39.09484336545112],[-8.671848338692495,39.09693518660834],[-8.671179253802807,39.09909266324546],[-8.670521242876974,39.101214324544344],[-8.669749463636375,39.10370265974064],[-8.66863786852932,39.107291013438925],[-8.667861940097874,39.10978754075864],[-8.666989063321937,39.11260110086661],[-8.666096714898469,39.11547717308855],[-8.665394448083848,39.117740464923045],[-8.665372855425879,39.117810052418335]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CF GRANHO-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.30881793329337,14.18393580447088,17.383339686599832,-13.982065080435108,0.0745217533064632,0.2018707240357713,0.2164967464142956,0.2167999844356165,0.2167999844356165,0.9946261998283796,-15.869247722822855,0.9901554390852522,-15.248132268391211,31.109195642935365,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:109281048:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0113L5121900,E-REDES,,2.40707721133964,LINE:005046,BUS:JUNCTION:60:03282,BUS:JUNCTION:60:03293,"[[-8.42125245891215,40.85012922572374],[-8.42117750115904,40.8501364068748],[-8.420178309280383,40.84997781590551],[-8.419613566275114,40.849888189316005],[-8.417964739510445,40.84961341713694],[-8.414314699558142,40.84728072615354],[-8.412087534890206,40.8458571931446],[-8.41043817952263,40.844802948759785],[-8.409055942446424,40.84392723378871],[-8.408260171030992,40.84324135867346],[-8.406231010399171,40.841492342713686],[-8.40382928414796,40.83942188833206],[-8.402311862092677,40.83811381936911],[-8.400087059564193,40.836195681964846]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.931452711267672,-1.0199884539676736,11.942691591131126,1.0345377526504809,0.0112388798634537,0.0145492986828072,0.1193387975466779,0.1193188336273544,0.1193387975466779,0.965563743543662,-5.2921518640975815,0.9667289238795196,-5.116052035476711,17.124235549817474,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:109281051:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0113L5121900,E-REDES,,0.5007920234006967,LINE:005047,BUS:JUNCTION:60:03293,BUS:EREDES:0119S5010100:60,"[[-8.400087059564193,40.836195681964846],[-8.397444770785564,40.835795848162135],[-8.39424240838727,40.835341977136395]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.942691591132103,-1.0345377526517727,11.9450293602097,1.037556029426939,0.0023377690775969,0.0030182767751663,0.1193188336273652,0.1193146442255771,0.1193188336273652,0.9667289238795196,-5.116052035476711,0.9669717351422372,-5.079454721423937,17.121370874926857,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119714968:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1816L5125100,E-REDES,,0.8788146383644279,LINE:005048,BUS:JUNCTION:60:03286,BUS:JUNCTION:60:03294,"[[-8.24801282614553,40.84444006298621],[-8.249479489019185,40.84367155670039],[-8.251206932327916,40.842766359688824],[-8.253100242411133,40.8417741915167],[-8.254193265473525,40.841201381153454],[-8.255696676388672,40.84113624333902],[-8.25711722170477,40.84107467006815]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.2233455303287677e-07,0.0519872517609888,2.1263816467699467e-07,-0.0605395567538211,9.030361164411788e-08,-0.0085523049928322,0.0005172532397763,0.0006023486608215,0.0006023486608215,0.9671231127102272,-5.082112622609146,0.9671178743604438,-5.082020660917604,0.0864325815499401,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119714982:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1816L5125100,E-REDES,,0.4289051393326649,LINE:005049,BUS:JUNCTION:60:03294,BUS:JUNCTION:60:01483,"[[-8.25711722170477,40.84107467006815],[-8.262207462440312,40.84085389868673]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.1263770069535547e-07,0.0605395567551596,2.672434627757017e-07,-0.0647134354130097,5.4605762080346306e-08,-0.00417387865785,0.0006023486608348,0.0006438792740907,0.0006438792740907,0.9671178743604438,-5.082020660917604,0.9671150286406204,-5.081970702603619,0.09239191764827,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119078394:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1610L5112300,E-REDES,,6.113069274013256,LINE:005050,BUS:JUNCTION:60:03295,BUS:EREDES:1610S5001400:60,"[[-8.709464422250326,41.91534991939624],[-8.709581003153462,41.9152467063811],[-8.710265373928943,41.913731802880775],[-8.720006157661446,41.895127696369336],[-8.761606972552407,41.88397346553864],[-8.761851810038259,41.88428363899074]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.6019720354430556e-13,-7.022590957366789e-13,1.8156528997437854e-07,-0.0615181259543198,1.8156512977717498e-07,-0.061518125955022,7.0476251289608175e-15,0.0006019239066272,0.0006019239066272,0.9834635712040396,1.1859911196349633,0.983443981010151,1.1863293228909564,0.086371632461942,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119884736:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5118300,E-REDES,,1.4841261970315918,LINE:005051,BUS:JUNCTION:60:03296,BUS:JUNCTION:60:02232,"[[-8.713861121205797,41.82545897579853],[-8.73167581505461,41.82407682924825]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0,0.0,2.618392192927551e-09,-0.0150505692332782,2.618392192927551e-09,-0.0150505692332782,0.0,0.0001466966609103,0.0001466966609103,0.987236785830896,1.4587092051168034,0.9872356267195124,1.4587291390349604,0.021049886771469,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
