source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:119884736:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5118300,E-REDES,,0.2595281200633704,LINE:005052,BUS:JUNCTION:60:02233,BUS:JUNCTION:60:02234,"[[-8.756675116690516,41.82047001149282],[-8.758994842949608,41.81890193502636]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.8197238403510715e-08,0.0369768404437508,6.005269967365373e-08,-0.0396086476358084,1.1855461270143001e-08,-0.0026318071920575,0.0003604123547921,0.0003860649181397,0.0003860649181397,0.9872297892559556,1.458829529970352,0.9872287578379344,1.4588472680761544,0.0553974627837274,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119884736:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5118300,E-REDES,,1.0875374270299747,LINE:005053,BUS:JUNCTION:60:02234,BUS:EREDES:1602P5020900:60,"[[-8.759417464158476,41.818616240489376],[-8.763851524440451,41.815618542163925],[-8.768957468997264,41.812111273700935],[-8.769145570680672,41.81214202913008]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.005416703769586e-08,0.0396086476245439,1.2903362311151032e-07,-0.050636948367261,6.897945607381446e-08,-0.0110283007427171,0.00038606491803,0.0004935601527935,0.0004935601527935,0.9872287578379344,1.4588472680761544,0.9872236648158782,1.4589348572674856,0.0708222345807893,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:120073479:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5648700,E-REDES,,7.739730738634185,LINE:005055,BUS:JUNCTION:60:03292,BUS:JUNCTION:60:03090,"[[-8.665372855425879,39.117810052418335],[-8.664456748022092,39.120762299131044],[-8.663764719405888,39.122992223083784],[-8.663007964049667,39.12543059885527],[-8.662459764858015,39.12719684021891],[-8.661491103352278,39.13031757162832],[-8.660800720614558,39.132541612482974],[-8.659983885061646,39.13517284333878],[-8.659177391807228,39.13777053107999],[-8.658467460799901,39.1400570654088],[-8.657638401286817,39.14272705491991],[-8.656748062075458,39.14559420624151],[-8.656032237194097,39.14789918773299],[-8.655348691255623,39.15010008271814],[-8.65436164974323,39.15327791552258],[-8.653864463583208,39.15487855874519],[-8.65321224566383,39.15697814562762],[-8.652655827401558,39.158881056182146],[-8.651925187170438,39.16137958841978],[-8.651153030176177,39.164019950105526],[-8.650381775554859,39.16665697788052],[-8.64951486524929,39.169620878430614],[-8.648821644209074,39.171990721864304],[-8.647946736059136,39.17498148575291],[-8.647201745706163,39.17752793791761],[-8.646648091793098,39.179420272019534],[-8.646038129808142,39.18150494215422],[-8.645379415957613,39.183756080886184],[-8.643412217053031,39.18482006680386]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CF GRANHO-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.383339655569497,13.982065077351066,17.50288960336822,-13.65702193018636,0.119549947798724,0.3250431471647061,0.2167999841818525,0.2172747788072125,0.2172747788072125,0.9901554390852522,-15.248132268391211,0.9832024859766584,-14.242852852140944,31.177325126590983,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:120073680:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5657900,E-REDES,,2.0479178107945124,LINE:005056,BUS:JUNCTION:60:02274,BUS:JUNCTION:60:01495,"[[-8.645634921778216,39.18343596790663],[-8.64320541795117,39.18474692586689],[-8.640840398175587,39.186022981056716],[-8.638465123589635,39.18730448220898],[-8.634656144863891,39.1893592984665],[-8.631573166969249,39.191022282000255],[-8.627896593009957,39.19300524066174],[-8.626150701277679,39.19394680692146],[-8.626131662397052,39.19395707503733]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6579 FONTAINHAS-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1066566619915848,0.3599927531556802,18.125385694249648,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.43003427602474,-3.3391183224133836,-30.37116158132727,3.497337014728329,0.0588726946974702,0.1582186923149455,0.2997625315048563,0.299718203047109,0.2997625315048563,0.9826802934914844,-13.4812847942884,0.9815149303614616,-13.86343524408784,43.013708064981536,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:121833677:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5118100,E-REDES,,2.4927690319536877,LINE:005057,BUS:JUNCTION:60:03248,BUS:EREDES:1315S5012200:60,"[[-8.471711606947984,41.167179458373795],[-8.485427721247724,41.181156232075395],[-8.484858452613695,41.18282897364653],[-8.48255040804141,41.18565219583234]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.808878558890015,0.4342496474383263,-37.696871461380965,-0.081240949900577,0.1120070975090499,0.3530086975377492,0.3701769446169423,0.3701786169039942,0.3701786169039942,0.9828815767874932,-3.235616000495342,0.9799030537380928,-3.8080824007729936,53.11789595408154,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:182698292:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113300,E-REDES,,3.139773824802285,LINE:005058,BUS:EREDES:1317S5020400:60,BUS:JUNCTION:60:03297,"[[-8.609205680163688,41.048442955805655],[-8.609464785631328,41.04853363689216],[-8.609217868777382,41.04698714584979],[-8.609157759500311,41.04434926849304],[-8.608825526574545,41.0418768397511],[-8.6076636390093,41.02953619544224],[-8.610974592112067,41.0245784919858],[-8.614416464482277,41.02235730730939]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1133 SERZEDO-ESPINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.63178064819968,6.239312808585237,-20.60831580533368,-6.111686134596938,0.0234648428660015,0.1276266739882992,0.2134587169388837,0.2135462124377049,0.2135462124377049,0.9716582636015316,-5.072413661727627,0.9685973323663856,-5.458333783693503,15.321151703092625,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:182698292:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113300,E-REDES,,0.2337947003765308,LINE:005059,BUS:JUNCTION:60:03297,BUS:JUNCTION:60:03298,"[[-8.61496130091181,41.02200567841371],[-8.617078979697867,41.02063890177927]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1133 SERZEDO-ESPINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.608315805331877,6.111686134583974,-20.606567799244253,-6.102169871690391,0.0017480060876238,0.0095162628935829,0.2135462124376511,0.2135526537668433,0.2135526537668433,0.9685973323663856,-5.458333783693503,0.9683707650601632,-5.487164043936279,15.321613844658009,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:123182005:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1823L5141300,E-REDES,,4.279582324939366,LINE:005060,BUS:EREDES:1823S5009600:60,BUS:EREDES:1823S5009700:60,"[[-7.919317627382163,40.648462549958865],[-7.919269157496166,40.64840897050225],[-7.919267271114141,40.648407301089],[-7.919257148670259,40.64840420273618],[-7.919247286028511,40.6484049320345],[-7.91922223696403,40.648414944708726],[-7.919004928792955,40.648508927686805],[-7.918868203855267,40.64856614668117],[-7.91848383169966,40.64876557703745],[-7.918396610314288,40.648826020551105],[-7.918315966729979,40.64888137924547],[-7.918182422860489,40.64896024258823],[-7.917999146885089,40.649025533186546],[-7.917832541735595,40.649127685259906],[-7.917780055610471,40.64914361724435],[-7.917700900560328,40.649158311159965],[-7.917521056846613,40.64910001214448],[-7.917244280956877,40.64904393741923],[-7.917093342037919,40.64901990179312],[-7.91692620240953,40.648996880462825],[-7.916719355753311,40.64897922413928],[-7.916538472442344,40.648961615775924],[-7.916468915209904,40.64895496657857],[-7.916315400200376,40.64893434708278],[-7.916218452229194,40.64892671016169],[-7.916103753637095,40.64891672573833],[-7.915992654042423,40.64890893616029],[-7.915810807105808,40.64893369392713],[-7.915586337431226,40.64892927619871],[-7.915362020235198,40.648932575703235],[-7.915132263890694,40.64893970076069],[-7.914905973554965,40.64895354967762],[-7.914663420097757,40.64897301382342],[-7.914443033126468,40.6490002635234],[-7.914229351060851,40.649030722233036],[-7.913990022730719,40.64906903873728],[-7.9137317191881,40.64911793599574],[-7.913532621514547,40.649160703892484],[-7.913381807823588,40.649196583686745],[-7.913253061667049,40.64923067695157],[-7.913154543885104,40.64925484956205],[-7.913126296798794,40.64925175242331],[-7.913110368393268,40.64924532867118],[-7.913097050418366,40.649236037222124],[-7.91308617445804,40.6492066329638],[-7.913027255508203,40.64905937793974],[-7.913020003345713,40.64905354691566],[-7.912951491956559,40.649034443504455],[-7.912742742322852,40.6490567411576],[-7.91263853522727,40.6490491054907],[-7.912425210020293,40.648952058114446],[-7.912315106832705,40.64887472038462],[-7.912240521644624,40.64881862101505],[-7.912138936139745,40.64875790471988],[-7.912045774172086,40.64867027904708],[-7.911994678711856,40.648640347992064],[-7.911979960271322,40.64862194957964],[-7.911961323462054,40.648608676632364],[-7.911942387896885,40.64860719981546],[-7.911917969180335,40.648608504155774],[-7.911719596709238,40.64865016268039],[-7.911692555098988,40.6486364954794],[-7.911659340119217,40.64859815150891],[-7.911610862201748,40.64852364093915],[-7.911409474661188,40.64815510115621],[-7.911271004808961,40.64784581760208],[-7.911231990754448,40.64777349514444],[-7.911102123057643,40.647498510256575],[-7.911056850013996,40.647366660969766],[-7.910988495708748,40.64719275871873],[-7.910883809092604,40.64695828163327],[-7.910764582174341,40.64669125917032],[-7.91060049809,40.6463283903446],[-7.910460299096138,40.64600796308512],[-7.910385904567147,40.645848952350484],[-7.910319132870089,40.64573382910775],[-7.910296335343863,40.645702753800144],[-7.910205533023664,40.64545036443591],[-7.910156002087155,40.645330753556124],[-7.910049481555182,40.64508416023995],[-7.909950452578815,40.6448496750654],[-7.909854992687405,40.64464793926885],[-7.909751064174765,40.644397541457735],[-7.909716201128468,40.64429374451074],[-7.909683717493436,40.64419259962753],[-7.909652182765011,40.644090538033794],[-7.909634245001985,40.644034473702554],[-7.909593358043319,40.64397913971445],[-7.909539745868742,40.643939486188884],[-7.909505109238286,40.64392095911268],[-7.909453080544287,40.64390294790026],[-7.909395067975281,40.64388907651791],[-7.909348187365309,40.64388013431228],[-7.909298522455432,40.64388016483791],[-7.90925998251587,40.64388722273669],[-7.909184737467099,40.643918424745365],[-7.909132287044851,40.6439491483003],[-7.908798544788898,40.64412076419431],[-7.908452830342601,40.64430140614315],[-7.90810700616107,40.64450021917325],[-7.907773836311843,40.644700613560595],[-7.907432634047678,40.64491606596659],[-7.907105236208465,40.64513561449261],[-7.906783789658958,40.645363719519914],[-7.906479127375285,40.64559576456855],[-7.906407404040529,40.645654572309766],[-7.906349894452185,40.6456983331473],[-7.90629596523576,40.64574613523132],[-7.906243850401178,40.64579929887471],[-7.906174319212549,40.64588462181577],[-7.905946547703058,40.64613378107565],[-7.905859021378372,40.64619467380736],[-7.905757205470048,40.646271909846455],[-7.905546107779522,40.64643841589299],[-7.905202997810771,40.6466643848852],[-7.904846188435061,40.646839834267105],[-7.904489095360177,40.64699727174742],[-7.90412397116661,40.647162211578845],[-7.90376180996726,40.647324472568066],[-7.903428987360424,40.64747742503881],[-7.90307837459353,40.64763940951089],[-7.902486355510967,40.648031445405145],[-7.902194145405711,40.648254813778784],[-7.902121655119255,40.648311239953024],[-7.902064803025802,40.648354855856816],[-7.902000816774407,40.64841369420943],[-7.901957603307913,40.64846908883726],[-7.901930217602726,40.64854264220916],[-7.901907405043313,40.64858581240353],[-7.901856481373178,40.64862782807297],[-7.901419692474462,40.64890004777922],[-7.901323325401544,40.648954408727086],[-7.901247720499271,40.64898782007078],[-7.901145200775026,40.6490537761934],[-7.900870896695356,40.6492488017755],[-7.900641163625761,40.64941654026262],[-7.90034600157614,40.64963868230571],[-7.900054654535354,40.64985795859939],[-7.899750097496775,40.65008793272798],[-7.899465361077638,40.65030225896421],[-7.899166692657312,40.6505206627918],[-7.898849497765049,40.65073829910156],[-7.898546856445366,40.650935234124134],[-7.89820153979705,40.65114995728463],[-7.897544377348117,40.65153052552158],[-7.897002347835522,40.651815770621525],[-7.896951247336159,40.65185267784428],[-7.896869863524199,40.65190060880951],[-7.896522824136038,40.65206756031],[-7.896159027097705,40.652231676023554],[-7.895780700421659,40.65239146549179],[-7.895414783936608,40.65253193611458],[-7.895024612061952,40.65265999189467],[-7.89461813650078,40.65276387922296],[-7.894182498680707,40.65284878546196],[-7.893779231002586,40.65290430999433],[-7.893356025029102,40.652937342270924],[-7.892937285196179,40.652961206018375],[-7.892581341635127,40.652981569124634],[-7.892227196185063,40.65300161968035],[-7.891873277820582,40.65302423607634],[-7.891514955753739,40.65304165529457],[-7.891178599911355,40.65306296429586],[-7.890906992456831,40.65307722115645],[-7.890844857327229,40.65308744756052],[-7.890765151603363,40.653094512532554],[-7.890662423773549,40.653101916658606],[-7.890495112823603,40.653113076135085],[-7.890398687054838,40.653120466163074],[-7.890201621796338,40.65313318400873],[-7.890135684519898,40.65314523012295],[-7.89008069768062,40.65316994226164],[-7.890030034955328,40.653179183638066],[-7.890012005654115,40.6531819195104],[-7.889754685920308,40.653181597254274],[-7.889704238041159,40.65318043803975],[-7.88942172102417,40.65320978813623],[-7.88909614817376,40.653217696065276],[-7.888950052256179,40.65326701644642],[-7.888631636809416,40.65347591405025],[-7.888602510386522,40.65349993244337],[-7.888568331802867,40.6535183570357],[-7.888518101084873,40.65354201583068],[-7.888473763008551,40.65356120246218],[-7.888427348690763,40.65358232980911],[-7.888380984793521,40.653609103444616],[-7.888340666629516,40.65363483619418],[-7.888321697208876,40.653648952275894],[-7.888314943558004,40.653656079102525],[-7.888269946159697,40.653674453807355],[-7.888239801706166,40.6536889695777],[-7.888220316173304,40.65370519175003],[-7.888186319362436,40.65373210842563],[-7.88814612692962,40.65375248333392],[-7.888116808603884,40.65375764450852],[-7.888000559284962,40.65376655763955],[-7.887946981591221,40.65376431945016],[-7.887848445528287,40.65375992421865],[-7.887789689091091,40.65375765701942],[-7.887722490672229,40.653739072729415],[-7.887640233535843,40.653693171133206],[-7.887527111735817,40.65361928844903],[-7.887471273529478,40.65357548670197],[-7.887421229799026,40.65353473189538],[-7.887359248638016,40.65348947629292],[-7.887312913815616,40.65346601007751],[-7.887290882721497,40.6534506998363],[-7.887210038550182,40.65341631844994],[-7.887067667434538,40.65339377457818],[-7.886926356566533,40.65338203890312],[-7.886800322295513,40.65338643655547],[-7.886631893908534,40.653395633957295],[-7.886405345697532,40.65340962456343],[-7.886216512117095,40.653418048636375],[-7.885932508258194,40.65343945353715],[-7.885748427282178,40.65344799501191],[-7.885607458085394,40.653452728788],[-7.885483280027436,40.65345710193975],[-7.88536822579634,40.653469040682744],[-7.8852834732172,40.65348173731407],[-7.885260480069165,40.6534902431383],[-7.885246177795577,40.65349865042446],[-7.885243608241626,40.653502895354755],[-7.885182503054653,40.65357031232983],[-7.885176623078035,40.65358091680689],[-7.885162324818174,40.653597869935815],[-7.885145223922401,40.653618139967904],[-7.885047881503731,40.65369113476585],[-7.884890435998934,40.653828927951686],[-7.884677156346969,40.653963773992686],[-7.884096709685876,40.65431558603075],[-7.883737560078017,40.65452555347405],[-7.883654080102515,40.654609292897305],[-7.883550814260075,40.654722868710586],[-7.883443055533099,40.65485543554551],[-7.883177998565255,40.655173484430605],[-7.882893574876737,40.65550961826663],[-7.882608392495785,40.65583914000068],[-7.882409099727212,40.65606037986609],[-7.882315314657306,40.65617340767093],[-7.882253587439948,40.6562444777893],[-7.882157389032761,40.65635768035497],[-7.882071403533699,40.656458991150046],[-7.882041791331299,40.656507689803654],[-7.882016524315979,40.656564385360554],[-7.882015769225349,40.656592506657006],[-7.88201885045192,40.65660970404982],[-7.882021588135975,40.6566143746061],[-7.8820082019004,40.65664639483713],[-7.882008203207912,40.65668413521407],[-7.882019270072648,40.65673195819389],[-7.882045615078297,40.656779517008346],[-7.882081868282704,40.656824089513826],[-7.882124766475398,40.656868766408564],[-7.88215530992359,40.65689392057037],[-7.882190416023696,40.65691632901401],[-7.882199617189655,40.65692221119804],[-7.88220643797711,40.65692907880363],[-7.882213763135832,40.6569465735151],[-7.882233585369415,40.65696125859588],[-7.882237109589392,40.65696429191647],[-7.882237446764693,40.656965832516285],[-7.882250414116204,40.6570495358902],[-7.882248151568336,40.657053808428934],[-7.882239148409285,40.65706779192558],[-7.882231903648569,40.657104940332644],[-7.882158007736776,40.65720151357642],[-7.882008895215487,40.65736494023705],[-7.881936399450133,40.65742831455997],[-7.881930349191926,40.65743361449275],[-7.881953937504115,40.6574594380615]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1413 VISO-VISEU,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0757417613636363,0.0806733193473193,249.43869463869467,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.420000000001764,-2.9651857577381087,14.44033815808146,1.8429628737921917,0.0203381580796975,-1.122222883945917,0.1456514609654335,0.1437941347949047,0.1456514609654335,0.9725938446369852,-2.1597870839404147,0.9741656192416714,-2.089195014457571,31.584400079243956,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:123182922:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1823L5129100,E-REDES,,5.712576878617659,LINE:005061,BUS:JUNCTION:60:02278,BUS:EREDES:1823S5009700:60,"[[-7.924854285822609,40.66036849908746],[-7.924850595507012,40.66036112631322],[-7.924841757670859,40.66035876016681],[-7.924821008907762,40.66035739928376],[-7.924746895668629,40.660359229725834],[-7.924720990094,40.660354392628975],[-7.924696924216817,40.66033586206638],[-7.924689319009321,40.660148785535085],[-7.924681406633201,40.65995397306711],[-7.924676978827986,40.65987526957664],[-7.924673432917085,40.659775207569055],[-7.92466766026668,40.65958826937685],[-7.924661912101127,40.659558046972236],[-7.924631147059535,40.65941531506425],[-7.924624933514407,40.659405605440625],[-7.924475799476773,40.659194771924525],[-7.924380647851276,40.65907912890251],[-7.924378743798018,40.6590753883708],[-7.924275525279802,40.658960622295965],[-7.924259986560384,40.65894563693908],[-7.924029805622657,40.658701140370056],[-7.92399483648091,40.658671684889754],[-7.923941279906175,40.65866097162712],[-7.923537617082838,40.658691862298696],[-7.923501904165679,40.65869636356507],[-7.923442869725426,40.65869424908103],[-7.923371781623528,40.65860978821082],[-7.923331290204051,40.65855004742678],[-7.923309449277555,40.65841711977558],[-7.923280730564453,40.658260055049354],[-7.923255900887535,40.65807301934123],[-7.92316980518534,40.6574877485303],[-7.923131190664687,40.65722787263831],[-7.923107052027946,40.65711541837776],[-7.923056418359804,40.656751079560834],[-7.923049616676829,40.65670253877878],[-7.923043522606558,40.65662800153798],[-7.923043234464695,40.65657621266441],[-7.923049749617973,40.65651924913098],[-7.923062461081292,40.656465970863415],[-7.92309811088277,40.656378775743335],[-7.923137638185019,40.656322240982924],[-7.923185865044291,40.6562819040747],[-7.923189676698149,40.65626914171216],[-7.923197631420195,40.65620929012542],[-7.923153355306636,40.65594509052572],[-7.923150869780195,40.655938269176815],[-7.923135449641901,40.655931082296355],[-7.923113158048317,40.655920596151],[-7.923032574765779,40.65587529911169],[-7.922943555282684,40.65582041435363],[-7.922849899115511,40.65574710570857],[-7.922814746735518,40.65570501536313],[-7.922777447189388,40.655646207650044],[-7.922741215297208,40.655582512082],[-7.922679375368003,40.65545713925467],[-7.922586565257776,40.65524172234346],[-7.92252315809911,40.65509586897833],[-7.922478917761113,40.65500316238687],[-7.922424553580555,40.65487339043968],[-7.92239499126159,40.654809679814505],[-7.922369091508441,40.654697681425354],[-7.922377452305063,40.654617767235926],[-7.922381965075243,40.65455466761696],[-7.922378884781906,40.65451873166113],[-7.922242137228658,40.654160062659194],[-7.922199644229791,40.65412527096153],[-7.922147899171764,40.654084762242405],[-7.922140150981874,40.65407831854872],[-7.922136069744533,40.65407516836701],[-7.922020984340097,40.65406100174701],[-7.921891607405493,40.654041919299296],[-7.921861035277062,40.65402534843644],[-7.921838849551181,40.654007748199014],[-7.921804184649202,40.653893527503094],[-7.921768721313104,40.653766229927164],[-7.921738234258382,40.65366212953123],[-7.921713066765543,40.65356220815446],[-7.921686400837098,40.65346506662676],[-7.921656666430477,40.6533434796497],[-7.921644157650698,40.6532828345249],[-7.921630711743994,40.65322316925197],[-7.921629323606256,40.65318694817986],[-7.921624430996469,40.6531522065816],[-7.921624585710517,40.65313301697475],[-7.921621919538598,40.65308204321005],[-7.921617851078106,40.65306352131091],[-7.921589763368456,40.652956102338564],[-7.921568569681865,40.65291636928985],[-7.921527012939463,40.6528133473229],[-7.921473888457289,40.65263250015074],[-7.921432640452065,40.6525103068266],[-7.921367955514707,40.65229848800185],[-7.921327763324673,40.65215645829537],[-7.92128025569729,40.651949362332246],[-7.921215051381928,40.651741360623696],[-7.921173360906795,40.65162484860848],[-7.921125837562881,40.65151715096005],[-7.921067744790497,40.65139044224993],[-7.921008311979486,40.651265072827144],[-7.920974911832668,40.651200769472844],[-7.920770959871152,40.65091439511641],[-7.920687881841859,40.650818915365285],[-7.920410196095426,40.65054194214704],[-7.920298704904618,40.650451083825175],[-7.919882739878505,40.65015091132003],[-7.919855972298978,40.65012837649763],[-7.919844342497339,40.65011205592727],[-7.919845322316643,40.65009382236731],[-7.919866173041124,40.65006561153726],[-7.919999994358724,40.64996260405965],[-7.919985294570596,40.64994499915432],[-7.919951450421909,40.64991323916015],[-7.919876572896462,40.64981255086569],[-7.919775937001919,40.64967315634276],[-7.91973313151552,40.64951036443888],[-7.91970768720561,40.64930870225801],[-7.919718024586651,40.64927751849156],[-7.919717722795934,40.64927574393044],[-7.919715347545135,40.64926788711404],[-7.919375737188616,40.649093609166336],[-7.919363089619953,40.649088894269184],[-7.919354874180869,40.64908839290149],[-7.919329833721218,40.64910307926846],[-7.91919536489894,40.64914946963477],[-7.918942336950539,40.64921357987801],[-7.918728074071912,40.64922259565846],[-7.918513728925865,40.64919052955401],[-7.918403889850186,40.64916163663022],[-7.918256595514298,40.649106703693796],[-7.917998677206136,40.649050485493134],[-7.917844598399784,40.64914341248734],[-7.91778727194609,40.64916081235881],[-7.917698865740659,40.64917722713989],[-7.917513352779208,40.64911708957835],[-7.917238821752616,40.64906146925549],[-7.91708881635051,40.64903757943734],[-7.916922775726101,40.64901471322951],[-7.916716543666018,40.648997103068474],[-7.916535506637845,40.64897948540951],[-7.916465382058094,40.648972781123284],[-7.916312126998402,40.648952198127674],[-7.916215888205956,40.648944616556534],[-7.916101331430186,40.648934641400274],[-7.915993671534344,40.64892709237179],[-7.915812605212317,40.648951743536664],[-7.915586255713029,40.64894729528182],[-7.915362730653331,40.64895057825844],[-7.915133695535244,40.64895767765315],[-7.914908161954521,40.64897148296653],[-7.914666554532902,40.648990867847054],[-7.914447101898396,40.64901800224246],[-7.914233963868688,40.64904838994214],[-7.913995309739057,40.64908659966419],[-7.913737786947753,40.649135345319515],[-7.913539351783127,40.64917797039514],[-7.913389212496026,40.6492136893797],[-7.913260572805445,40.64924775583855],[-7.913156588364099,40.64927326888698],[-7.913118862526146,40.64926913624683],[-7.913096628875318,40.64926017013221],[-7.91307611518408,40.649245858228305],[-7.913063481253306,40.64921170494746],[-7.913006344875456,40.64906891982158],[-7.912948913411859,40.649052908115486],[-7.91274326245882,40.649074869439204],[-7.912630982120975,40.64906664214511],[-7.91241098675941,40.64896656538767],[-7.912298783881893,40.648887755825314],[-7.912224859156686,40.64883215298073],[-7.912122235232918,40.64877082235148],[-7.912029155823173,40.64868325985808],[-7.911976774112533,40.64865257892619],[-7.911961455184809,40.64863342294029],[-7.911950992613713,40.64862597382998],[-7.911942009449701,40.64862527236287],[-7.911921977820753,40.6486263419065],[-7.911715500962765,40.64866970499133],[-7.91167546377396,40.64864947533931],[-7.911638797749577,40.64860714453284],[-7.911589331721401,40.648531110208445],[-7.911387344922684,40.64816147062217],[-7.911248863455351,40.64785215099926],[-7.9112099198839,40.64777997275055],[-7.91107951218341,40.64750384315766],[-7.911034075204062,40.6473715252831],[-7.910965967183529,40.647198244842194],[-7.910861421471237,40.64696408318491],[-7.910742206365641,40.646697087737095],[-7.910578098891956,40.64633417380964],[-7.910437946986024,40.64601383666473],[-7.910363928205531,40.64585561908593],[-7.910297955913884,40.64574187514514],[-7.910274287403261,40.645709627499386],[-7.910182852639832,40.645455453892296],[-7.910133497646926,40.645336275585976],[-7.910027000655153,40.64508973632524],[-7.90992806555306,40.64485548544489],[-7.909832594017901,40.64465371358725],[-7.909728325449838,40.64440249563718],[-7.909693263397485,40.6442981129683],[-7.909660721221049,40.64419680587406],[-7.909629186555551,40.64409473526914],[-7.909612044512587,40.644041148871906],[-7.909574429463501,40.64399024267869],[-7.909524626514798,40.64395340606434],[-7.909493317828669,40.64393665939029],[-7.909444619159833,40.64391979822608],[-7.909388650184062,40.64390641704651],[-7.909345278507539,40.64389814796729],[-7.909301335524656,40.643898171490605],[-7.909268544624505,40.64390417784876],[-7.909197679762725,40.64393356925965],[-7.90914611775346,40.643963763228655],[-7.908811842537148,40.64413565729332],[-7.90846664912289,40.64431603013404],[-7.908121452712624,40.644514475209256],[-7.907788709276731,40.64471461832036],[-7.907447992754728,40.644929756532925],[-7.907121104402764,40.645148963897284],[-7.906800214790707,40.64537668283165],[-7.906496156987527,40.645608269839705],[-7.906424421831852,40.64566707756831],[-7.906367244117802,40.64571058691787],[-7.906314429507609,40.64575740962522],[-7.906263406093511,40.64580945877069],[-7.906194076778368,40.645894520968774],[-7.905964442301165,40.646145720790955],[-7.905875339888725,40.64620770908143],[-7.905774057325988,40.646284549951964],[-7.90556237881569,40.64645150514855],[-7.905217207117511,40.64667882992167],[-7.904858526595687,40.646855203201966],[-7.904501054564232,40.647012811072344],[-7.90413600137316,40.647177715060415],[-7.903773911146634,40.64733994921148],[-7.903441230577145,40.647492838961355],[-7.903092370315841,40.647654007470685],[-7.902502507827833,40.64804461589866],[-7.902210973376724,40.64826747236258],[-7.902138494975149,40.64832388056065],[-7.902082330426496,40.648366966536685],[-7.902020206228389,40.64842409762717],[-7.901979510294742,40.64847626442948],[-7.901952625768883,40.64854847704055],[-7.901927718816149,40.64859560532635],[-7.901872740207718,40.64864097184968],[-7.901434221458796,40.64891425977923],[-7.901336338068829,40.64896948220796],[-7.901261384440101,40.64900259768973],[-7.901160902778224,40.64906724314274],[-7.900887143879999,40.64926188263049],[-7.90065765967923,40.64942945054985],[-7.900362616199543,40.64965149381571],[-7.900071292834362,40.64987076119312],[-7.899766735794278,40.65010073536509],[-7.899481857152209,40.65031516041236],[-7.899182797561843,40.650533851658764],[-7.898865093038929,40.65075183818498],[-7.898562013239349,40.650949060527054],[-7.898216175212019,40.65116410686305],[-7.897558266322494,40.65154510591547],[-7.897017290992437,40.65182979490355],[-7.896966652772136,40.651866369882676],[-7.896883444355132,40.65191537776478],[-7.896535161371641,40.65208292111255],[-7.896170783977732,40.65224730583509],[-7.89579175860553,40.65240739108385],[-7.895424788329401,40.65254826481688],[-7.895033065674284,40.652676830746024],[-7.89462483853542,40.65278116476625],[-7.894187544153459,40.65286639180992],[-7.893782549258068,40.65292215594206],[-7.893358113161349,40.65295528475011],[-7.892939053914071,40.65297916585537],[-7.892583098434409,40.65299952894228],[-7.892229059334992,40.65301957071847],[-7.891875022607359,40.65304219587957],[-7.891516688621175,40.6530596150783],[-7.891180391807469,40.65308092420736],[-7.890910321649307,40.65309510322886],[-7.890848730748611,40.65310523171264],[-7.890767629356888,40.65311241984939],[-7.890664570339715,40.65311985030221],[-7.890497330287388,40.65313100992969],[-7.890400869021988,40.65313839988541],[-7.89020540029775,40.65315101300933],[-7.890144645218363,40.653162115415256],[-7.890089658368479,40.653186827558095],[-7.890035103040024,40.653196781207775],[-7.890014317288064,40.65319993455685],[-7.889754313506815,40.653199606687146],[-7.889705485329926,40.653198486884214],[-7.889423701599418,40.653227757474795],[-7.889101510565445,40.65323558245683],[-7.888962837206417,40.65328239700425],[-7.888648095835959,40.65348888900088],[-7.888618198551455,40.6535135451393],[-7.888581389965459,40.65353337800555],[-7.888530164314195,40.65355751198342],[-7.888485672293482,40.65357676133125],[-7.888440596275656,40.65359727915259],[-7.888395737129085,40.65362319147092],[-7.888356544868087,40.65364819718259],[-7.888339685766546,40.65366075082212],[-7.888330926216277,40.65366998962573],[-7.888281867208265,40.653690021727016],[-7.888255110303025,40.65370290570672],[-7.888237569756786,40.65371751105982],[-7.88820156896985,40.65374600841695],[-7.888155643218897,40.65376928890332],[-7.888120669449139,40.653775446733256],[-7.88800109666431,40.65378461400847],[-7.887945639234834,40.65378229981406],[-7.887847150440714,40.653777904681114],[-7.887784953722884,40.65377550414929],[-7.887711246868945,40.653755123106194],[-7.887625532369039,40.653707287108325],[-7.887510900661847,40.65363242866843],[-7.887454154617648,40.65358791359176],[-7.887404393805258,40.65354739350858],[-7.887344405604993,40.65350358292772],[-7.887298306793277,40.653480243276945],[-7.887276959734499,40.653465411750226],[-7.887201675958194,40.653433392449784],[-7.887063972519779,40.65341158786136],[-7.886925616691362,40.65340009257297],[-7.886801710953078,40.65340441368878],[-7.886633696417368,40.653413593959876],[-7.886406994404525,40.65342759324815],[-7.886218373633748,40.65343600877061],[-7.885934393346705,40.653457413725974],[-7.88574966191695,40.653465980834795],[-7.885608527117013,40.65347072326484],[-7.885485425151221,40.65347505368461],[-7.885372109641103,40.65348681603336],[-7.885291048099687,40.65349896222044],[-7.885273004057054,40.65350563255208],[-7.88526521897581,40.653510208556284],[-7.8852642315804,40.653511845380045],[-7.885203340127521,40.653579019683946],[-7.88519761488874,40.653589345333806],[-7.885182224044897,40.653607601875116],[-7.885163698075056,40.65362956183001],[-7.885065122574578,40.653703481537825],[-7.884907012821424,40.65384184965519],[-7.884692073943772,40.653977745777574],[-7.88411127172439,40.65432977325055],[-7.883754480142458,40.65453836801657],[-7.883673231368571,40.65461986996945],[-7.883570606635738,40.65473274477802],[-7.883463097402584,40.65486499698848],[-7.88319792171712,40.65518318974549],[-7.882913391202118,40.65551944947155],[-7.882628018886811,40.6558491869671],[-7.882428856721253,40.65607029207119],[-7.88233517859106,40.656183185046146],[-7.882273380138733,40.65625433606717],[-7.882177241173597,40.65636745773159],[-7.882092170116956,40.656467707914416],[-7.882063783371428,40.656514383072754],[-7.882040090391932,40.656567534025235],[-7.882039445501529,40.6565914681883],[-7.88204182014298,40.65660471982029],[-7.882046860832886,40.65661330356436],[-7.882031852082957,40.65664919248626],[-7.882031846056166,40.65668255636874],[-7.882042098450592,40.65672682957756],[-7.882066693418605,40.65677122381679],[-7.882101498846535,40.656814019184324],[-7.882143054268714,40.65685729738193],[-7.882171652636645,40.65688085343674],[-7.882205614489429,40.65690252999219],[-7.882216868230207,40.656909722345375],[-7.882227741443023,40.65692066900259],[-7.882234492240591,40.65693681170805],[-7.882250706144866,40.65694882348766],[-7.882259322264168,40.65695622626599],[-7.882260868596731,40.65696329860662],[-7.88227460961207,40.65705200147785],[-7.88226976301589,40.65706114920401],[-7.882261996766108,40.65707320828065],[-7.882254631327339,40.657111013800915],[-7.88217796688197,40.65721120113171],[-7.882027572117285,40.65737602984323],[-7.881960296119161,40.657434849872274],[-7.881973356205586,40.657449160179965]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1291 VISO-ORGENS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0361270595690747,0.1739433688212928,205.52141951837768,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.416121091182447,5.287514714841205,-5.412247705909636,-6.531549854212352,0.0038733852728105,-1.2440351393711468,0.0746132815600609,0.0837879362286954,0.0837879362286954,0.9761569557843548,-2.0195703736740476,0.9741656192416714,-2.089195014457571,6.011474833454974,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:124272654:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5150200,E-REDES,,4.635131088123026,LINE:005062,BUS:EREDES:1823S5009700:60,BUS:EREDES:1823P5025500:60,"[[-7.880505513937958,40.65829585326233],[-7.877880049211598,40.65821660829578],[-7.875672941843241,40.658154179240675],[-7.872716318344488,40.659148408718174],[-7.870093545970732,40.66003035858419],[-7.869380908217198,40.661279361405356],[-7.868370844351476,40.663049437039135],[-7.867541075134146,40.664503422771034],[-7.866518848654779,40.66629499348945],[-7.865559498217362,40.66797572977456],[-7.864322833646328,40.67014269375947],[-7.86316359274324,40.67217374789912],[-7.862056942472899,40.6741123942623],[-7.861090861637535,40.675804844868395],[-7.860282431571993,40.67722094961973],[-7.859321801477797,40.67890338360795],[-7.857961075368293,40.68128702242445],[-7.857087662490657,40.68281640408563],[-7.855883250547442,40.683777022268934],[-7.854082394860713,40.68521338291862],[-7.852189131407155,40.68672332394965],[-7.850674948347773,40.687930812074576],[-7.849312680771168,40.68901759660007]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1502 VISO-PC MUNDÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.171414483050466,1.9385614233494743,2.172684194526064,-1.9800150217616517,0.0012697114755986,-0.0414535984121771,0.0287524923783769,0.0290551996331524,0.0290551996331524,0.9741656192416714,-2.089195014457571,0.9735240068037466,-2.0102170078149104,4.169206433226062,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:172773508:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5128600,E-REDES,,2.8106557343978245,LINE:005063,BUS:JUNCTION:60:00148,BUS:JUNCTION:60:02138,"[[-7.991992457107759,40.70254961822049],[-7.991746529535531,40.70287827479607],[-7.991860859941111,40.70400956268672],[-7.991055141785584,40.70575078920372],[-7.989687275264395,40.70870660302466],[-7.988673092503482,40.710897968493136],[-7.987918308832993,40.71252875135477],[-7.987014089205706,40.7144822798478],[-7.986235633134375,40.716164007423544],[-7.985736296683686,40.71724268307183],[-7.986062053201806,40.71937150057055],[-7.984952994645475,40.722697025190406],[-7.984356220665111,40.724486334758424],[-7.985637309956402,40.72659531082031]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-20.472084852225137,5.250462535715834,20.510744695620954,-5.148848449644781,0.0386598433958198,0.101614086071053,0.2047772934036658,0.2048460388324902,0.2048460388324902,0.9931194179121966,-0.7583003042518927,0.9933723671762672,-0.3898071351894249,29.393892786983816,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:172776598:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1806L5129300,E-REDES,,5.407675437243449,LINE:005064,BUS:JUNCTION:60:01605,BUS:EREDES:1823S5009700:60,"[[-7.857120119477973,40.61373396697845],[-7.858741915729134,40.616147561804155],[-7.860330134308113,40.61851098630436],[-7.861996611011424,40.62099067416773],[-7.862793187983308,40.62217588823629],[-7.865022131442174,40.6254920476576],[-7.866123925120228,40.627131125631784],[-7.866975627807208,40.62839809499582],[-7.868525246394841,40.630703131646534],[-7.870175698244162,40.63315796818065],[-7.871607302308096,40.635287130603295],[-7.87290104566868,40.63721110827399],[-7.874016877476346,40.63940691733326],[-7.875102592116581,40.64154329520847],[-7.876171255547617,40.6436459903203],[-7.877664945295449,40.64658473525903],[-7.878407103713558,40.648044796412734],[-7.878209559334669,40.650551719434816],[-7.877966355935044,40.653637632054455],[-7.879261001620526,40.655388546754416],[-7.880101077493747,40.65652464315038],[-7.88171591401201,40.65747729385558],[-7.881830472171365,40.657657544507195]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1293 MANGUALDE-VISO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0887700204793689,0.3686908604368932,9.364320388349514,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.620297213783665,-0.5474095377988532,-16.58159879273741,0.6536783116239707,0.0386984210462557,0.1062687738251175,0.1639345143574512,0.1639150877871133,0.1639345143574512,0.9760946713592448,-1.5303722028410205,0.9741656192416714,-2.089195014457571,33.074652346908344,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:182978306:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5639200,E-REDES,,0.112744829307288,LINE:005068,BUS:JUNCTION:60:00575,BUS:JUNCTION:60:03301,"[[-8.794256920421512,37.956532515289126],[-8.79513364770863,37.956580916189324],[-8.795533501277585,37.95664108440518]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.5624475347719933e-12,-0.0011427846892257,4.917150073943069e-13,-1.174564657652264e-11,2.0541625421663004e-12,-0.0011427847009713,1.114137372986411e-05,1.1461236811731112e-13,1.114137372986411e-05,0.9869923642984282,-14.956816897340389,0.9869923709860124,-14.956817012379028,0.0015987047969384,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:182993850:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5007500,E-REDES,,8.438381702624458,LINE:005069,BUS:EREDES:1513S5054400:60,BUS:JUNCTION:60:03302,"[[-8.84889534739352,37.97292402201254],[-8.848875620795864,37.97293300728389],[-8.84869084508267,37.97300122486385],[-8.845658893340538,37.97449172440153],[-8.844853345256768,37.97575401363001],[-8.843075469128157,37.978444576860134],[-8.841725138969272,37.980535516546006],[-8.840996086336565,37.98163727901826],[-8.841291409210228,37.98340738864019],[-8.841641032321968,37.98548229809485],[-8.842032548395967,37.98776075626682],[-8.84245158355136,37.99030604810438],[-8.842792409590654,37.9923552747133],[-8.843123165446011,37.99437701973283],[-8.841695569092284,37.996375790797536],[-8.83990191669625,37.998791905920704],[-8.8387652672182,38.000356821534496],[-8.837196853969525,38.002509042398025],[-8.83604778138147,38.00406905077262],[-8.834840638072016,38.00571130546467],[-8.833458669280649,38.00760491710305],[-8.832310267583914,38.00917058695838],[-8.83123041552924,38.010646900037166],[-8.82958469748099,38.012894432790326],[-8.828466133365284,38.01440551754102],[-8.82726365179653,38.01604155711321],[-8.826035367417695,38.01773288096191],[-8.825415278060033,38.01857927577767],[-8.822995936494136,38.01892568346336],[-8.820751711505789,38.019257843808155],[-8.819688351245045,38.02109614398384],[-8.818622301147473,38.02291666603204],[-8.817448942526548,38.02493428241855],[-8.816232192385673,38.02703596850461],[-8.815092470613314,38.02899805806264],[-8.813968429850036,38.030935630633905],[-8.8128960008917,38.03278149626468],[-8.811938424386964,38.034424136970756],[-8.811108448670074,38.03585842790872],[-8.81018239187079,38.03746409668456],[-8.80992267133738,38.037704024835165]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0075 MONTE FEIO-COMPORTA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.463913697107122,1.6232813630579817,-8.423768038985786,-1.6407666198316362,0.0401456581213359,-0.0174852567736545,0.0844365553127457,0.0845935561532656,0.0845935561532656,0.9821385085484844,-15.2480949559084,0.9762095733979168,-15.633608249145464,18.344043403071797,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:179605321:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5603700,E-REDES,,0.8493079174659378,LINE:005070,BUS:JUNCTION:60:02285,BUS:JUNCTION:60:01506,"[[-9.399189697054934,38.741097796176426],[-9.400720192431958,38.74114462747236],[-9.402510467721571,38.741196486766995],[-9.404199946473899,38.740162422725305],[-9.405977720439685,38.73907426278907],[-9.407623686812487,38.73810563185865]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.103815148580377,6.943312306346955,-19.09214076711718,-6.911970775444119,0.0116743814631945,0.0313415309028357,0.2047312818952183,0.2047589674740633,0.2047589674740633,0.9553573671201584,-15.732811655717695,0.95421019608476,-15.826036368280576,29.38139869049553,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
