source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:212837985:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1709L5120100,E-REDES,,2.243296606008735,LINE:005071,BUS:JUNCTION:60:02287,BUS:JUNCTION:60:00459,"[[-7.643190365018314,41.46507537693955],[-7.636767899696627,41.46871834271523],[-7.634486410757728,41.47275340769162],[-7.631811052719987,41.47413355970142],[-7.627919904334337,41.47435943196805],[-7.622957563600166,41.47256377384277],[-7.622643791137711,41.47243237155964]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.591932660705432,-1.5245770137377623,-12.58090878406366,1.5385953454541672,0.0110238766417722,0.0140183317164048,0.1224336141184675,0.1224065750928887,0.1224336141184675,0.9968733145641746,5.801444436487745,0.9963663818255944,5.628546695657721,17.568318857578927,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:173317465:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5118500,E-REDES,,1.3651801563834594,LINE:005072,BUS:EREDES:1602P5020900:60,BUS:JUNCTION:60:03303,"[[-8.7691684582337,41.812079959824814],[-8.76898163981479,41.81204510083923],[-8.769555606226456,41.810102328963836],[-8.769832038893933,41.80777974904444],[-8.770357591737229,41.79997679165958]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.260545709035195,1.865740664960656,-7.258154674700733,-1.8715076603442025,0.0023910343344617,-0.0057669953835461,0.0730680043774515,0.0731016324259014,0.0731016324259014,0.9872236648158782,1.4589348572674856,0.9866539599567272,1.4037621902101347,10.489544041598712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:173317465:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5118500,E-REDES,,0.2840387295856595,LINE:005073,BUS:JUNCTION:60:03304,BUS:JUNCTION:60:03305,"[[-8.770423657830577,41.79899577655643],[-8.770595459161907,41.79644457135962]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.2579632846052355,1.8719680387282291,-7.2574654939001215,-1.8731645860914592,0.000497790705114,-0.0011965473632302,0.073104326653438,0.0731113358353736,0.0731113358353736,0.9866083354912458,1.399346798067744,0.9864896542563404,1.3878633304630437,10.490936409151042,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:125268890:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5145000,E-REDES,,1.1530984584698372,LINE:005074,BUS:JUNCTION:60:01516,BUS:EREDES:1706S5021200:60,"[[-7.883270703667572,41.70885622223741],[-7.892877141098475,41.7133241512556],[-7.895101718504264,41.713903546636296],[-7.895157091735367,41.71406020339333]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1450 PC BARROSO-VILA DA PONTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.220065084534368,0.3650111529933481,12.403547671840355,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0300000634725683,-0.008654240636972,-0.0299999999991831,-0.0075187087289843,6.347338516246581e-08,-0.0161729493659564,0.0003004719662865,0.0002976284229464,0.0003004719662865,0.999917407940177,11.923892550672456,0.9999153595057974,11.923689261530685,0.0651570999211934,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:212007695:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5120200,E-REDES,,3.776186398498783,LINE:005075,BUS:EREDES:1702P5022300:60,BUS:JUNCTION:60:02291,"[[-7.852042252088318,41.69061162026547],[-7.854271973573837,41.69050582726241],[-7.897497613530553,41.69142799836963]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.013796568680675,-6.977599210118809,-40.8153909858139,7.6079396365314755,0.1984055828667763,0.6303404264126664,0.4003260707679398,0.4002597906400497,0.4003260707679398,1.0,11.961296642557546,0.9981290254263696,11.004558952701016,57.44383279781028,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:126197010:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5604400,E-REDES,,0.0879179779830259,LINE:005076,BUS:JUNCTION:60:02292,BUS:JUNCTION:60:02293,"[[-9.163681612989153,38.962143610702],[-9.163982799302854,38.9628987962452]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.3884322584160576,1.684065893942812,1.3884452306133717,-1.6849191072978018,1.297219731410948e-05,-0.0008532133549898,0.0212093988252619,0.0212161249666866,0.0212161249666866,0.9902333062752798,-10.787479725143502,0.99022172528817,-10.786486172941071,3.0443571483264016,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:126197010:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5604400,E-REDES,,1.6085564967873105,LINE:005077,BUS:JUNCTION:60:02294,BUS:JUNCTION:60:02223,"[[-9.172086348745214,38.98338477391596],[-9.172384340212377,38.98381349650423],[-9.172124293691311,38.98533324891803],[-9.17181423326491,38.987074073715746],[-9.171374617027507,38.98949245376014],[-9.170431659137927,38.994733620342544],[-9.169884638377173,38.99765651563418]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.3888020566040908,1.7081603204593758,1.3890450046994782,-1.7237375242850572,0.0002429480953873,-0.0155772038256813,0.0213999772138136,0.0215238821421551,0.0215238821421551,0.9899029788762124,-10.759337231117316,0.989685784982341,-10.741048659584097,3.088518028720788,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:126199236:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5630000,E-REDES,,0.6158668050298461,LINE:005078,BUS:JUNCTION:60:00934,BUS:EREDES:1106S5244000:60,"[[-9.154339623062993,38.7346827661157],[-9.154268471205997,38.73458451914094],[-9.154144364127252,38.73441318677166],[-9.154128456246672,38.734391220813514],[-9.15410829170387,38.73436431078082],[-9.154092765837776,38.734361068677444],[-9.154090226110544,38.73435797419816],[-9.154029473086664,38.73428404722137],[-9.154014909268353,38.73426761829071],[-9.153935356281096,38.73418664947344],[-9.153794661710288,38.73402219962495],[-9.153735631598204,38.73395614824844],[-9.153649028302604,38.73385330690335],[-9.15347500734559,38.73364610881405],[-9.153334628689299,38.73347946673057],[-9.15316233869682,38.73328224266796],[-9.153065045577419,38.73316917136354],[-9.153003989984013,38.733096462525474],[-9.152976267629246,38.733055620216625],[-9.152955770150365,38.733012543891014],[-9.152945121221807,38.73299480150555],[-9.152918869369826,38.732962728933835],[-9.152823465320708,38.73285223515743],[-9.152623938202604,38.73262136089996],[-9.152267191497895,38.73221256805308],[-9.152251251662197,38.7321729288066],[-9.152234120130007,38.73214005581138],[-9.152219065172135,38.73213511587732],[-9.152203341833808,38.73210422130463],[-9.152182642546055,38.732071154258314],[-9.15211994950585,38.73195113226339],[-9.15212335611156,38.73194404040736],[-9.152139393947962,38.731910571530214],[-9.152160427992822,38.731889588875156],[-9.152193736671595,38.73187616467778],[-9.152261329109583,38.731841876306945],[-9.15232692948764,38.73180660542736],[-9.152392210274982,38.731771508450294],[-9.15241522967501,38.73175912887375],[-9.152439424578974,38.731746117488306],[-9.152519057029062,38.73171019249075],[-9.152574227871598,38.73167662496195],[-9.15262609214885,38.73164505899821],[-9.152646899633307,38.731627564252605],[-9.152654603916544,38.73160974258316],[-9.15264325613415,38.7315792422195],[-9.152623107060766,38.73155574573176],[-9.152601124460189,38.731539165229464],[-9.152575144352827,38.73151078339306],[-9.152571779803413,38.73150709256059],[-9.152577185540537,38.73148210274981],[-9.15256245451508,38.731465981351676],[-9.152401120844091,38.73128096502071],[-9.152171623796535,38.73102455329394],[-9.15211639490314,38.730961890821774],[-9.152106272512537,38.73095040417487],[-9.152072257989683,38.730920660127],[-9.152124002717297,38.73084273228335],[-9.152120842010667,38.73083639136445],[-9.152102688373,38.73082298411167],[-9.151877655375523,38.730568964907945],[-9.15177750297305,38.73045497159129],[-9.15158323688847,38.730232669964046],[-9.151527649919494,38.73017143355707]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6300 PS CARRICHE-PARQUE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.32926773441076,2.9755161994741215,-15.325993267907442,-3.1396100138660996,0.003274466503317,-0.1640938143919781,0.1531548164184009,0.1534763645673255,0.1534763645673255,0.9810927535271812,-12.925120622889706,0.9808485496870064,-12.935262298689697,28.155634666542944,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:127457660:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5639600,E-REDES,,1.534512809784332,LINE:005079,BUS:EREDES:1106P5470000:60,BUS:EREDES:1106S5099600:60,"[[-9.168338466250358,38.73987340673495],[-9.168321704311364,38.73987548307819],[-9.168296690168884,38.7399042055535],[-9.16809717712316,38.7399337009512],[-9.16792639668994,38.73994744787701],[-9.167894525521849,38.7399625032143],[-9.167865101030205,38.73999962391759],[-9.167873857591973,38.740074698156285],[-9.167899335722236,38.74028573162615],[-9.167910375134703,38.74039380812248],[-9.167922262321975,38.740492103662575],[-9.167925760330553,38.740527220986245],[-9.167939868032528,38.74053724766032],[-9.16795175678189,38.7405664265223],[-9.168029526387926,38.740668830910124],[-9.16804255684387,38.74070776406583],[-9.168068829111997,38.74074296767617],[-9.168102579686199,38.74075526124481],[-9.168170294243952,38.740852674318184],[-9.16817676004511,38.7408854232895],[-9.168219422046219,38.74093971310432],[-9.168326824111308,38.74105669026884],[-9.168424832937797,38.74115957242173],[-9.168452624051,38.74117889077008],[-9.168588679020077,38.74118307937892],[-9.16866558003559,38.74120068284193],[-9.168662575292567,38.741250576538505],[-9.168679608883126,38.74127759284392],[-9.168676144279148,38.74129728755564],[-9.16866623996244,38.741309112566306],[-9.168659432288523,38.741324306030414],[-9.1686636830985,38.741334311980616],[-9.168655512432526,38.74134274369253],[-9.168649912020987,38.74135154894037],[-9.168644311608084,38.74136035418795],[-9.16860663683095,38.74139087351319],[-9.168563515159482,38.741415369912694],[-9.168531242398624,38.741433707815105],[-9.168495730031067,38.74145390302709],[-9.168458107054468,38.74147528796265],[-9.168437343820552,38.74148702012229],[-9.168421542886021,38.741495924856075],[-9.168420208387502,38.741517375195215],[-9.168425864593527,38.7415291252025],[-9.168445992112112,38.74155852817788],[-9.168448002802759,38.741578264387734],[-9.168447079487532,38.741598720224104],[-9.16844360009937,38.741603083829254],[-9.168422043837236,38.74161485905227],[-9.168358253486325,38.74164969048567],[-9.168253671014973,38.74171026760293],[-9.168139731781272,38.74177124288021],[-9.167939678972227,38.74187674139605],[-9.167848620918807,38.741923731611294],[-9.167840483853045,38.74193131623762],[-9.167615905158325,38.74205488505122],[-9.167510473019998,38.742102912201055],[-9.167201458136768,38.742257467658206],[-9.167040373308728,38.74234723407861],[-9.166968075086823,38.742383986721386],[-9.166880857910575,38.74242862716251],[-9.166733399792774,38.74251028256261],[-9.166702270540185,38.74253141125119],[-9.16665614835929,38.74255689735393],[-9.166569153197816,38.742603400205994],[-9.166463127605931,38.742664601033205],[-9.166362892118297,38.742720562025276],[-9.166269192143396,38.74278228409679],[-9.166214916256765,38.74281503941769],[-9.166191883130207,38.74282893512283],[-9.166132474927622,38.74287108590472],[-9.166122617785144,38.74287984763952],[-9.166111312239359,38.742887072856746],[-9.166097037180936,38.74289017177324],[-9.16608647426424,38.74289147230821],[-9.166076608894029,38.74288850599167],[-9.166048691580913,38.74287957416296],[-9.166027596973576,38.742869194746056],[-9.166015569598704,38.7428622661236],[-9.166000512176556,38.74285658036616],[-9.16599498622312,38.74285702561445],[-9.165925925235562,38.742891821300695],[-9.165912379890996,38.74290005717529],[-9.165898612982758,38.74290888051428],[-9.165878953789795,38.74292145818894],[-9.165844477116524,38.74292026798722],[-9.165837787213775,38.742924542823594],[-9.165800729369034,38.74294215665618],[-9.165796237323185,38.74295447399901],[-9.165746471395131,38.74297856875763],[-9.165646502630688,38.74302278964911],[-9.165619287533927,38.743037821189105],[-9.165574581756426,38.743069851994],[-9.165496208752641,38.74312651960978],[-9.165443561478424,38.74315819724966],[-9.16533673270049,38.74321088280959],[-9.165301929619934,38.743230935663846],[-9.165231775953357,38.743268172703836],[-9.16522570025176,38.74327915286417],[-9.16513759800514,38.74332478168286],[-9.164927478822637,38.74344429909871],[-9.16471771430618,38.74355814711377],[-9.164440460807278,38.7437138647888],[-9.164322220752375,38.743776946149445],[-9.164279933627652,38.74381007205276],[-9.164239783131663,38.74384141353959],[-9.164209396620876,38.74386947999621],[-9.164203795893975,38.74387671768128],[-9.164193268880851,38.74388531402436],[-9.164162436655829,38.74397187187332],[-9.164157779203823,38.74397432710325],[-9.164107679926888,38.74400091926406],[-9.164021758413613,38.74404793319136],[-9.16382156015609,38.74415617333402],[-9.163462704338,38.744353270443256],[-9.16324092384817,38.74447491453718],[-9.162900932090235,38.74466188081927],[-9.162605128510563,38.74482476588147],[-9.162360220384896,38.744958034179575],[-9.162201094781906,38.74504011105566],[-9.162052044036297,38.7451061371173],[-9.161906483307854,38.745167718415196],[-9.161592941268443,38.74530034705565],[-9.161069452954818,38.74551183175815],[-9.160519698377966,38.74574070516983],[-9.160384306691665,38.74578090068006],[-9.160314021768073,38.745806939271496],[-9.1602929517375,38.74581831237785],[-9.160276089825187,38.745823153838934],[-9.160268539105559,38.745834813299226],[-9.160271251663314,38.74584429262422],[-9.1602835230464,38.74586902805237],[-9.160319751216386,38.745942473825295],[-9.160320049086465,38.7459447952086],[-9.160300513256274,38.74594926386685],[-9.16016800275527,38.74599950445705],[-9.159959692264229,38.746075444471984],[-9.159410532121969,38.74626450210826],[-9.1592314766871,38.74633364390974],[-9.159076062063672,38.74639341670261],[-9.159066807162333,38.74644348219129],[-9.158671169383306,38.746603154428435],[-9.158359945870512,38.7467370962059],[-9.157737316059544,38.74699325977593],[-9.157464155284343,38.74710500312046],[-9.157298676071425,38.74717947250528],[-9.157232464166043,38.74722184062543],[-9.157181759916615,38.74726758565822],[-9.157144391588222,38.74733937221844],[-9.157147926131191,38.747412754542545],[-9.157168770405564,38.74748923677861],[-9.157177609592328,38.747516128481735],[-9.157218719144895,38.74759083849944],[-9.157275358166178,38.7476937416564],[-9.157309165739592,38.747767786091444],[-9.157311384228215,38.74777330640052],[-9.157301585473308,38.74778064365248],[-9.157292126338325,38.7477875995967],[-9.15728555427623,38.747790530752695],[-9.157274991884908,38.74780559436386],[-9.157152327219144,38.747860212993146],[-9.157137756397765,38.74785640445433],[-9.157130201515885,38.74783405941254]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6396 PS PALHAVÃ-ENTRECAMPOS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,249.99999999999997,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.553760873010818,1.5160045676149427,-9.550617542736646,-1.9306245250118932,0.0031433302741721,-0.4146199573969504,0.0948192973030062,0.0955466656412984,0.0955466656412984,0.9816705827900036,-12.895791131148066,0.9812979115186392,-12.91187059752876,17.52828208425948,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:189627982:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5639900,E-REDES,,0.5116991171966299,LINE:005083,BUS:JUNCTION:60:02298,BUS:EREDES:1106S5902900:60,"[[-9.101411213428733,38.74060611024815],[-9.101320098614444,38.74075917938454],[-9.101244888094456,38.74087553576905],[-9.101178428757503,38.740992648227596],[-9.10110824945164,38.74110600822183],[-9.10103952667336,38.74121737437269],[-9.100967765001595,38.74133112573328],[-9.100894323709488,38.741440612266246],[-9.100813331711072,38.74154629701387],[-9.100726053564378,38.74165153839783],[-9.100640801379342,38.74174841267522],[-9.10052786300202,38.74184603886543],[-9.100487251698452,38.7418767678909],[-9.100503627752,38.741987221067454],[-9.100452960393655,38.74207556634887],[-9.100371332965615,38.74225944387317],[-9.099979029904425,38.743080216981305],[-9.099976676877493,38.743087388680095],[-9.099974904779678,38.74309584368275],[-9.099974794316442,38.7431021410588],[-9.09997515471262,38.743107533752365],[-9.09997823021999,38.743116380965745],[-9.099988485772913,38.743125438923464],[-9.100002837875698,38.74313122913333],[-9.100056305440631,38.743147045210925],[-9.101209104820612,38.74348775609678],[-9.101611904801373,38.7436068119257],[-9.10143800074097,38.743961775625586],[-9.101421102409859,38.74397609413894],[-9.101397948228227,38.744024514080884]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.5490450005144325,-0.8097050486409706,6.549501016169944,0.7080324583250741,0.0004560156555113,-0.1016725903158964,0.0647226465696942,0.0646069391766895,0.0647226465696942,0.9810791752074184,-12.924246836927695,0.981160777262671,-12.91754967563973,10.319134989827058,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:190028864:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5639900,E-REDES,,0.4971550062505238,LINE:005084,BUS:JUNCTION:60:01523,BUS:JUNCTION:60:02297,"[[-9.105043209093276,38.732062870277],[-9.105024728480812,38.73209592076303],[-9.104961852534755,38.73220826751961],[-9.104847859237092,38.732424927127454],[-9.104761113276735,38.732603743092376],[-9.104714824762564,38.732700350054806],[-9.104679892954199,38.73277621651918],[-9.104632659751884,38.73287949710232],[-9.10457224411759,38.733021548981526],[-9.104499337641242,38.733203348230795],[-9.104434552546712,38.73339380841939],[-9.104397899061194,38.73351405265717],[-9.104271780901747,38.733975762334076],[-9.104168540130999,38.73437250623836],[-9.104138388945083,38.73447873415023],[-9.103822515801218,38.7356611884587],[-9.103747035791248,38.735944454665855],[-9.103673869642652,38.736214351980315],[-9.103649349090677,38.73629658111812],[-9.103622398895983,38.73638368567039]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.54814095805359,-1.0100256279821842,6.54858757839329,0.9112830152492778,0.0004466203396997,-0.0987426127329064,0.0649952458254164,0.0648535038197078,0.0649952458254164,0.9809127767656044,-12.937268847716393,0.980995731093003,-12.930878686351832,10.36259718840842,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:190221539:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5639900,E-REDES,,0.5160204339573714,LINE:005085,BUS:JUNCTION:60:01524,BUS:JUNCTION:60:02301,"[[-9.121783764126338,38.728787300517176],[-9.121544359414544,38.72866522752833],[-9.121317305453738,38.728551444758786],[-9.121176173268763,38.72847991049308],[-9.12100889417877,38.728393572328336],[-9.12084891212689,38.72831266693782],[-9.120725933102705,38.72824990524127],[-9.120539692558784,38.72815440374958],[-9.120345599152346,38.72805478875262],[-9.119998168358833,38.727876444604895],[-9.119862176676975,38.727806405603],[-9.119758925852965,38.727749844612255],[-9.1197208045599,38.72772475579952],[-9.119662433259434,38.727686344425564],[-9.119641614615624,38.72767264835131],[-9.11957605942971,38.72762611855185],[-9.119513784093616,38.72757893044745],[-9.1194496743002,38.72752545233508],[-9.119386377340941,38.72746836418809],[-9.119308208884867,38.72738768406556],[-9.119209668520824,38.72727394614588],[-9.119115816517754,38.72714991762688],[-9.119021186603415,38.727001934784376],[-9.118959859909978,38.726886594162394],[-9.118911535358109,38.726767639641054],[-9.118884657596983,38.72667879727514],[-9.118843627887053,38.72651167931564],[-9.118836322231026,38.726423689515784],[-9.118721633051104,38.72530012093943],[-9.118710881875531,38.72524834465441],[-9.118704445993137,38.725230221205074]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.545820855091473,-1.514610393613075,6.546297434916423,1.4122383929273814,0.0004765798249497,-0.1023720006856936,0.0659397859928057,0.0657187488004844,0.0659397859928057,0.9804604929968012,-12.969053449363274,0.9805560990734308,-12.962722441679906,10.513191115066045,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:192190960:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618500,E-REDES,,0.5872282447085114,LINE:005086,BUS:EREDES:1106S5200200:60,BUS:JUNCTION:60:01708,"[[-9.137731776314073,38.71352210817792],[-9.13770854536112,38.71346340588377],[-9.137707112348723,38.71345632004319],[-9.137707814117357,38.71345225147025],[-9.137709838397122,38.71344902725965],[-9.137713147038635,38.71344638651245],[-9.137715746975605,38.71344567954111],[-9.13771815161115,38.713444983258384],[-9.137965015498214,38.71338659546263],[-9.137977795604572,38.713382161684166],[-9.137990078362742,38.713376696284904],[-9.13817490854808,38.713269497143024],[-9.138190015931691,38.71326295348537],[-9.13820671805916,38.713256990611264],[-9.138223662222977,38.713249431263975],[-9.138231139478387,38.7132431694894],[-9.138240383522735,38.713230082577994],[-9.13824909736844,38.71321526171934],[-9.138254150283103,38.713206651758554],[-9.138263569537138,38.71319540093483],[-9.13827523437024,38.71318604944213],[-9.138299437093664,38.713177130451186],[-9.138310267676284,38.71317387543513],[-9.138323932767664,38.71317024470307],[-9.138519197315016,38.71312585686988],[-9.138530143725792,38.713123483603624],[-9.138542639788803,38.7131225742734],[-9.138562406187715,38.71312278234482],[-9.138571218458061,38.71312317484676],[-9.138580692307324,38.71312483175403],[-9.138585510144292,38.713125691037824],[-9.138597986655332,38.71312912364628],[-9.1386082251786,38.71313365647148],[-9.138617220904504,38.713138109922966],[-9.138624877575777,38.71314299827668],[-9.138631582386436,38.71314887668335],[-9.138635693594884,38.71315509270568],[-9.13864599943765,38.71317425367046],[-9.138661203534202,38.713202461343464],[-9.138840947530444,38.713634027478435],[-9.139020448544306,38.714085799958134],[-9.139159577692947,38.714434708341294],[-9.139178999342084,38.71446110504568],[-9.139192972616835,38.71447367664539],[-9.139199552384857,38.71448619486725],[-9.139204987977061,38.71449747086189],[-9.13920949179561,38.714510349273645],[-9.139213046664008,38.71451705649175],[-9.13922806753102,38.714541185113724],[-9.139341910025275,38.71476195860781],[-9.139345516244099,38.714770683133075],[-9.139407420301968,38.71492066133328],[-9.139413478575733,38.71493533690918],[-9.139419787248954,38.71495064988204],[-9.1394211558379,38.714953952965246],[-9.139421285835628,38.714954204063815],[-9.139422193922277,38.71495582665258],[-9.139426287388948,38.71496322282321],[-9.139432304196628,38.71496921520631],[-9.139439074158645,38.714973985038824],[-9.139449040637627,38.71497877235206],[-9.139454029182847,38.714981134435206],[-9.139460020045409,38.71498446072254],[-9.139471098317756,38.71499391351299],[-9.139477035418876,38.714999960627935],[-9.139510650521093,38.71504147615335],[-9.139578637589695,38.71512599594769],[-9.139592966233613,38.71513520451219],[-9.139606502612214,38.71514776181155],[-9.139618640295405,38.71516142111739],[-9.139627287352317,38.71517458806681],[-9.139633128101252,38.71518686942311],[-9.139637094477214,38.71519831119773],[-9.139846001759897,38.7154568359198],[-9.140358946172938,38.716056926227104],[-9.140369749055253,38.71606966916322],[-9.140372412217372,38.71607263678134],[-9.140374106790253,38.71607540557754],[-9.14037555257934,38.716080923908365],[-9.140376008253126,38.71608471227218],[-9.140376065739988,38.71608880133039],[-9.140376039735257,38.71608940507934],[-9.140376386545904,38.716090356916474],[-9.140377258027858,38.71609182668012],[-9.140379848188802,38.71609532638992],[-9.140382523101714,38.716098311922046],[-9.14038520913114,38.716101270334704],[-9.140388790368533,38.71610493264064],[-9.140516412868372,38.71623492219638],[-9.140685097875929,38.716406083253645],[-9.140694928414012,38.71641671771204],[-9.140696889766547,38.71641801592448],[-9.140699287215153,38.716419256325494],[-9.14070252844717,38.71642081372466],[-9.140705847112812,38.71642215426745],[-9.140709677945184,38.71642394078045],[-9.140713794060172,38.71642639140999],[-9.140718518552923,38.71643122386215],[-9.140887408247167,38.71660787762529],[-9.14093622263767,38.716659863708145],[-9.141116405907907,38.71684808475406],[-9.141129171452386,38.716859747744564],[-9.141140454072014,38.71687061283554],[-9.141154277591374,38.71688065428564],[-9.14117276002439,38.71689086267906],[-9.141193124143198,38.7168942539092],[-9.14121503817974,38.7168933980712],[-9.141235170199021,38.71688764835401],[-9.141251397424332,38.71687976147213],[-9.141273973264857,38.716863838820245]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.047559709291207,-3.289148744877664,16.050795254926477,3.177713327419729,0.0032355456352703,-0.111435417457935,0.1608986922591398,0.1606711444214085,0.1608986922591398,0.9796715090094644,-13.024686999647404,0.9799308289194276,-13.006752447548688,25.653081465400717,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:208201087:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5627400,E-REDES,,0.2860814617544936,LINE:005087,BUS:JUNCTION:60:00922,BUS:JUNCTION:60:01560,"[[-9.106428986724316,38.77253753033623],[-9.106259627630578,38.77267162745332],[-9.106043304285075,38.77285187541914],[-9.10596019530032,38.77292572951],[-9.105890867637788,38.773020465733104],[-9.105838781950629,38.77311050023318],[-9.105817403734912,38.77319686475448],[-9.105810485524207,38.77325249132721],[-9.105809399680213,38.773313924319815],[-9.105817287001365,38.77342341098014],[-9.105826941391644,38.773507156733444],[-9.105830401564013,38.773528052918564],[-9.105836211744238,38.77355337033766],[-9.105853351493161,38.77359864457613],[-9.105872203242969,38.773635275100425],[-9.105888433521429,38.77366021738716],[-9.105904248764935,38.773678335247794],[-9.105923825967986,38.77369724144464],[-9.105939268964297,38.77371252495892],[-9.105926639826494,38.77384315274655],[-9.105921864764905,38.77385670420603],[-9.105935744187331,38.773953268791246],[-9.10594036243828,38.774002610836355],[-9.105948545712172,38.774129597088184],[-9.105946699561947,38.774151213095934],[-9.105941524004093,38.774172541593856],[-9.105937218217674,38.77418675571473],[-9.105938362804407,38.77420237463803],[-9.105933820545339,38.7742169690565],[-9.105933122720788,38.774229955060335],[-9.105938813385231,38.774246481891765],[-9.106017423797955,38.77428925280282],[-9.106029602686881,38.77429973536208],[-9.106029743516574,38.774310084106084],[-9.10602829474514,38.77431439289003],[-9.106024046798813,38.77431848180703],[-9.10599334432093,38.77434708526086],[-9.105975571424315,38.77435339477407],[-9.10593029462899,38.774455938349035],[-9.105809745561352,38.77472895083954],[-9.105789352298922,38.7747820234449],[-9.105779903504168,38.77481912411927],[-9.105779508445345,38.77483518853165]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.355025342151414,-4.264131811152229,26.35917643765831,4.213971172336592,0.0041510955068915,-0.0501606388156368,0.2609659371621728,0.260876380923854,0.2609659371621728,0.9844168961879772,-12.680663065230718,0.9846122150393778,-12.66609376786685,41.607426087302954,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:126199906:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5616800,E-REDES,,0.4952363759150606,LINE:005088,BUS:JUNCTION:60:03307,BUS:EREDES:1111S5395000:60,"[[-9.330982617365413,38.804766504180876],[-9.331044464020293,38.80475314149065],[-9.331117057887095,38.80473744354489],[-9.331175222943768,38.80472352408894],[-9.331203818191511,38.804716681948584],[-9.331218662248512,38.80471083673179],[-9.331231824171871,38.804702846970166],[-9.331245298268726,38.80469013403435],[-9.331253788444167,38.80467608511243],[-9.33127387855074,38.80466455628387],[-9.331362048091028,38.804606344635275],[-9.331391969079478,38.804586580984804],[-9.331415800555591,38.80456682582468],[-9.331437232535409,38.804551572067126],[-9.331464752241418,38.80453483258225],[-9.331492293635645,38.80452075910905],[-9.331522926668535,38.804507761804665],[-9.331552902326639,38.8044974374856],[-9.331584176011635,38.80449037858115],[-9.331610960963747,38.8044867976625],[-9.331638717278926,38.80448279241108],[-9.331668454098239,38.80448019000389],[-9.331716390169605,38.80447755375453],[-9.331777408151469,38.80447794474342],[-9.331803943786447,38.80447940157383],[-9.331825273429716,38.80448138027915],[-9.331909693508647,38.80448925925537],[-9.331959375155487,38.80449391911781],[-9.332043940484303,38.80449741882516],[-9.33213153202692,38.804502896059766],[-9.332143138829524,38.804503767611486],[-9.33215499959957,38.80450468158988],[-9.332195877217334,38.804508107717155],[-9.332439784771527,38.80450947400167],[-9.332677839138064,38.804508467912264],[-9.332720406046134,38.80450829147465],[-9.332799015850723,38.80450949188513],[-9.332816484845976,38.804509843705794],[-9.332862811735552,38.80451078152258],[-9.332899696060323,38.80451153718792],[-9.332983022373115,38.80451322942708],[-9.333259363205192,38.80449571386413],[-9.333351274861247,38.80448973315443],[-9.333448138048748,38.804483845552134],[-9.333499140895883,38.804480807709886],[-9.33354594636727,38.80447802921339],[-9.333579093416741,38.80447628298197],[-9.333677027196476,38.80446080912858],[-9.333690333819696,38.80445870855264],[-9.333786717689858,38.80444348475299],[-9.334074519084819,38.80439899776022],[-9.334125843673617,38.8043890835578],[-9.334180218899984,38.804375751082866],[-9.334196660190738,38.80437112308354],[-9.334287278001419,38.80433544799571],[-9.334390142192962,38.80428391953341],[-9.334461810831199,38.80425366380158],[-9.33446786894342,38.804251106326284],[-9.334509566971088,38.80423349953075],[-9.334591740076208,38.80419881192036],[-9.33467902850599,38.80416848528081],[-9.334769521091877,38.804144556979836],[-9.334838053341153,38.80413111442145],[-9.334885865286793,38.80412659556958],[-9.334948744861524,38.80412065142242],[-9.335139689515396,38.80410303822566],[-9.335190124683454,38.804098438178244],[-9.33529430519555,38.80408893368371],[-9.335422693361911,38.80407731507445],[-9.33548418640377,38.80407175423784],[-9.335691307965108,38.804051613446404],[-9.335721785627806,38.804051326325414],[-9.335787410688715,38.804045731746186],[-9.335852851889388,38.804040157040646],[-9.335904726377477,38.804034217735186],[-9.335939309364418,38.80403025818548],[-9.336000846353938,38.80402321037544],[-9.336092933436515,38.804012658866704],[-9.336145324748314,38.804006651072804],[-9.336252899527478,38.803979978331505],[-9.336436730860916,38.803962454385214],[-9.336441114121062,38.80396093193686],[-9.33644350921159,38.80395755641953],[-9.336444680330622,38.80395327475381],[-9.336445198290383,38.80394917096835],[-9.336445295384893,38.80394468419813],[-9.33644521998862,38.803940208214506],[-9.33644495094285,38.80393722047679]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.771530361386276,6.5636664727554255,-33.75903083812357,-6.636333171595375,0.0124995232627043,-0.0726666988399493,0.3440311528446053,0.3442141694042316,0.3442141694042316,0.9622600579973748,-14.575557416781509,0.9617951923582174,-14.608687712640751,54.88021067971359,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:126200032:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5616800,E-REDES,,0.7200933366743034,LINE:005089,BUS:JUNCTION:60:03307,BUS:JUNCTION:60:01532,"[[-9.330982617365413,38.804766504180876],[-9.330935906954663,38.80477634261097],[-9.330851777811084,38.804794068469285],[-9.330807661551134,38.804801403135166],[-9.33076671379491,38.80480821885057],[-9.33069037849553,38.80481567702556],[-9.33060789161042,38.80481944213219],[-9.33033756010851,38.80480961484187],[-9.33030182543359,38.804808089935435],[-9.330241507101427,38.80480550215858],[-9.3302178916531,38.80480382585244],[-9.330096015906665,38.80479340247141],[-9.330078128956954,38.804791469199515],[-9.330069444978006,38.80479053142682],[-9.330038595365396,38.80478719083915],[-9.329863621157582,38.80476124242602],[-9.329695256362282,38.80473951356849],[-9.329678428429826,38.804738262957045],[-9.329676621325236,38.80475820623859],[-9.330020245091731,38.80628144673804],[-9.329767535628324,38.806415405356205],[-9.329648667007831,38.80643553138024],[-9.329626353745882,38.80648757175261],[-9.329577350802559,38.80652694195107],[-9.329468792572634,38.80656950800416],[-9.329323382792197,38.80658653702121],[-9.328468329274388,38.80638193835129],[-9.328143010229484,38.80629291635243],[-9.327990332540878,38.806271159493164],[-9.327222168689211,38.805942050835675],[-9.326830295899773,38.80560941193753],[-9.326436551747237,38.80522999648371],[-9.326312810231673,38.805156129885496],[-9.325818310661017,38.80505323031395]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-33.7715303613849,-6.563666472750131,33.78968161284738,6.457799268492219,0.0181512514624841,-0.1058672042579118,0.3440311528445817,0.34376846813526,0.3440311528445817,0.9622600579973748,-14.575557416781509,0.9629334236578578,-14.527338701766611,54.851031208778835,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
