source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:126200303:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5616800,E-REDES,,0.3820145098653866,LINE:005090,BUS:JUNCTION:60:01534,BUS:JUNCTION:60:01531,"[[-9.318696373107871,38.807792151855445],[-9.318697387647806,38.80779015987923],[-9.318698425357562,38.80778817667513],[-9.318699439299433,38.807786148674666],[-9.318700442030027,38.80778413880329],[-9.318701444760574,38.807782128931876],[-9.318702435980871,38.80778011917743],[-9.318703415391942,38.80777809152786],[-9.318704383442261,38.807776073001286],[-9.318705339832844,38.807774045585596],[-9.318706307883057,38.80777202705904],[-9.318707252912837,38.80777000876633],[-9.318708119464107,38.80776811737722],[-9.31870816386047,38.80776801784277],[-9.31870911965288,38.807765954402825],[-9.318710041213652,38.8077639093259],[-9.318710951114701,38.807761855359885],[-9.318711838742773,38.80775984665806],[-9.318712748793214,38.80775780169812],[-9.318713624462525,38.8077557660951],[-9.318716376437818,38.80774955893276],[-9.318728628178413,38.807721988347225],[-9.31874285531957,38.807689974966266],[-9.318759579549116,38.807652351510285],[-9.318764162823008,38.80764203629707],[-9.31876563866053,38.80763870651116],[-9.318769638951801,38.80762933401013],[-9.31878030987809,38.807604319620204],[-9.318780819761233,38.80760313444606],[-9.318785584200374,38.80759194365606],[-9.318791170487158,38.80757755583197],[-9.318794936835303,38.80757004126799],[-9.318796299810929,38.807566847742265],[-9.318801607611782,38.80755440838413],[-9.3188021310974,38.80755334917769],[-9.318803401544114,38.807550823152845],[-9.318804648970433,38.807548297361905],[-9.318805918669462,38.80754572630675],[-9.31880620776733,38.80754511085355],[-9.318807143822815,38.807543245780025],[-9.318808367780065,38.80754069320486],[-9.318809603396879,38.80753814951873],[-9.318810815843808,38.80753559706051],[-9.31881201707951,38.80753306273136],[-9.318813229675772,38.80753051927917],[-9.318814418952645,38.80752795804881],[-9.318815608677944,38.80752542383661],[-9.3188167864445,38.8075228627232],[-9.318817964061479,38.807520292603705],[-9.318818219226708,38.80751971352568],[-9.318819118807575,38.807517731724246],[-9.318820273553591,38.80751517084476],[-9.318821428150024,38.807512600959214],[-9.31882182741549,38.80751168713636],[-9.318822571535238,38.807510049202726],[-9.31882371447186,38.807507470428085],[-9.31882483453761,38.80750490089343],[-9.318825400176026,38.80750360706154],[-9.318825954603284,38.80750233135876],[-9.318827063009234,38.80749975293502],[-9.318828171116094,38.807497156499146],[-9.318829268161245,38.80749458719842],[-9.318830353546673,38.807492009008605],[-9.318831438932017,38.80748943081875],[-9.318832512358634,38.807486825727715],[-9.318833574723543,38.807484247771825],[-9.318834648299518,38.807481651686835],[-9.318835687195477,38.80747904694669],[-9.318836726390376,38.807476460218666],[-9.318837776796336,38.80747385536157],[-9.318838792671796,38.80747125085538],[-9.3188398088462,38.807468664361274],[-9.318840195554518,38.80746768761298],[-9.318840361179868,38.80746726257365],[-9.318840835932646,38.80746604172598],[-9.318841840596765,38.807463455348866],[-9.318842832853637,38.80746081505239],[-9.318843826007475,38.807458228792214],[-9.318844806903575,38.80745559761873],[-9.318845115283386,38.80745475678011],[-9.318848475171189,38.80744494941359],[-9.318849504641651,38.80743969654198],[-9.318850257416495,38.80743303229321],[-9.318850110158206,38.80742624207807],[-9.31884951714443,38.807419645552336],[-9.318847759660276,38.80741155659637],[-9.318846822097813,38.807407782943415],[-9.318837672797747,38.80737119708286],[-9.31883715513598,38.807369139609186],[-9.318836637773249,38.80736710014763],[-9.318836142683281,38.807365015421816],[-9.318835636980236,38.80736298484931],[-9.3188351659571,38.807360962931924],[-9.318834682377336,38.807358878089126],[-9.318834210756242,38.80735682014752],[-9.318833762304926,38.807354770978],[-9.318833313853625,38.80735272180846],[-9.318832864953853,38.80735064562078],[-9.318832490945482,38.80734891996741],[-9.318832439971366,38.807348623235455],[-9.318832013942382,38.80734653780773],[-9.318831588511435,38.807344488404254],[-9.318831174441137,38.80734242987772],[-9.318830771731477,38.80734036222815],[-9.318830380531958,38.8073382944616],[-9.318830001141594,38.8073362445902],[-9.318829621452243,38.80733417670667],[-9.318829253273035,38.807332108706156],[-9.318828884944345,38.80733003169956],[-9.31882853978542,38.807327963465134],[-9.318828194776021,38.807325904236706],[-9.318827861276754,38.8073238448913],[-9.318827527478504,38.807321767533814],[-9.3188272056389,38.80731971707746],[-9.318826894561917,38.807317621473885],[-9.31882659529408,38.807315543765434],[-9.318826308134382,38.80731350196423],[-9.318826020227194,38.80731141513274],[-9.318825732619025,38.807309346313374],[-9.318825468031106,38.807307277260044],[-9.318825203293699,38.80730519920063],[-9.318824949767416,38.80730310301215],[-9.318824696988667,38.80730105185394],[-9.318824478889772,38.80729900935085],[-9.318824248383763,38.80729691292843],[-9.318824029686889,38.807294834401084],[-9.318823810990027,38.807292755873796],[-9.318823603952797,38.80729068623554],[-9.318823408425686,38.807288616480335],[-9.3188232241097,38.80728652859604],[-9.318823039943226,38.807284449717784],[-9.318822867436374,38.80728237972859],[-9.318822706290145,38.80728030061639],[-9.318822556803537,38.80727823039325],[-9.318822418827052,38.80727616005312],[-9.318822267546432,38.807273981757334],[-9.318822198783238,38.807273306888014],[-9.318822021493933,38.80727164228834],[-9.318821843756126,38.80726995067051],[-9.31882167782745,38.807268276947774],[-9.318821534918996,38.80726660299111],[-9.318821391412538,38.80726489301021],[-9.318821248205097,38.80726320104146],[-9.31882113967748,38.80726151772778],[-9.318821019639769,38.807259834531095],[-9.31882091111217,38.80725815121745],[-9.318820814244182,38.80725647679286],[-9.318820728437803,38.807254775233126],[-9.318820643079935,38.80725310069158],[-9.31882058059278,38.80725141690999],[-9.318820534250285,38.807250012199184],[-9.318820517208614,38.80724967909208],[-9.318820455169973,38.807248022328686],[-9.318820416002046,38.80724635632527],[-9.318820387746214,38.80724465418064],[-9.318820359490385,38.80724295203601],[-9.318820343342669,38.80724128579867],[-9.31882034349064,38.80724060122141],[-9.31882033795755,38.80723957441402],[-9.318820333170436,38.80723789905362],[-9.318820351254034,38.807236214453205],[-9.31882036918813,38.80723452084671],[-9.318820398781824,38.807232836129316],[-9.318820439736124,38.8072311422889],[-9.318820480839923,38.80722945745453],[-9.318820545262923,38.80722779039831],[-9.318820602212375,38.807226366622594],[-9.318820608639417,38.80722606029969],[-9.318820673211919,38.80722440224955],[-9.318820748696512,38.80722270805817],[-9.31882084750031,38.807221031644964],[-9.318820946005099,38.80721933721964],[-9.318821056169485,38.80721765168341],[-9.318821177694467,38.807215957024134],[-9.318821299966947,38.80721430739513],[-9.318821444811123,38.807212630514016],[-9.318821589206781,38.80721092661474],[-9.31882174541154,38.80720924061057],[-9.318821912976889,38.807207545483394],[-9.318822081140238,38.80720588638043],[-9.318822260664176,38.80720421815442],[-9.318822451100198,38.80720251378721],[-9.318822653644308,38.80720084532724],[-9.318822867399513,38.80719915873822],[-9.318823081603215,38.807197499167344],[-9.318823307017992,38.807195821467374],[-9.318823543793362,38.80719413464437],[-9.318823792377819,38.807192465716525],[-9.318824052472364,38.807190796671655],[-9.318824300907295,38.807189118737725],[-9.318824584022003,38.80718744945895],[-9.318824867136701,38.80718578018013],[-9.31882516176148,38.80718411078435],[-9.318825444726652,38.8071824324995],[-9.318825762820095,38.80718078988791],[-9.318826080166025,38.807179102246074],[-9.31882639781094,38.80717743261632],[-9.31882661007255,38.80717634955003],[-9.31882672756394,38.80717579889383],[-9.318827067930004,38.807174111018014],[-9.318827431764754,38.80717244992642],[-9.318827795748987,38.80717079784088],[-9.318828159284696,38.80716911873717],[-9.31882853492849,38.8071674755407],[-9.318828933143946,38.8071658050921],[-9.318829341523948,38.807164053472015],[-9.318829383378244,38.80716380083453],[-9.318829447804218,38.80716352094491],[-9.318829603412306,38.80716249249984],[-9.318829749603328,38.807161590256506],[-9.31882987232566,38.80716066122898],[-9.318830006857093,38.80715975009659],[-9.318830117770323,38.80715880317391],[-9.31883021762197,38.8071578833864],[-9.318830317772619,38.80715698161098],[-9.318830405366658,38.807156016910156],[-9.31883047113654,38.80715512449173],[-9.31883053660741,38.8071542140612],[-9.318830589970181,38.80715326772341],[-9.318830632121868,38.807152339514744],[-9.31883068578364,38.807151411189054],[-9.318830705064649,38.80715049222039],[-9.318830724345657,38.8071495732517],[-9.318830731817574,38.80714863638791],[-9.318830728078405,38.80714771765319],[-9.318830724488736,38.807146807924504],[-9.31883072060167,38.807146573767035],[-9.318830696832375,38.807145835387416],[-9.318830670222535,38.807144925892715],[-9.318830631654098,38.807143989496815],[-9.31883058187458,38.80714307123001],[-9.318830532992077,38.80714220699952],[-9.318830482764055,38.80714126171453],[-9.31883038574817,38.80714027186721],[-9.318830301438403,38.80713935395132],[-9.318830205618545,38.807138436152435],[-9.318830086928015,38.80713752759353],[-9.318829979299071,38.807136591899486],[-9.31882986045905,38.80713567433457],[-9.318829719047365,38.807134784021734],[-9.318829588248756,38.80713383955561],[-9.318829423218896,38.80713291345252],[-9.318829269848633,38.80713199623852],[-9.31882909330869,38.80713107025241],[-9.318828917067766,38.80713016227837],[-9.31882872931676,38.80712925442137],[-9.318828529756669,38.80712832866924],[-9.318828317938983,38.807127358003754],[-9.318828084745656,38.80712648663886],[-9.318827886082593,38.807125614923045],[-9.318827640183184,38.807124671626696],[-9.318827395629294,38.80712380938485],[-9.318827137771297,38.807122839187265],[-9.318859639930627,38.80709393683113],[-9.318860436966748,38.80709409987448],[-9.318861233703869,38.807094244905784],[-9.318862007271324,38.80709438116495],[-9.318862815369016,38.807094517073175],[-9.318863623167704,38.8070946349693],[-9.318864396286651,38.807094744210275],[-9.318865180915674,38.80709485333427],[-9.318865999925436,38.807094953101284],[-9.31886680727561,38.807095043979174],[-9.318867637645953,38.807095134623125],[-9.318868421527448,38.80709519871682],[-9.318869194048379,38.80709527193357],[-9.31887001231061,38.80709532667025],[-9.31887084208293,38.80709538128995],[-9.318871625515907,38.807095418365456],[-9.31887245513872,38.8070954639791],[-9.318873284313009,38.807095482574546],[-9.318874056086402,38.80709551076097],[-9.318874885111184,38.80709552035035],[-9.318875679456214,38.80709552128462],[-9.318876462291172,38.80709552233589],[-9.318877291016936,38.80709551391316],[-9.31887811959319,38.80709549648436],[-9.31887894801994,38.80709547004948],[-9.318879764637593,38.80709542571948],[-9.318880546725003,38.80709538174042],[-9.318881328812408,38.80709533776136],[-9.318882156641115,38.80709527530225],[-9.318882984320314,38.807095203837086],[-9.31888375444911,38.807095132956796],[-9.318884593488875,38.807095052368595],[-9.318885397699384,38.8070949541192],[-9.318886132998916,38.80709486557775],[-9.318886948719495,38.80709476721135],[-9.31888781003187,38.80709464135887],[-9.318888590773676,38.80709451632525],[-9.318889348495322,38.8070943915256],[-9.318890163617857,38.80709425713496],[-9.318890932550554,38.8070941142062],[-9.318891747374058,38.80709396180343],[-9.3188925273683,38.80709379173951],[-9.318893307512049,38.807093630681656],[-9.31889405297605,38.80709346096867],[-9.31889483282077,38.80709328189868],[-9.318895646896705,38.80709308446561],[-9.318897148587197,38.80709269989235],[-9.318934984236053,38.80707232752714],[-9.318937311060365,38.807071024801566],[-9.318939307082724,38.80706990558972],[-9.31894130295549,38.80706877737181],[-9.318943298828204,38.80706764915387],[-9.318945306210923,38.80706652081888],[-9.318947290423912,38.80706538371181],[-9.318949286296432,38.80706425549378],[-9.31895128186985,38.80706310926357],[-9.318953277592723,38.80706197203937],[-9.318955261655947,38.807060825926136],[-9.318957245868617,38.80705968881888],[-9.318959252652819,38.80705852445944],[-9.318961236566324,38.80705736934002],[-9.318963220479771,38.80705621422058],[-9.318965192883072,38.807055059218065],[-9.318967188156945,38.807053894975496],[-9.318969171771153,38.80705272184383],[-9.318971144024744,38.807051557835166],[-9.318973127788341,38.807050393709495],[-9.318975099742767,38.80704921168867],[-9.318977071846644,38.807048038673834],[-9.318979066821077,38.80704685641897],[-9.318981027115711,38.80704566550899],[-9.318982999069869,38.80704448348801],[-9.31898495951389,38.80704330158401],[-9.318986942977995,38.80704211944599],[-9.318988914632913,38.80704091941283],[-9.318990886287766,38.8070397193796],[-9.31899285794255,38.80703851934636],[-9.318994806726655,38.80703732855315],[-9.318996778231785,38.80703611951379],[-9.31899872671671,38.807034910708374],[-9.319000686861163,38.807033710792034],[-9.319002658216569,38.80703249274651],[-9.319004606701297,38.80703128394101],[-9.319006555036431,38.80703006612944],[-9.319008526242113,38.80702883907777],[-9.319010463067043,38.80702762138312],[-9.319012411401975,38.807026403571435],[-9.319014370947865,38.8070251676306],[-9.31901630762307,38.807023940929824],[-9.319018244298215,38.80702271422898],[-9.319020192333825,38.807021478405055],[-9.319022117349242,38.80702024281511],[-9.319024065384724,38.80701900699112],[-9.31902600161102,38.80701775327199],[-9.319027926626228,38.807016517681944],[-9.319029851491852,38.807015273085824],[-9.31903178771794,38.807014019366584],[-9.319033701073359,38.80701277488738],[-9.319035637448838,38.80701153017418],[-9.319037561865605,38.80701025855973],[-9.319039475071294,38.807009005074406],[-9.319041388276913,38.807007751589005],[-9.319043312843,38.807006488980534],[-9.319045669857035,38.80700492472624],[-9.319100923220025,38.806949894256405],[-9.319221837388802,38.806830872985195],[-9.319328730735174,38.80670914774978],[-9.319330484875032,38.80670732839963],[-9.319331072178608,38.80670664686012],[-9.319331580856392,38.80670608321853],[-9.319331987290097,38.80670560168463],[-9.319332778184403,38.8067047018933],[-9.319333603160048,38.806703774732746],[-9.319334756392246,38.80670251095433],[-9.319336588708872,38.806700546688035],[-9.319339257959607,38.806697682162266],[-9.319341689538087,38.806695063257486],[-9.319344109755933,38.80669245347574],[-9.319346711292079,38.80668967070646],[-9.31934827215384,38.806687997442424],[-9.319350545433235,38.80668555129092],[-9.319353338600802,38.80668252336851],[-9.319363766863923,38.80667133801986],[-9.319364750884976,38.80667028313587],[-9.31936593759915,38.80666895596371],[-9.319366909960566,38.806667892190696],[-9.319367825370175,38.80666686502704],[-9.31936896694161,38.80666559235928],[-9.31937044768098,38.80666394693233],[-9.31937135187961,38.806662937897805],[-9.319373013488503,38.80666109246515],[-9.319374302147192,38.806659665172994],[-9.319375997837248,38.80665779237104],[-9.319378269619058,38.80665525615844],[-9.319379253190972,38.806654174256174],[-9.31938018011024,38.80665314697541],[-9.319381401204296,38.80665181044592],[-9.319382712433956,38.80665035590145],[-9.31938478122314,38.80664807396485],[-9.31938617167658,38.806646537546655],[-9.31938773163907,38.8066448102458],[-9.319388828216773,38.806643601088375],[-9.319390049011373,38.80664224654671],[-9.319391428104149,38.80664071925152],[-9.319393914985262,38.8066379646697],[-9.319397262709394,38.80663367004694],[-9.319399629853297,38.806630637447604],[-9.319402492967095,38.80662696927491],[-9.319405344720176,38.80662331022525],[-9.319407170900396,38.80662097670962],[-9.31940967317203,38.80661776258461],[-9.319412660202499,38.806613931015306],[-9.319416909728544,38.80660848326025],[-9.319421970772831,38.806601991382195],[-9.319427061716635,38.80659591354838],[-9.319479461149166,38.8065236534024],[-9.31954456877508,38.806434014493284],[-9.31962087437992,38.80632132837744],[-9.319730403088236,38.806187163530744],[-9.319837092898233,38.80608863440718],[-9.319977902179689,38.80596993242363],[-9.320028011900215,38.805919971059744],[-9.320046006762796,38.80590276367222],[-9.320092688729954,38.805870293836094],[-9.320188832574729,38.80581400912758],[-9.320202648596805,38.80580650035627],[-9.320313891610809,38.80574581033796],[-9.32031415394261,38.80574566354734],[-9.320314267993409,38.80574559933374],[-9.320314644675365,38.80574540634165],[-9.320314952597542,38.80574523206437],[-9.320315214929341,38.80574508527373],[-9.320332863659054,38.80573545673634],[-9.320335132849205,38.80573346098608],[-9.320336936571636,38.80573185729811],[-9.320338740293986,38.80573025361014],[-9.320340543716883,38.80572863191003],[-9.320342324269676,38.80572701945017],[-9.320344104672701,38.805725397984254],[-9.320345873565799,38.80572377663544],[-9.320347642309127,38.805722146280516],[-9.32034939954252,38.805720516042705],[-9.320351156476468,38.805718867792805],[-9.320352890689994,38.80571723778917],[-9.32035464762378,38.80571558953919],[-9.32035636987824,38.80571393263449],[-9.320358103642471,38.805712275612635],[-9.32035981438692,38.805710618825024],[-9.320361536491456,38.80570895291421],[-9.320363235576208,38.80570728723761],[-9.320364923151033,38.805705621678115],[-9.320366633446106,38.80570393787225],[-9.320368309211545,38.805702254417724],[-9.320369996636442,38.80570057985208],[-9.320371660592503,38.80569887850255],[-9.320373313338006,38.80569719528221],[-9.32037498880376,38.80569549381549],[-9.320376629739878,38.80569379270013],[-9.320378270675928,38.80569209158477],[-9.320379911462204,38.80569038146328],[-9.320381540738559,38.80568867145892],[-9.3203831583553,38.80568695256561],[-9.320384775971958,38.80568523367227],[-9.320386393438858,38.80568350577289],[-9.320387987736286,38.80568176910164],[-9.320389570673486,38.80568004155361],[-9.320391165120459,38.80567831388837],[-9.320392747608437,38.805676559322144],[-9.320394307376024,38.80567482300218],[-9.320395878503698,38.80567307755907],[-9.320397437971748,38.80567132322701],[-9.320398985929883,38.80566956901204],[-9.320400533738255,38.80566780579102],[-9.320402070036703,38.80566604268707],[-9.320403594825233,38.80566427970026],[-9.320405119314305,38.80566249870132],[-9.320406632443145,38.80566072682554],[-9.32040813406208,38.8056589550669],[-9.320409624021398,38.80565717441928],[-9.320411125340788,38.80565538464845],[-9.32041261500057,38.80565358598871],[-9.320414081939989,38.8056518055753],[-9.32041528924258,38.8056503340617],[-9.320456865283749,38.80558703806765],[-9.3204575403049,38.805586094410046],[-9.320458248807634,38.80558508735866],[-9.32045896911957,38.80558409820222],[-9.320459689431491,38.80558310904579],[-9.320460421702318,38.805582146790364],[-9.32046117654369,38.80558115728254],[-9.320461919875209,38.805580167891826],[-9.320462686675464,38.805579205284964],[-9.320463453026603,38.805578215659985],[-9.320464208466683,38.80557726217633],[-9.32046499828654,38.805576299335215],[-9.320465776596546,38.80557533661122],[-9.320466589735418,38.805574391547935],[-9.320467390915336,38.80557341958361],[-9.320468192694031,38.8055724836435],[-9.320469017192963,38.805571529457],[-9.320469830481452,38.80557059339977],[-9.320470666789568,38.80556965710822],[-9.320471514457791,38.805568711693475],[-9.320472350765865,38.805567775401954],[-9.320473199032854,38.80556686601144],[-9.320474069870365,38.80556592936848],[-9.320474917987607,38.80556501097185],[-9.320475800784003,38.80556410122991],[-9.32047668343068,38.80556318248192],[-9.320477566376733,38.805562281745985],[-9.320478460832595,38.80556138089294],[-9.320479355438135,38.80556048904591],[-9.320480272913608,38.805559587958584],[-9.320481201898874,38.80555868675409],[-9.320482108313579,38.805557812802036],[-9.32048304895833,38.80555692048645],[-9.32048397839264,38.805556046300104],[-9.320484522780351,38.80555555435064],[-9.320577153634227,38.80546041936604],[-9.320583752316303,38.80545364156017],[-9.320588619340654,38.805448646863866],[-9.320589141306082,38.80544819117245],[-9.320589844733556,38.80544757149772],[-9.320590502271502,38.80544696129764],[-9.32059117131924,38.80544635098038],[-9.320591851277921,38.80544570452179],[-9.320592497006597,38.80544507642671],[-9.32059310865498,38.80544447570124],[-9.320593765594012,38.805443829476914],[-9.320594399363697,38.805443174480835],[-9.320594999053105,38.805442546854344],[-9.32059563267305,38.80544188285218],[-9.320596243123658,38.80544121007828],[-9.320596842214163,38.805440546427555],[-9.320597429944566,38.80543989190005],[-9.32059800601544,38.80543922848365],[-9.320598570426775,38.80543855617828],[-9.320599146347911,38.805437883755836],[-9.320599699099708,38.805437202561585],[-9.320600263061866,38.80543650323808],[-9.320600804154115,38.805435813154915],[-9.320601322376465,38.805435132312134],[-9.320601840449086,38.805434442463294],[-9.320602380942441,38.80543371635592],[-9.32060286463534,38.805433035864525],[-9.3206033824085,38.80543232800358],[-9.320603876712884,38.805431593358726],[-9.320604348596524,38.80543089497241],[-9.320604820030995,38.80543016956792],[-9.320605291315745,38.805429435157386],[-9.320605751090678,38.80542870086398],[-9.320606188145426,38.80542798481699],[-9.320606613840082,38.80542727789319],[-9.320607061805752,38.80542652570483],[-9.320607486751802,38.80542577375075],[-9.320607877767301,38.80542505817235],[-9.320608291203532,38.80542430633543],[-9.320608692980235,38.80542354560962],[-9.320609071887032,38.805422794124134],[-9.320609450644113,38.80542203363261],[-9.320609818190816,38.80542129127033],[-9.320610185138642,38.80542051288387],[-9.32061051830563,38.80541977987906],[-9.32061086238355,38.80541901073291],[-9.320611206012307,38.80541821456862],[-9.320611515860243,38.80541746378604],[-9.320611825408736,38.80541669499132],[-9.320612134807499,38.80541591719058],[-9.320612421486091,38.805415157636226],[-9.320612707865239,38.805414380069784],[-9.320612993645511,38.805413566479125],[-9.320613245644964,38.805412798270176],[-9.320613509303925,38.80541203895012],[-9.320613760704493,38.805411234716985],[-9.320614000595251,38.80541043060095],[-9.320614217915555,38.80540965373738],[-9.320614435385574,38.805408885879885],[-9.32061465180756,38.805408054980006],[-9.320614846108253,38.80540727835074],[-9.32061504025922,38.805406492715434],[-9.320615222600948,38.80540568918516],[-9.320615382222503,38.805404903901284],[-9.320615552904703,38.805404091482124],[-9.3206157005673,38.80540327929724],[-9.32061584882876,38.80540250313655],[-9.320615973322033,38.805401682179934],[-9.320616097965017,38.805400870229334],[-9.320616211547355,38.805400085414085],[-9.320616313470175,38.805399291709904],[-9.32061640358375,38.80539848011077],[-9.320616493547615,38.80539765950559],[-9.320616560941026,38.805396866152854],[-9.320616639395082,38.80539604566482],[-9.32061668331974,38.80539522552823],[-9.320616727693553,38.80539443240981],[-9.320616771767924,38.80539362127928],[-9.320616793122136,38.80539282839515],[-9.320616814027193,38.805392008492866],[-9.320616811912657,38.805391188824885],[-9.320616810247271,38.80539039617504],[-9.320616797072086,38.80538960364236],[-9.320616783447747,38.80538878409153],[-9.320616746803811,38.80538796477497],[-9.320616710159886,38.805387145458425],[-9.320616638986557,38.805386326493334],[-9.32061658022134,38.80538556144743],[-9.320616520707537,38.805384751371236],[-9.320616438024423,38.805383932523284],[-9.320616355790463,38.80538314069349],[-9.320616250087754,38.805382322079865],[-9.320616132875259,38.80538150358338],[-9.320616015812474,38.805380694092904],[-9.320615887539335,38.805379902731744],[-9.320615747906125,38.80537912049375],[-9.320615596313964,38.80537831135475],[-9.320615444572088,38.8053774932097],[-9.320615270559212,38.80537672032922],[-9.320615107906416,38.805375938325525],[-9.320614921784887,38.80537512953799],[-9.320614724153561,38.80537432086761],[-9.320614515162164,38.8053735213204],[-9.320614294960407,38.805372739902445],[-9.32061407445922,38.80537194047239],[-9.320613819428656,38.80537114139378],[-9.320613588315997,38.80537039611721],[-9.320613344944956,38.805369605927524],[-9.320613139097649,38.80536899550743],[-9.320605391837278,38.80534753724361],[-9.320605235472756,38.805347133494124],[-9.320605102876392,38.805346774540624],[-9.3206049814904,38.80534639745789],[-9.320602194422035,38.80533870633143],[-9.320602049417625,38.80533829345876],[-9.32060190471265,38.8053378985982],[-9.320601759857954,38.80533749473155],[-9.320601627261631,38.805337135778046],[-9.320601494066448,38.80533674080034],[-9.3206013254436,38.805336292137746],[-9.32060118058891,38.80533588827113],[-9.32060103603366,38.8053355024166],[-9.320600915396282,38.8053351703641],[-9.320600782201103,38.80533477538638],[-9.320600613578273,38.80533432672379],[-9.320600468873307,38.80533393186322],[-9.320600324168346,38.805333537002646],[-9.320600179463385,38.80533314214208],[-9.320600058826013,38.805332810089574],[-9.320599925481135,38.80533240610582],[-9.32059975670859,38.80533194843714],[-9.320599623812859,38.805331571471555],[-9.32059947910791,38.805331176610984],[-9.320564895234876,38.805235453784945],[-9.320554419614835,38.80520914117879],[-9.320554227673645,38.8052086747383],[-9.320554035582752,38.80520819929174],[-9.320550863762865,38.80520021482967],[-9.320524770799448,38.80513467103149],[-9.320475540515297,38.80501102061711],[-9.320455459251614,38.80495947644836],[-9.320449759188323,38.80494482508226],[-9.320448941648037,38.80494273463653],[-9.320443246061615,38.80492765986834]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.81166711607541,6.329026335928925,-33.802058808200826,-6.385376735259333,0.0096083078745863,-0.0563503993304079,0.3434552407049871,0.3435914593266057,0.3435914593266057,0.9637463118646854,-14.468762891485833,0.9633914249733956,-14.494385301809263,54.78092813038787,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:143854264:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5616800,E-REDES,,0.4355577172695503,LINE:005091,BUS:JUNCTION:60:02304,BUS:JUNCTION:60:01529,"[[-9.259682293441939,38.810228027134805],[-9.261315075984612,38.8104138384315],[-9.262618271001983,38.81078814095363],[-9.264464747624421,38.811361913319864]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.97732761926299,3.402088585505646,-16.973139098796096,-3.392241806761106,0.0041885204668936,0.0098467787445395,0.1712482658029002,0.1712565899959095,0.1712565899959095,0.9729276591399284,-13.445925494410291,0.9725410313841176,-13.489077207467965,24.574055100575336,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:147984576:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5616800,E-REDES,,2.3735698890075927,LINE:005092,BUS:JUNCTION:60:01546,BUS:JUNCTION:60:02304,"[[-9.244227029095757,38.794727814916165],[-9.245486769036619,38.79557420376705],[-9.24605316987153,38.79703103965326],[-9.245555053410504,38.79927315272943],[-9.246566452025755,38.8012738916362],[-9.248585350030337,38.80311932969674],[-9.250190632152865,38.805069992716724],[-9.251243481805615,38.80634930303113],[-9.253126354922792,38.80700194019972],[-9.255887081116992,38.807958773845876],[-9.258404800577098,38.81005051232147],[-9.259682293441939,38.810228027134805]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.108529276483395,7.102376635145581,-34.01690944766256,-6.816668000848071,0.091619828820832,0.2857086342975101,0.3430781279019504,0.3431245128537468,0.3431245128537468,0.9771809958200516,-12.976915778697563,0.9729276591399284,-13.445925494410291,49.23583194916728,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:179029223:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5616800,E-REDES,,0.1825150722039266,LINE:005093,BUS:JUNCTION:60:01530,BUS:JUNCTION:60:01533,"[[-9.312546013941521,38.81040228303789],[-9.312532512255833,38.81039895161627],[-9.312517061105337,38.81032846140359],[-9.312579861047304,38.81032003497197],[-9.31311190864628,38.81024867437027],[-9.31321916680444,38.81023309628463],[-9.31327034702357,38.81020216899764],[-9.313295763641475,38.8101957146759],[-9.313300017406764,38.81019466279658],[-9.313304271171924,38.81019361091716],[-9.313308513575175,38.81019256816005],[-9.313312767786552,38.8101915432985],[-9.313317021997804,38.81019051843681],[-9.313321287868352,38.81018950246458],[-9.313325553738776,38.810188486492194],[-9.31332838643938,38.810187827305754],[-9.31332980839613,38.81018748864824],[-9.31333409758516,38.8101864904548],[-9.313338317859296,38.81018550196595],[-9.313338524454792,38.81018546384566],[-9.313342618856336,38.81018452166788],[-9.313346908342655,38.81018354148612],[-9.313349053085767,38.810183051395164],[-9.313351174807657,38.8101825615371],[-9.313352436657594,38.81018228755201],[-9.313354937633909,38.810181757826854],[-9.313357473439634,38.81018124576446],[-9.313360043479465,38.81018071534049],[-9.313360961350826,38.810180525903384],[-9.31336257928512,38.810180203278016],[-9.313365126898995,38.81017970911113],[-9.313367685874601,38.81017920582166],[-9.313370233637238,38.810178720660765],[-9.313370635317554,38.81017864453652],[-9.313372792910432,38.81017823538332],[-9.313375352332422,38.8101777591119],[-9.313377923264984,38.81017728272399],[-9.313380494495167,38.810176824348176],[-9.313381538983,38.81017663362992],[-9.31338304270412,38.8101763662052],[-9.313385602721304,38.81017592595782],[-9.313388185759655,38.81017548547751],[-9.313390768797966,38.81017504499714],[-9.313393329112722,38.810174622761764],[-9.31339590093804,38.81017420040988],[-9.31339665870268,38.810174075645264],[-9.31339848442276,38.810173786947516],[-9.313401067907453,38.81017337348514],[-9.313403640179185,38.8101729781513],[-9.313406223961481,38.81017258270095],[-9.313408796530826,38.81017220537912],[-9.313410232230007,38.8101720016952],[-9.313411415142532,38.81017182759142],[-9.313413987711822,38.810171450269486],[-9.313416572089348,38.81017109084317],[-9.31341916782861,38.810170722294274],[-9.313421740993162,38.81017038099646],[-9.31342434868948,38.81017003934921],[-9.313426956385772,38.8101696977019],[-9.31342954135852,38.81016937429958],[-9.313432137841835,38.810169050780736],[-9.313434734473978,38.81016873626794],[-9.313437331106083,38.81016842175506],[-9.313439939695288,38.81016813414389],[-9.313442548135624,38.81016783752657],[-9.313445156724786,38.81016754991526],[-9.313447765313919,38.81016726230393],[-9.31345036283896,38.810167001827175],[-9.313451063943484,38.8101669316809],[-9.313452983236333,38.81016673211142],[-9.31345558076133,38.81016647163452],[-9.313458189945745,38.81016622004722],[-9.313460810789582,38.81016597734947],[-9.313463351356909,38.810165753479],[-9.313463512207578,38.81016573383648],[-9.313466041264284,38.81016551008237],[-9.313468650895157,38.810165285513044],[-9.313471260674847,38.810165069949726],[-9.313473893624565,38.81016486315949],[-9.313475721725583,38.8101647185577],[-9.313476503553073,38.81016465660215],[-9.313479113779254,38.81016446805685],[-9.313481758537204,38.81016427916211],[-9.313484368912196,38.81016409962277],[-9.31348699094662,38.810163928973],[-9.313489612981028,38.810163758323164],[-9.313492212291917,38.810163605918305],[-9.313492798885788,38.81016357296064],[-9.313494869155777,38.8101634529311],[-9.313497479977242,38.81016330040967],[-9.313500102606985,38.81016316578388],[-9.313502725236717,38.810163031158],[-9.313505348312987,38.8101629235503],[-9.313507982750988,38.81016280682],[-9.31350886862033,38.81016277083427],[-9.313510617188975,38.810162690089626],[-9.313513228903469,38.810162591604275],[-9.313515863639138,38.810162492885944],[-9.313518487161906,38.810162412296116],[-9.313521133705857,38.810162331473336],[-9.313523757228607,38.810162250883415],[-9.313526381049055,38.8101621883056],[-9.313529016380087,38.810162125611214],[-9.313531640498226,38.81016208104539],[-9.3135342759781,38.81016202735701],[-9.313536888734482,38.810161991913574],[-9.313539536171499,38.81016196512678],[-9.313540019616518,38.81016196023529],[-9.313541170676087,38.81016194858882],[-9.313545279958758,38.810161907010894],[-9.313549412262605,38.8101618651999],[-9.313552796080018,38.81016181294689],[-9.31355350973695,38.810161805726004],[-9.31355765325367,38.81016174578612],[-9.313561773600325,38.81016167707291],[-9.313565893798119,38.81016159935353],[-9.313569852698704,38.81016151425846],[-9.313569979315254,38.81016151297734],[-9.313574133895955,38.81016142590216],[-9.313578253795992,38.8101613301702],[-9.313581613996718,38.810161242125005],[-9.313582362036561,38.810161225548484],[-9.313586504660044,38.810161111571155],[-9.313590612602864,38.810160988937014],[-9.31359345482676,38.81016090613261],[-9.313594743566856,38.81016086606978],[-9.31359886272252,38.81016072530674],[-9.313602958856972,38.8101605847765],[-9.31360710103378,38.810160443780234],[-9.313608251497854,38.81016039610884],[-9.31361121989166,38.81016028500463],[-9.31361533860065,38.81016011722278],[-9.31361944579903,38.81015994955729],[-9.313623564359112,38.81015977276909],[-9.313627671110854,38.810159578085106],[-9.313631801032617,38.81015939217409],[-9.313635907635447,38.810159188483766],[-9.313640025748834,38.810158984676804],[-9.313644132202741,38.810158771980085],[-9.313648250018344,38.81015855016068],[-9.313652356323322,38.810158328457625],[-9.313656485351725,38.81015808850932],[-9.313660591358913,38.81015784879385],[-9.313664697217199,38.81015760007213],[-9.313664869727244,38.81015758931891],[-9.313668802926585,38.81015734234421],[-9.313672920146532,38.810157084499664],[-9.313676622985048,38.810156830848214],[-9.313676991026327,38.810156809108776],[-9.31368113096965,38.81015653301885],[-9.313685132636943,38.81015624932046],[-9.313686489249477,38.81015613650923],[-9.313687845713138,38.81015601469188],[-9.313688673284949,38.81015593425684],[-9.313689179006733,38.81015588410143],[-9.313690512151451,38.81015574450488],[-9.313691822274977,38.81015560514127],[-9.313693166930276,38.81015546542822],[-9.313694511138953,38.810155298696934],[-9.31369582096472,38.81015514132115],[-9.313697153513925,38.81015496570024],[-9.313698485914243,38.8101547810733],[-9.313699806803964,38.810154596562775],[-9.31370110467249,38.8101544122852],[-9.313702436775042,38.81015420964603],[-9.313703780239313,38.810153997884335],[-9.313704078770384,38.81015394982546],[-9.31370510053351,38.81015377734948],[-9.313706409317106,38.810153556931084],[-9.313707694930631,38.8101533277396],[-9.313709014927056,38.81015308919254],[-9.313710334774598,38.810152841639436],[-9.313711631600945,38.810152594319284],[-9.31371290525722,38.81015233822599],[-9.313713708616776,38.81015218597519],[-9.31371423631758,38.81015207254421],[-9.313715532697275,38.810151798205816],[-9.31371682892808,38.81015151486131],[-9.313718125158884,38.81015123151682],[-9.313719432602507,38.810150930043655],[-9.313720694152634,38.81015063804252],[-9.313721978575053,38.810150336802316],[-9.313723274061433,38.81015000842741],[-9.313724546824364,38.81014969829757],[-9.31372583065125,38.81014936103305],[-9.313727114478121,38.81014902376854],[-9.31372838664551,38.810148677614386],[-9.313729635791708,38.810148331693235],[-9.313730919320786,38.81014797641651],[-9.31373150353236,38.81014779936054],[-9.313732168169205,38.81014761248316],[-9.31373343988991,38.810147239310766],[-9.313734688589424,38.81014686637133],[-9.313735936991172,38.81014647541976],[-9.313737185392899,38.81014608446814],[-9.31373844515633,38.81014568439397],[-9.313739681749684,38.810145275546695],[-9.31374089532184,38.81014486693238],[-9.313755506211287,38.81013938658874],[-9.313756649379785,38.81013889761854],[-9.313757815420571,38.810138399409304],[-9.31375899267417,38.810137883071434],[-9.313760147055454,38.81013737597259],[-9.313761324160142,38.81013685062862],[-9.31376250111593,38.810136316278594],[-9.313763654901631,38.81013577315544],[-9.313764785815025,38.81013523927132],[-9.313765928090112,38.810134696264655],[-9.313767093088597,38.810134135012845],[-9.31376823476812,38.81013355598185],[-9.313769330851908,38.81013300443501],[-9.313770472531393,38.81013242540401],[-9.313771591189687,38.81013184660598],[-9.313772698337365,38.81013126792443],[-9.313773816548975,38.81013066210817],[-9.313774923547737,38.81013007442052],[-9.313776189759263,38.81012936802315],[-9.313811654940935,38.810110966936215],[-9.313835888086063,38.81009839031593],[-9.313866159696882,38.81008269000122],[-9.313916886123984,38.81005636989576],[-9.31394707772052,38.81004070640029],[-9.313957932149947,38.81003432726458],[-9.313981396953332,38.81002054236847],[-9.314032065961536,38.80999075487809],[-9.31403847369591,38.80998698790412],[-9.314049134365249,38.809980727819735],[-9.314055136906319,38.80997821699928],[-9.314068846041161,38.809972511547564],[-9.314153673254383,38.80993719887642],[-9.314168731683075,38.809930939299306],[-9.314181156489349,38.80992623766949],[-9.314186716811427,38.809924136659966],[-9.314288746982763,38.809885551129234],[-9.314329110428117,38.809870279967576],[-9.314329694040083,38.80987006688442],[-9.31433639825814,38.809867521922534],[-9.314349932861928,38.80986240369745],[-9.314380942650054,38.80985306413127]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.827960770247586,6.233210537844816,-33.823377278936704,-6.260196697622764,0.0045834913108819,-0.0269861597779472,0.3432266427846177,0.3432906420079261,0.3432906420079261,0.964346803421452,-14.425231007743022,0.964178050917584,-14.437487135117186,54.73296695013252,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:184531489:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5648900,E-REDES,,0.2694709762608255,LINE:005094,BUS:JUNCTION:60:01536,BUS:JUNCTION:60:02286,"[[-9.385332515119535,38.75699645524203],[-9.387215496204618,38.75657039223308],[-9.387895579449022,38.75585009757129]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.12556768961644,6.106596724843123,-34.11491822463819,-6.07324564823509,0.0106494649782504,0.0333510766080333,0.3471637188808003,0.3471682729848981,0.3471682729848981,0.9608995756686726,-15.108434606598191,0.9604339673216856,-15.16382751652801,49.81608164512816,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197475244:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600800,E-REDES,,0.6895970033359393,LINE:005095,BUS:JUNCTION:60:02308,BUS:JUNCTION:60:02657,"[[-9.244382182311234,38.784940951572935],[-9.244507478856777,38.7859125170741],[-9.244692832748285,38.787996086926],[-9.244819482658967,38.78945103956535],[-9.244960595596616,38.7911257846554]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.9427458238567,9.018744153318458,-27.9239374927662,-8.962149645308159,0.0188083310905007,0.0565945080102991,0.2883972359489224,0.288417946254637,0.288417946254637,0.9796808388401717,-12.698059729883486,0.9784346760831876,-12.804779863337751,41.38584391657871,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:211870249:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5618900,E-REDES,,0.3272565090236764,LINE:005096,BUS:EREDES:1111S5221600:60,BUS:JUNCTION:60:02306,"[[-9.288675928979433,38.75768706299035],[-9.28866942059533,38.75770434108868],[-9.288646765355912,38.757798857689906],[-9.288587524272861,38.75797798524424],[-9.288712153752877,38.75944990144735],[-9.288802257430278,38.76061660100003]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6189 CACÉM-LEIÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.189079914204708,-5.189230848359623,25.19608646591573,5.20968065929814,0.0070065517110222,0.0204498109385173,0.2555305037245059,0.2555240883006088,0.2555305037245059,0.9684636647479664,-14.137092688353132,0.9689020442862624,-14.088668189388873,36.666738947410806,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:126200616:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5616800,E-REDES,,0.4531895291551658,LINE:005097,BUS:JUNCTION:60:01544,BUS:JUNCTION:60:01543,"[[-9.245724067240232,38.77663907088792],[-9.245722300215503,38.776636439481095],[-9.245718193428734,38.77663060563741],[-9.245709762220532,38.77661974170744],[-9.245701116040854,38.77660985265505],[-9.24569141107979,38.77659995568181],[-9.245678573578077,38.776588413148325],[-9.245665746997181,38.776578311736706],[-9.245654205906572,38.77657021578567],[-9.24564054080586,38.77656168970077],[-9.245624142326752,38.77655276631401],[-9.245609628321489,38.776545887715194],[-9.245589028378959,38.77653761690173],[-9.2455741061787,38.77653260677808],[-9.245559045619459,38.77652831858525],[-9.245543488209897,38.776524638641185],[-9.245520294554304,38.77652050904827],[-9.242905509254253,38.776142412798166],[-9.241761588534077,38.775976979591704],[-9.241679781353923,38.77596766182556],[-9.241597303818924,38.77596326223118],[-9.241514637737483,38.77596380650994],[-9.24143226601936,38.775969291482554],[-9.241350669854976,38.77597968510774],[-9.241270325904722,38.77599492666931],[-9.241191703514739,38.77601492713088],[-9.24111526197541,38.776039569655886],[-9.241114015562694,38.77604007691328],[-9.241113842981674,38.776040078552015],[-9.24067896363956,38.7761906719248],[-9.240676376805949,38.77619156121518]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-42.82355107850887,-7.0779604887076015,42.84105942246481,7.019001288977187,0.0175083439559387,-0.0589591997304141,0.4258228937326772,0.4256783273621071,0.4258228937326772,0.980831191773144,-12.607611341836517,0.9813384100773098,-12.569927515144192,67.8915983056197,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
