source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:180319442:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5604000,E-REDES,,0.5984808503897463,LINE:005098,BUS:JUNCTION:60:01549,BUS:JUNCTION:60:01849,"[[-9.239453849214124,38.77682445413514],[-9.239618463822163,38.7767696759127],[-9.239633491204453,38.77676366040717],[-9.239657072838867,38.77674900648839],[-9.239668452862015,38.77673855775958],[-9.239714433432159,38.77667744601086],[-9.239785019437493,38.776647762863384],[-9.23985504573101,38.776617607575346],[-9.239886097635013,38.77659937877111],[-9.23989177247725,38.77660246862372],[-9.239904227689877,38.7766042420966],[-9.239923084699322,38.7766062611062],[-9.23992426035122,38.77660638506989],[-9.239938105743548,38.776615450577324],[-9.239953178197617,38.776636880989194],[-9.240024938122376,38.7767239170215],[-9.240037069280937,38.776738205214414],[-9.240152693937972,38.77677984071609],[-9.240160852122258,38.77677906972579],[-9.240181573227673,38.77677364868403],[-9.240276805966191,38.776735687547585],[-9.240628104060866,38.77659047389843],[-9.240687322268435,38.77656610453886],[-9.240934446992057,38.77647081742022],[-9.240969186806423,38.7764618852674],[-9.240999024320741,38.776454422861924],[-9.241023051567735,38.77645369931035],[-9.241044024641507,38.77646009379286],[-9.241058089880264,38.77647071540743],[-9.24108535493654,38.77649700213882],[-9.24130270059403,38.77676714108947],[-9.241349254477615,38.776821060263536],[-9.241755442328955,38.77732387438297],[-9.241852972941208,38.77744374959717],[-9.24192337377463,38.77753347262791],[-9.242019203062556,38.77765194065081],[-9.242079104856103,38.77772503611098],[-9.242130396328275,38.77778978219337],[-9.242261871326162,38.777953183772915],[-9.242339549673114,38.778049827316735],[-9.24240807005053,38.778136199046784],[-9.242487346046746,38.778236403344316],[-9.242564288881315,38.778338260157426],[-9.242614107090136,38.778396255263466],[-9.242766796235273,38.778573974894755],[-9.24287598834724,38.7787057725601],[-9.242927421310446,38.77876767951284],[-9.243086755849136,38.77896047739329],[-9.243152385842015,38.77904141751175],[-9.243165756617618,38.77905246883068],[-9.24324404175603,38.77906797389403],[-9.243543072107741,38.778912763838036],[-9.243617489535728,38.77887411532067],[-9.243631827284975,38.77886666463855],[-9.24364435361638,38.77886409533597],[-9.24365781472381,38.77886762433515],[-9.24367071428782,38.778874266323136],[-9.243680491992263,38.77888069481542],[-9.243684482778422,38.77888498952139],[-9.243711297477521,38.778939203680075],[-9.243655667915089,38.77911539169719],[-9.243662867476035,38.77913734692592],[-9.243668468052846,38.77914304051497],[-9.24368583254285,38.779145973884276],[-9.24370017111528,38.779143018012775],[-9.243725723652098,38.77913523538659],[-9.24374437004622,38.77913549928367],[-9.243757595948349,38.77913795859704],[-9.243771349517123,38.77914179105964]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.459772110322927,8.814620953083766,-27.44956370167527,-8.916007318686969,0.010208408647653,-0.1013863656032025,0.2827154791028634,0.2830768594635814,0.2830768594635814,0.981592989967296,-12.550976570433468,0.9810686701886244,-12.579804132823725,45.132708257773544,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197314200:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5617300,E-REDES,,2.10760159394086,LINE:005099,BUS:JUNCTION:60:02307,BUS:JUNCTION:60:00554,"[[-9.24521192259388,38.77054054991104],[-9.245318939027769,38.77056034672971],[-9.245344740447095,38.77055841637567],[-9.245389050871696,38.77054731993075],[-9.245419711080107,38.770535236630266],[-9.245446816754747,38.770525430116635],[-9.245490178098958,38.770499182754],[-9.245524366451301,38.770483129437636],[-9.245614562338762,38.77047047852848],[-9.245627298652678,38.77046375447529],[-9.2457225787528,38.77034228726954],[-9.245764761886113,38.77024106209763],[-9.245787204867923,38.770131251653055],[-9.245783860188768,38.76991627019903],[-9.245779210288065,38.769775659592604],[-9.245779127388827,38.76961945817823],[-9.245773089070804,38.76923132970135],[-9.245753757661708,38.76799092185499],[-9.245747230854805,38.767572099739],[-9.245770272464155,38.76744164693993],[-9.245802447294473,38.76738796962526],[-9.24589689199725,38.76727594125053],[-9.245984004000096,38.76721324575735],[-9.24608109712636,38.76716423676459],[-9.24623671608939,38.76711057995863],[-9.246473710159977,38.76703078996646],[-9.246697055535416,38.76693605988305],[-9.246860272848043,38.76685616241649],[-9.247063184286235,38.76671421920887],[-9.247206520937436,38.76657091677654],[-9.247316578813516,38.766425869153906],[-9.247390671116351,38.76626981516491],[-9.24744263299083,38.766084634417865],[-9.247454499205231,38.76592980509523],[-9.247453049253602,38.76584042666439],[-9.247434465136681,38.765711001532864],[-9.247421035364173,38.765614062941786],[-9.247397665785844,38.76554819669223],[-9.247354885197856,38.7654888842118],[-9.247297456438464,38.765425018566056],[-9.247210890764586,38.765306141878014],[-9.247113617420629,38.76520226605302],[-9.246970934019991,38.76508590655879],[-9.246785424692927,38.76497374782674],[-9.24648448060706,38.76484662946353],[-9.246100932872654,38.764728585237954],[-9.24568296391152,38.76458916838933],[-9.243910534775614,38.764020201634075],[-9.243482343923478,38.76388212621771],[-9.243152205183838,38.76377692245565],[-9.243105215167049,38.763759669301464],[-9.243084843259691,38.76374655870827],[-9.243071934414543,38.76373098108189],[-9.243060113715009,38.76370693488145],[-9.24305500028424,38.76367694286265],[-9.243057960348793,38.76365045911663],[-9.243069366620485,38.763627777351665],[-9.243090305443253,38.76360921150955],[-9.243114712235796,38.76359318887748],[-9.243144926678402,38.76358442524464],[-9.2432108024875,38.76357982622636],[-9.243352232408562,38.76356708605616],[-9.24351587101991,38.76355311652943],[-9.243670341365512,38.763539234023476],[-9.24385235168632,38.76352292734525],[-9.243966320632092,38.7635028993572],[-9.244098922647364,38.76347217288675],[-9.24434307707307,38.763385860537305],[-9.244414426051755,38.763344781619125],[-9.244603230544058,38.76323635947155],[-9.244872206789072,38.763074982708204],[-9.245005609539314,38.76299518268632],[-9.245065276658172,38.76296053807403],[-9.24518308676389,38.76291607046618],[-9.245315818630845,38.762878999967604],[-9.245412228186828,38.76285444491505],[-9.245581593463605,38.76282932945276],[-9.245815906829261,38.762804387176374],[-9.246078797541117,38.76277495629247],[-9.246232371709045,38.76275463845621],[-9.246285558149042,38.762741268151686],[-9.246419628655145,38.76270451691835],[-9.246484670902372,38.76268190862802],[-9.246556701986393,38.76265003676777],[-9.246634441086895,38.76260866133063],[-9.246716395429575,38.762555751803994],[-9.24676418313962,38.76252299420103],[-9.24681706129668,38.76248466628412],[-9.246873190584616,38.76242756230915],[-9.24692301502007,38.76237636447396],[-9.246970946897319,38.76231371788966],[-9.24701569683692,38.762244742226706],[-9.247048140006148,38.76217525347977],[-9.247071800977391,38.762117333360884],[-9.247088119967831,38.762059294159094],[-9.247097716537414,38.76202171253963],[-9.24710514816757,38.76197365762383],[-9.24711020193382,38.761909582705954],[-9.247112160815423,38.761841069515015],[-9.247104761476873,38.761405050723575],[-9.247097312680472,38.760926687204076],[-9.247100689925478,38.760893110314896],[-9.24710738713161,38.76086808606642],[-9.24711907937291,38.76085279649161],[-9.247144834084528,38.760838489630395],[-9.24720164546208,38.76081789616978],[-9.247340756917188,38.760776357719074],[-9.247515252286025,38.760719780666335],[-9.247747071196976,38.760648198515355],[-9.24798093263561,38.76057335362382],[-9.248085066468125,38.760541237193046],[-9.248146086608896,38.76051317171702],[-9.248193433220772,38.76047881437414],[-9.248222814751097,38.760437404502824],[-9.248143488070893,38.75969021757117],[-9.248130730300572,38.75950350185493],[-9.248100085385866,38.75919438030682],[-9.248095714249661,38.75907039510691],[-9.248100683207456,38.7590024205992],[-9.248113922451981,38.758924026240436],[-9.248165178701582,38.758764865953644],[-9.248230836825728,38.75858200389693],[-9.248270216352305,38.75847352624911],[-9.248296248099352,38.75839365847115],[-9.248313928269242,38.75832711180722],[-9.248331246933608,38.7582381124064],[-9.248337496206116,38.75817110748509],[-9.248350316622933,38.758034869662474],[-9.248370069815929,38.7578009401599],[-9.248380681125342,38.75768978285191],[-9.248385305264067,38.75759011352531],[-9.248388652371766,38.75750372473982],[-9.248378908231901,38.75732714659495]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.997160859082047,1.5946490501901205,-9.992712896022775,-2.0095983841190397,0.0044479630592704,-0.4149493339289192,0.0991606209272686,0.099895959929206,0.099895959929206,0.9823843458231932,-12.497246268459028,0.9818223551604538,-12.537667604137,15.92703559082381,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197314200:2:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5617300,E-REDES,,0.5878656017875142,LINE:005101,BUS:JUNCTION:60:00554,BUS:JUNCTION:60:01537,"[[-9.248323487261473,38.75632281678869],[-9.24831709950319,38.75620705665169],[-9.248333757938305,38.75613551144587],[-9.248351158348632,38.75608647839685],[-9.248371109183646,38.7560660114129],[-9.248407420652292,38.756017635353246],[-9.24843743164635,38.7559650678596],[-9.248463002353555,38.75589111347461],[-9.24847358959353,38.755833047741426],[-9.248478884938585,38.755695269393954],[-9.248498488000678,38.75529161811733],[-9.248507119258335,38.755056416607275],[-9.248517845306292,38.7547947214315],[-9.24853262725229,38.75447958081324],[-9.24854164596631,38.75426850720247],[-9.248544320743424,38.75420837323846],[-9.24855847341994,38.75417094608437],[-9.248609329377205,38.75407714021155],[-9.248665438665,38.75397867215807],[-9.24874262847447,38.75385108783991],[-9.248773430595856,38.75378292935826],[-9.24879557161477,38.75367794910451],[-9.2488217913752,38.75354166411431],[-9.24884130757478,38.75343434892282],[-9.248857761854136,38.75330182341263],[-9.2488688028179,38.75321535199433],[-9.248873012016087,38.75308838419552],[-9.248876738735156,38.752931947797904],[-9.248875692861974,38.75286486841399],[-9.248869093567503,38.75276033403895],[-9.248850290817336,38.7525835934647],[-9.24883106753269,38.75245734508944],[-9.248822895795062,38.75239877404096],[-9.248823021136452,38.75232860281862],[-9.248824418658344,38.75225813118721],[-9.248815735177066,38.75220215023976],[-9.248796392355622,38.75215750379828],[-9.24876853193392,38.75211916309991],[-9.248713299736227,38.75205316015026],[-9.248686685387243,38.75201726662404],[-9.248610726326,38.75187610327145],[-9.24846009544312,38.75164162204714],[-9.248298854710354,38.751412727687374],[-9.248172910977413,38.7512283203634]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.059918574790654,2.6881375071155373,-15.0570982186531,-2.800911292567427,0.002820356137553,-0.1127737854518895,0.1499299522619903,0.1501371592078047,0.1501371592078047,0.9818223551604538,-12.537667604137,0.9815854631852726,-12.554647681163187,23.93730316924232,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197314200:3:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5617300,E-REDES,,1.3700840845413509,LINE:005102,BUS:JUNCTION:60:01538,BUS:EREDES:1115S5440000:60,"[[-9.247491951918898,38.75053136726427],[-9.247397910607267,38.75049983532437],[-9.247288111352141,38.750462681875696],[-9.24716522197807,38.750421104381026],[-9.24705191451529,38.750383948164995],[-9.246974090406123,38.75037022454435],[-9.246927465733204,38.7503552393034],[-9.246854060594416,38.75032462901359],[-9.24680467660911,38.75029051065608],[-9.246732854802424,38.75023006065324],[-9.246664162349184,38.75015559177395],[-9.24657884021434,38.75006655390075],[-9.245663286178893,38.748304503940666],[-9.245466185623435,38.7482791522965],[-9.245123984554766,38.74821858455266],[-9.244756688722456,38.74814934619441],[-9.244364643354373,38.74807143369676],[-9.244118540879223,38.74801112798742],[-9.243944938365166,38.747969273143774],[-9.243667101454333,38.74789936002522],[-9.243601318737351,38.747882339833296],[-9.243496849295036,38.74785989570809],[-9.243379562449382,38.74783351093958],[-9.243293833729387,38.747814221208216],[-9.243182670836562,38.74779405636736],[-9.243006440885281,38.747751819764765],[-9.242814725526264,38.74771382864173],[-9.24245974900882,38.74763018866872],[-9.242308145563925,38.747594553788616],[-9.24212609866012,38.74754949767187],[-9.241933522612907,38.747500433782626],[-9.241813297257492,38.747471400059204],[-9.241449905420383,38.74737527117627],[-9.241188826679721,38.747299049727964],[-9.24107509793173,38.74726536863299],[-9.240885838700812,38.74720829968948],[-9.240759414643964,38.74717333357706],[-9.240580290507205,38.74712822027668],[-9.240399405493262,38.74708525823537],[-9.240346993375768,38.74707439673757],[-9.240227317183468,38.74704657220529],[-9.240103750020847,38.74701110087031],[-9.239933249426716,38.74696721089953],[-9.23974944382893,38.7469220326212],[-9.239568628948936,38.74687907762971],[-9.239220683391302,38.74679214535219],[-9.239087239804485,38.74675836990988],[-9.238983537993487,38.74673925631914],[-9.238902510986355,38.74672111682665],[-9.238779894699793,38.74668755371875],[-9.238581353352814,38.74663922537142],[-9.238320646103212,38.74657700996997],[-9.238050098098686,38.74651063550332],[-9.237913168418181,38.74647524330308],[-9.23773898095787,38.74643600597343],[-9.237572300312799,38.74639424724567],[-9.23735391408506,38.7463441048782],[-9.237134891838606,38.746292977267395],[-9.236739567466008,38.74617577839534],[-9.236224818380416,38.74594676814289],[-9.236144361054368,38.745803522079925],[-9.2362533843259,38.74565159429216],[-9.236383708726555,38.74547500907814],[-9.236423917790379,38.74533902670816],[-9.236447476502107,38.745301863326425],[-9.23646625083601,38.7452595116812],[-9.236484929079104,38.745210927596055],[-9.236491564023702,38.74518320215067],[-9.236503447503923,38.745151977128],[-9.236506541106497,38.74512359156577],[-9.236487034004487,38.745096761815276],[-9.236449658217117,38.7450777575467],[-9.23640444211426,38.74506573630487],[-9.236306937180208,38.74504176062061],[-9.236147052326572,38.74503767796035],[-9.236055941291951,38.74505242890137],[-9.23597518236182,38.74505823636662],[-9.2358709771582,38.74505625743999],[-9.23557409249366,38.7450649982271],[-9.235554657627095,38.74507718910116],[-9.235546263051111,38.74508926668278],[-9.235545258448026,38.745103202114635],[-9.2355503691273,38.74519679814895]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.056607810959338,2.820481201772048,-15.049999999985996,-3.083002799006354,0.0066078109733425,-0.262521597234306,0.150173966913177,0.1506919729452666,0.1506919729452666,0.9815440903987832,-12.557587920194084,0.980981504643928,-12.596848697976728,24.025760581825327,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197474468:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5611800,E-REDES,,3.207100617776067,LINE:005103,BUS:JUNCTION:60:03309,BUS:JUNCTION:60:01549,"[[-9.244166385447956,38.762274921688146],[-9.244113290832216,38.76227568839167],[-9.244088915926355,38.762287053951056],[-9.244075335351402,38.76231341364037],[-9.244069941881998,38.76233208388781],[-9.244069100487405,38.76234680146137],[-9.244086121501297,38.76264420857387],[-9.24413734836155,38.7631572674632],[-9.244136340127184,38.76317309456973],[-9.244131018325373,38.76319119665068],[-9.244123824782827,38.76320138077401],[-9.24411675529053,38.763210662946676],[-9.244110409834455,38.76321619102596],[-9.244098221446666,38.76321737897644],[-9.244038653603981,38.76321993675199],[-9.24385091056531,38.76322412888848],[-9.243833442312342,38.76322760097252],[-9.24381494048352,38.76324156784518],[-9.243815923865778,38.76325599781662],[-9.24381597240153,38.76327023851632],[-9.243819608909929,38.763277707312945],[-9.243826027865845,38.76328432091906],[-9.243840864167453,38.76328546780984],[-9.243863684212611,38.763283602201376],[-9.24389792158152,38.763284978776205],[-9.243933909312844,38.76328571714911],[-9.243948926417046,38.76329035728969],[-9.243962425326453,38.76329873205686],[-9.243973302105898,38.76330865408255],[-9.243980757848641,38.763316834157],[-9.243984888671275,38.76332575748901],[-9.243971709754074,38.763361697524],[-9.243971601853362,38.76336215794342],[-9.243921483687116,38.763442037813874],[-9.243912191544712,38.763455628791945],[-9.243874158196803,38.7635076499202],[-9.24355454041538,38.76353834527929],[-9.24319053408008,38.76357264172808],[-9.243126044360261,38.76357611059685],[-9.243095150415778,38.76358186311095],[-9.243050815804825,38.763635637354255],[-9.24304378566653,38.7636593313957],[-9.243041794171157,38.76370374925222],[-9.243061115766286,38.763749270511695],[-9.24309346878771,38.763787867012],[-9.243113618221457,38.7637985026043],[-9.243130007900223,38.763808552424564],[-9.243233331164745,38.76391948114867],[-9.243240989059485,38.7639273440774],[-9.24325661933587,38.76393145602693],[-9.24327343680342,38.763936448441974],[-9.243289426961562,38.763942250409556],[-9.243694294585781,38.76407128858727],[-9.244127183015548,38.764210228268375],[-9.2445724234646,38.76435394887422],[-9.244971232906003,38.76448153600858],[-9.24548785015279,38.764647119272176],[-9.245593088866455,38.764681155991724],[-9.246126075213052,38.76485228223149],[-9.246364961648387,38.764929298274275],[-9.24651625799991,38.76498336024255],[-9.246715409354856,38.765066510577164],[-9.24686467426857,38.7651511545592],[-9.24701832930415,38.76526796793262],[-9.247079200522462,38.76532757625315],[-9.247196144228568,38.76547256456178],[-9.247291033845094,38.76565678461078],[-9.247337144178278,38.76583826359267],[-9.247342433771234,38.76601016981468],[-9.247309352779869,38.766190216024384],[-9.247236760915047,38.766359875259916],[-9.247149125813026,38.76649374640087],[-9.247041880008517,38.76660809585562],[-9.246955630715604,38.7666854484122],[-9.24685768969572,38.76675307609885],[-9.246720142469476,38.76682933270339],[-9.24659187665638,38.76688911560729],[-9.246381206651643,38.76697177137113],[-9.246122286137057,38.76706212013576],[-9.245993108346806,38.76711363302031],[-9.245859252553828,38.767196528106254],[-9.24573158750626,38.76732756413767],[-9.245659485983571,38.76746766349799],[-9.245641142414435,38.76755546513778],[-9.245636409924387,38.767666926307356],[-9.245637736886563,38.76774483913578],[-9.245644493505393,38.76816146118344],[-9.245650043029277,38.768507870810716],[-9.245651934928677,38.768589552461265],[-9.245657726882483,38.76892860948294],[-9.245663353400511,38.76935761877615],[-9.245664478994131,38.76943589380925],[-9.245666523264815,38.76961168625324],[-9.245667697348676,38.769738935585245],[-9.245664621714079,38.76981933144217],[-9.245676528250614,38.770061047142285],[-9.245677257771694,38.77013530851656],[-9.245659578372196,38.77022220302365],[-9.245631079835098,38.77028299733094],[-9.24558308577459,38.77035167004867],[-9.24551971546985,38.77041417494147],[-9.245437486767775,38.7704670862275],[-9.245326473754686,38.77050695845432],[-9.245253660702046,38.77052237997956],[-9.245231936949574,38.77050831884962],[-9.245209080614375,38.77051317563099],[-9.245142699132762,38.770507854158495],[-9.24502542934647,38.770498324549145],[-9.244878983900351,38.77050681792192],[-9.24478297493089,38.77050377821601],[-9.24470874489793,38.7704902261836],[-9.244610930003947,38.77046056782599],[-9.244497662194114,38.770414608534864],[-9.244421493662104,38.77037551998916],[-9.244246663828125,38.77026929982464],[-9.243970842669412,38.77009996017375],[-9.24381295231302,38.770002702874216],[-9.243731335744862,38.76994541616186],[-9.243655319039398,38.76987603282707],[-9.243587769395798,38.76980728948204],[-9.243547193106798,38.76974763039267],[-9.243519853418066,38.76967047852198],[-9.24350981935402,38.7695837219211],[-9.2434623490841,38.76948094556467],[-9.243363770563635,38.76937899774589],[-9.243238636240656,38.769314098861685],[-9.24310823291529,38.7692855599345],[-9.242981590796385,38.76928955687379],[-9.242886260901118,38.76930199334963],[-9.242823830452839,38.76930577577597],[-9.242755116632324,38.769301330848535],[-9.242638673218412,38.769273721556814],[-9.24255742971779,38.76924111151604],[-9.24245137657513,38.76918755119788],[-9.24231721162088,38.76910116376227],[-9.242049924839375,38.76892584734773],[-9.239939135800126,38.76752216796858],[-9.239929739429435,38.76751497887843],[-9.239858235502812,38.76746022373451],[-9.239829295680401,38.767439213030435],[-9.239815914787037,38.767428818951494],[-9.23961790782061,38.76743592108887],[-9.239610833899528,38.76743531258719],[-9.239593247864134,38.76743050709199],[-9.239562788211641,38.76742503998795],[-9.239530995728794,38.76742266614256],[-9.239503076478766,38.76742522781063],[-9.239479470674135,38.76743291899042],[-9.239441520531813,38.76744528603361],[-9.239402084328287,38.76746720629539],[-9.239405064035456,38.7674976870899],[-9.239407813264172,38.76754078984141],[-9.239415736297744,38.76761786558406],[-9.239426784980312,38.767717746183514],[-9.23943667110096,38.76780717987542],[-9.239452846820633,38.76796180562996],[-9.239469210564195,38.76811816807911],[-9.239481932382793,38.768239173844975],[-9.239490723995294,38.76832032182043],[-9.23950880566882,38.76848731505273],[-9.239515205726278,38.76854774099346],[-9.23952594896498,38.76864942600009],[-9.239534673496102,38.76873441187693],[-9.239540244876327,38.76878961220447],[-9.239545326456838,38.76883992600127],[-9.2395512660142,38.768898843011016],[-9.23955625209865,38.76895413896254],[-9.23956072291493,38.76899472123895],[-9.239563321585427,38.76901469366358],[-9.239579153554955,38.76906078901173],[-9.239582284835816,38.769098825804726],[-9.239593717396827,38.76914390896528],[-9.23961385085126,38.76923674043595],[-9.239617952231905,38.769255671733276],[-9.23961711894847,38.769257589264136],[-9.239603800083344,38.76926386780475],[-9.239577915639703,38.76927603040841],[-9.239555250683708,38.769285820482],[-9.239555790926973,38.76930586646915],[-9.239556510915849,38.769320425071044],[-9.23956383120766,38.769394957318944],[-9.239574385137646,38.76950447177988],[-9.239584889310574,38.76963233536531],[-9.23959763727735,38.769732686214965],[-9.239610814046275,38.76983025862829],[-9.239631862149686,38.76993682713902],[-9.239652559680533,38.769998423596405],[-9.239706846816057,38.770086994809674],[-9.239766129687062,38.77017420349678],[-9.239855574327821,38.77028471721893],[-9.240068497606298,38.77053087731704],[-9.2401803982946,38.770678973997235],[-9.240271802157148,38.770822310811525],[-9.240358882814379,38.77098292026835],[-9.240418678957594,38.771118783236474],[-9.240468512832456,38.77128226818636],[-9.240510323361166,38.771478211869095],[-9.240513921070754,38.77149357185597],[-9.240523731201218,38.77152818535726],[-9.240521488114299,38.771554977476],[-9.240525023766256,38.77160422495157],[-9.240528206046017,38.77164848552432],[-9.240521788450668,38.7718054602479],[-9.24051124155774,38.77189343027426],[-9.24049485919187,38.772007298715096],[-9.240474407963017,38.77209767770026],[-9.240448438510244,38.77219654924341],[-9.240406415545985,38.772319821792415],[-9.240358007682765,38.77243872313031],[-9.24030793739977,38.77254390350684],[-9.240245613014025,38.77266546799732],[-9.240176150314547,38.772757041545745],[-9.24012276873194,38.77283863511653],[-9.24005764552233,38.772925123124786],[-9.240043686275554,38.77294805398345],[-9.24003050599015,38.772959609758466],[-9.23999309218208,38.772996400726186],[-9.239916341166687,38.773060209520466],[-9.239832864890205,38.77312888314253],[-9.239698613945858,38.77323129457529],[-9.239636821574546,38.77327580199423],[-9.239526551036205,38.77334927835316],[-9.239417010120587,38.773421585700156],[-9.238970251204167,38.77370874268567],[-9.23895348514208,38.77374217594562],[-9.2389375340831,38.773776970646864],[-9.238950128594785,38.773821268161804],[-9.238961208253912,38.77384573611242],[-9.238976785925034,38.77387310694549],[-9.239009593907808,38.77390970949069],[-9.239032491228516,38.77392823746508],[-9.241022997363308,38.77580039116683],[-9.241044322678125,38.77582210436266],[-9.241050763839409,38.77583232096233],[-9.241055776957017,38.77584394731057],[-9.24105668586689,38.77584913610925],[-9.241039332511985,38.77594489032888],[-9.240462660309836,38.776148803397156],[-9.239903990597092,38.77636591026502],[-9.239866667768952,38.77639531402439],[-9.239837291825177,38.77643855025025],[-9.23982801769922,38.776475020211784],[-9.23982800703017,38.776475074359034],[-9.239796407271674,38.776527789725115],[-9.239795957228491,38.77652845155373],[-9.239786162117198,38.776534237303096],[-9.239724525705602,38.776560745944465],[-9.239647377977036,38.77659322961348]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.09597467265667e-13,-0.0001210796582272,6.786069357304798e-06,-0.6429426458935132,6.78606904770733e-06,-0.6430637255517405,1.1868919902607855e-06,0.0063027329639133,0.0063027329639133,0.9816306488503788,-12.552186254942482,0.981592989967296,-12.550976570433468,1.0048840043866192,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197474519:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5611900,E-REDES,,3.2058929853286724,LINE:005104,BUS:JUNCTION:60:03309,BUS:JUNCTION:60:01549,"[[-9.244166594345414,38.762283927392936],[-9.244116559289179,38.762284646953695],[-9.244098123794798,38.76229323564717],[-9.244085716195437,38.76231807988608],[-9.244081396471483,38.76233328996542],[-9.244080605356078,38.7623468000294],[-9.244097594739184,38.76264364896415],[-9.244148874408541,38.76315713971452],[-9.24414777240533,38.76317433688308],[-9.244141860480072,38.76319444429047],[-9.244133811709396,38.763205861602714],[-9.244126065726247,38.76321603297022],[-9.24411608760202,38.76322471229544],[-9.244099258301285,38.76322635878238],[-9.244039138570987,38.763228939827606],[-9.243852499549101,38.76323310344161],[-9.243839137461217,38.763235761782475],[-9.243826707653692,38.763245112971795],[-9.243827424965543,38.763255744229305],[-9.243827474415426,38.763268561704926],[-9.243829779759446,38.76327328681704],[-9.24383215339382,38.76327574134067],[-9.243840838519356,38.763276406315455],[-9.243863383040853,38.763274579360214],[-9.243898357178612,38.76327598495309],[-9.243936232292318,38.76327675940662],[-9.243954740466215,38.763282465254456],[-9.243970446548058,38.76329220619554],[-9.243982373733465,38.763303091052336],[-9.243991046803776,38.76331261069208],[-9.24399698683642,38.763325426139886],[-9.243982946188424,38.76336366233293],[-9.24398268940871,38.76336490783876],[-9.243936540895882,38.76343888592043],[-9.243925039793435,38.763456182072],[-9.243881283708028,38.7635160493285],[-9.243555921749898,38.763547285781264],[-9.243191616561367,38.76358160309271],[-9.243127793750826,38.763585047603215],[-9.243102314590908,38.76358979379938],[-9.243061570984382,38.763639210198114],[-9.243055240174455,38.763660519557966],[-9.243053371164173,38.763702450126644],[-9.243071570079406,38.763745315785464],[-9.24310181335752,38.76378141019611],[-9.243120385187769,38.76379121406972],[-9.243138354705145,38.76380223970795],[-9.243242543764126,38.76391409698857],[-9.243248003509485,38.763919692873664],[-9.243260491428904,38.763922969977024],[-9.243277909869462,38.76392813682828],[-9.24329401589922,38.76393399173908],[-9.243698652016656,38.76406294202753],[-9.244131563690392,38.764201899487],[-9.244576781088638,38.76434562029612],[-9.24497559049071,38.764473207416366],[-9.24549223069368,38.76463879044233],[-9.245597469396992,38.76467282715814],[-9.246130455691116,38.764843953378936],[-9.246369550289,38.76492103948872],[-9.246521355588525,38.76497527674911],[-9.246721525974863,38.765058849719956],[-9.246872091065365,38.76514423793126],[-9.24702686391204,38.76526190536323],[-9.247088576579834,38.76532235236962],[-9.247206434977155,38.76546844888969],[-9.247302107708194,38.765654192760124],[-9.247348611159829,38.76583727135219],[-9.247353947638299,38.76601070843251],[-9.247320591707723,38.76619230659233],[-9.24724740054591,38.76636337675523],[-9.24715893353338,38.76649849890643],[-9.24705087320538,38.76661373889833],[-9.246963806856744,38.766691819874964],[-9.246864841144511,38.76676014193217],[-9.246726427188285,38.76683689323112],[-9.246597407436957,38.76689702562783],[-9.246386119848552,38.766979921493146],[-9.246127245046674,38.767070251817294],[-9.245999347840488,38.76712124806448],[-9.245867520690442,38.767202898768204],[-9.24574166742373,38.767332061951045],[-9.245670638359966,38.767470097340606],[-9.245652615828867,38.76755634659957],[-9.24564791704476,38.76766701477194],[-9.245649240937428,38.76774472946035],[-9.245655997623134,38.76816135150638],[-9.245661546642237,38.76850772510688],[-9.245663438554745,38.76858940675706],[-9.245669231123376,38.76892849980275],[-9.245674857990487,38.7693575271071],[-9.245675983596676,38.76943580213991],[-9.245678028175796,38.76961161259597],[-9.245679205082213,38.769739042054454],[-9.245676127218838,38.76981929380995],[-9.24568803127222,38.77006084739413],[-9.245688774535902,38.77013599138994],[-9.245670774955888,38.77022449231849],[-9.245641585567657,38.77028673444382],[-9.245592713499752,38.770356658596086],[-9.245527960666102,38.77042052782556],[-9.24544363586877,38.77047479223433],[-9.245330403020665,38.77051546028514],[-9.245250915349814,38.77053229657741],[-9.245229191594813,38.77051823544704],[-9.24521002794061,38.770522300391015],[-9.245141526821975,38.7705168189647],[-9.245025247808115,38.77050736999047],[-9.244879170207449,38.77051584184318],[-9.244781411422082,38.7705127467456],[-9.244705335061068,38.77049885199278],[-9.244606202205592,38.7704687918326],[-9.244491845965916,38.77042239251913],[-9.244414796090664,38.77038286197894],[-9.244239594187414,38.770276393132285],[-9.243963726719759,38.77010703589043],[-9.243805557453406,38.77000960108243],[-9.243723103334487,38.76995172782922],[-9.243646386576343,38.76988172061356],[-9.24357806533979,38.76981219192987],[-9.243536452618466,38.769750993378146],[-9.243508487585164,38.769672099964886],[-9.243498504865576,38.76958568516638],[-9.243452130202893,38.76948529442438],[-9.24335577386309,38.76938566745256],[-9.24323379443111,38.769322395960835],[-9.243106877694496,38.769294616540044],[-9.24298276566927,38.76929853536818],[-9.242887642560449,38.76931095186312],[-9.24282380969611,38.76931481968815],[-9.242752953549338,38.76931023299386],[-9.242634338928198,38.76928210388285],[-9.242551682953268,38.769248930776136],[-9.242444586034601,38.76919483991429],[-9.242309863281754,38.76910809746568],[-9.242042506628138,38.768932727652434],[-9.239931392067014,38.76752883504411],[-9.23992169296758,38.767521414624724],[-9.23985030547435,38.76746674844857],[-9.239821319356716,38.767445720166236],[-9.23981138546132,38.76743799570281],[-9.239617795039676,38.76744499290105],[-9.239608266719511,38.76744414644892],[-9.2395900683215,38.76743917561355],[-9.23956094717282,38.767433957040616],[-9.239531112877994,38.767431726767015],[-9.239506019992314,38.76743402743822],[-9.23944711987808,38.76745321376121],[-9.239414049149357,38.767471596710465],[-9.239416534475538,38.76749689376265],[-9.239418775694462,38.76753244387893],[-9.239419287054492,38.767540212666624],[-9.239427207314131,38.76761710828097],[-9.239438255733907,38.76771697086636],[-9.239448142147353,38.76780642256985],[-9.239464318170171,38.7679610663352],[-9.239480681938531,38.76811742878238],[-9.239493403497677,38.768238416534004],[-9.239502195123045,38.768319564508424],[-9.23952027682304,38.76848655773856],[-9.239526677168731,38.768547001691275],[-9.23953742042356,38.76864868669662],[-9.23954614524682,38.76873369058514],[-9.239551716914466,38.76878890892475],[-9.239556798502967,38.76883922272093],[-9.23956273862701,38.76889817575543],[-9.239567724162914,38.76895343568089],[-9.239572169747731,38.768993874073054],[-9.239574664125696,38.769013054809875],[-9.239590567635872,38.76905931161647],[-9.239593726668767,38.76909765440735],[-9.239605036948122,38.769142270326526],[-9.239625195376087,38.76923522766604],[-9.239626429554388,38.769252528736246],[-9.239619156380282,38.769265082355155],[-9.239614436213355,38.76926936973276],[-9.239589602782262,38.7692810449658],[-9.239566999509664,38.76929259095557],[-9.239567299366355,38.769300073499664],[-9.23956799816574,38.76931995584495],[-9.23957530362101,38.76939427204826],[-9.239585858404418,38.76950384054612],[-9.2395963609256,38.76963159605387],[-9.23960908311263,38.76973176699292],[-9.23962222162138,38.76982909656019],[-9.239643144245981,38.769934990682245],[-9.239663407699064,38.7699953031548],[-9.239717116355457,38.77008292503419],[-9.239776081367824,38.77016966833094],[-9.239865197620484,38.77027977981425],[-9.240078226269468,38.77052605599522],[-9.240190514566757,38.770674662426835],[-9.240282248937444,38.77081853655841],[-9.240369625734004,38.77097969266612],[-9.240429743535929,38.77111626418338],[-9.240479795813782,38.77128047667821],[-9.240521656016902,38.77147665408512],[-9.240525204084006,38.77149178034302],[-9.240535318851686,38.771527489889515],[-9.240533018177379,38.77155502118488],[-9.240536510815614,38.771603719599675],[-9.240539722248474,38.77164837623342],[-9.240533280624394,38.771806026761645],[-9.24052268180059,38.77189435758909],[-9.240506247507666,38.772008586831475],[-9.240485710530649,38.772099371977944],[-9.2404596434073,38.772198622772976],[-9.240417466506324,38.77232235617836],[-9.24036888085806,38.77244166455327],[-9.2403186657674,38.772547152569494],[-9.240255961805376,38.77266946830443],[-9.240186228436235,38.77276139572641],[-9.240132858227556,38.77284298018608],[-9.240067813887787,38.7729293593595],[-9.240053360835393,38.77295309658724],[-9.240039306383187,38.772965417300895],[-9.240001801931482,38.773002299208],[-9.2399246987258,38.77306639959426],[-9.23984105210653,38.77313521896072],[-9.239706528109703,38.77323783116114],[-9.239644451319162,38.77328254845792],[-9.239533987144926,38.773356152767505],[-9.239424366388405,38.77342850591681],[-9.238979863449996,38.77371421833678],[-9.238964258398708,38.77374534363687],[-9.238949487184508,38.77377755996967],[-9.238961205566318,38.773818776152055],[-9.238971903835113,38.77384239198641],[-9.238986842825648,38.77386864291092],[-9.239018491752212,38.77390395933225],[-9.239041062752625,38.77392222016725],[-9.24103198927024,38.77579476607083],[-9.241054133079736,38.775817318214976],[-9.241061423422162,38.77582886889482],[-9.241067033301356,38.7758418767583],[-9.241068308384415,38.77584916086847],[-9.241049851707485,38.77595094269278],[-9.241046236938361,38.775952328165936],[-9.240467584859948,38.77615694464055],[-9.239910813852928,38.776373312908284],[-9.239876026211697,38.776400719942934],[-9.239848247942176,38.77644160802975],[-9.239839331476174,38.77647665138718],[-9.239839084554669,38.77647779770391],[-9.239806688545215,38.77653185376075],[-9.239805653041772,38.776533349848215],[-9.239804363162996,38.776534767279145],[-9.239792424257223,38.776541816420576],[-9.239730021991768,38.77656865660467],[-9.23965282851412,38.776601158726486]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.457024010760009e-13,0.0001210796612537,6.788625835533889e-06,-0.6429426505383884,6.7886253898314875e-06,-0.6428215708771347,1.1868920199277505e-06,0.006302733009447,0.006302733009447,0.9816306488503788,-12.552186254942482,0.981592989967296,-12.550976570433468,1.0048840116463458,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197475973:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5600600,E-REDES,,0.4702179326009084,LINE:005105,BUS:JUNCTION:60:01543,BUS:JUNCTION:60:01544,"[[-9.240666848132646,38.776175167612735],[-9.241103581652743,38.77602393514933],[-9.241104323362917,38.7760235317688],[-9.241106271186023,38.7760229908283],[-9.2411842815383,38.77599788103713],[-9.241264512604909,38.775977503251625],[-9.241346496577249,38.775961976289274],[-9.241429755427086,38.77595139068351],[-9.24151380369355,38.77594580815599],[-9.241598151313436,38.775945261256695],[-9.241682306478332,38.7759497531742],[-9.2417657785019,38.77595925771704],[-9.242909698946645,38.77612469088703],[-9.245522961253505,38.77650256736738],[-9.245563161804682,38.776499256625804],[-9.245601005976528,38.77648206049115],[-9.245621718816146,38.77647096373255],[-9.245627972515452,38.77646760730134],[-9.245649433973208,38.776452855293485],[-9.245652079554521,38.776451307773144],[-9.245688695763132,38.77642988971239],[-9.245729594211474,38.776401179633524],[-9.245800305146945,38.77639819041184],[-9.245850589852374,38.77636999430081],[-9.245892067282558,38.776331172036656]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.28961956168689,6.761465422734937,-41.27274526233973,-6.82498757979004,0.0168742993471582,-0.063522157055103,0.4102575637000727,0.4104075620630025,0.4104075620630025,0.9813384100773098,-12.569927515144192,0.980831191773144,-12.607611341836517,65.43383588638615,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:208403418:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0811L5645000,E-REDES,,0.7533533651502438,LINE:005109,BUS:JUNCTION:60:03310,BUS:JUNCTION:60:03311,"[[-8.604849309491156,37.18828378725475],[-8.604841909688195,37.18829452117569],[-8.604823249349005,37.18832175307609],[-8.60480592405686,37.188346357613305],[-8.60479950042569,37.18835651096606],[-8.604790643507133,37.18837197215483],[-8.604778579433477,37.18839325786334],[-8.60476652965139,37.18841503007509],[-8.604756302600869,37.18843652469252],[-8.604748703027008,37.18845495428774],[-8.604742614206296,37.188470034989116],[-8.604735507568984,37.18849346338685],[-8.604728762792531,37.18852073777979],[-8.604724939184345,37.18854147697416],[-8.604720959064911,37.18857684067378],[-8.60471797853619,37.188613569961355],[-8.604716885082878,37.18863506413426],[-8.604718311177312,37.188665072082365],[-8.604720203037713,37.18869211374813],[-8.604724831362194,37.18872091953239],[-8.604730721628385,37.18875162147017],[-8.604736069672857,37.18877845110117],[-8.604742432347676,37.1888072499566],[-8.604750010080341,37.18883584572915],[-8.604763680807952,37.18888431212558],[-8.60477878599873,37.188931637479236],[-8.604789119968874,37.18896515993727],[-8.604799206185014,37.18899868338397],[-8.604812842797315,37.189039869506374],[-8.604823203904404,37.18907773486509],[-8.60483582058243,37.18912151104371],[-8.604848465774602,37.18916444012914],[-8.6048593076533,37.18919993382783],[-8.604874677999742,37.18925002429963],[-8.604892564101203,37.18930440267724],[-8.604908919361945,37.189353498064186],[-8.604930105441777,37.18941871176946],[-8.604951004157222,37.189482989536955],[-8.604974939062378,37.189553733643],[-8.604990013692792,37.18959612138707],[-8.605006374032401,37.18964600965259],[-8.605025989788713,37.18969959718822],[-8.605044565268807,37.1897471068589],[-8.605065120069197,37.189797762254],[-8.60507469745364,37.189823709960514],[-8.605090996226224,37.18986372306139],[-8.605107795324493,37.189906302123184],[-8.605125887600723,37.189952164807885],[-8.605141439414684,37.18999158620064],[-8.605158751556525,37.19003515434685],[-8.605186637192325,37.19010726119823],[-8.605215037966818,37.190175284271916],[-8.605232128089936,37.19022476411463],[-8.605252742318187,37.19028128500376],[-8.60527200078988,37.190333513350566],[-8.605289514670934,37.19038230669865],[-8.605315020011812,37.1904591534927],[-8.605333930163493,37.190524114912336],[-8.605346235819384,37.19056489180598],[-8.605357284172984,37.19060992663441],[-8.605363083117062,37.19064397175246],[-8.605372035813561,37.19069968327127],[-8.605376127192748,37.19073442000829],[-8.605379830536807,37.19076653627152],[-8.605383209531016,37.190800816327084],[-8.60538471437818,37.19083796918512],[-8.605385996122957,37.19087186117163],[-8.60538688335029,37.19091290899108],[-8.605388116155432,37.1909750127253],[-8.605388580375264,37.19101505307163],[-8.605389104227191,37.191064635189264],[-8.60538939140417,37.19111058706328],[-8.605389513531613,37.191162567552475],[-8.605390202605363,37.1912061480839],[-8.605390171452681,37.19126604031335],[-8.605390486055287,37.19131638013912],[-8.605391028210889,37.191383307193654],[-8.60539131246422,37.19142879053631],[-8.605391663333274,37.19148493291068],[-8.605391548958035,37.19152610186744],[-8.605391117546535,37.19157601217609],[-8.605390428116078,37.191613471149395],[-8.605390139736848,37.19165743402397],[-8.605389650043223,37.19169801880511],[-8.60538943723699,37.191723437982546],[-8.605389132246103,37.19176294077694],[-8.60538825231074,37.1918005536878],[-8.605387809799993,37.191877522256064],[-8.605386589226741,37.191948934521676],[-8.605384062943104,37.19202407330249],[-8.605382245567426,37.19210631844839],[-8.605380049209003,37.19218198752076],[-8.605378753283437,37.19224134417576],[-8.60537919606313,37.192258128770305],[-8.605380911164072,37.19226584381834],[-8.605392029906637,37.19228605471064],[-8.60540113515262,37.192303065955606],[-8.60540956594997,37.192318485057896],[-8.605410936536508,37.19232513825694],[-8.605411607445742,37.19234418354759],[-8.605413196538064,37.19240201491418],[-8.605414209776438,37.192437989366574],[-8.605417504228656,37.19246413336322],[-8.60542055479435,37.192490900052476],[-8.60542830949774,37.19255671699339],[-8.605434702511735,37.192604689789356],[-8.605438570066836,37.1926234159375],[-8.60544681813872,37.192667254550535],[-8.605451854440387,37.192721603120845],[-8.605451195676704,37.192767567776514],[-8.6054454518298,37.192823455198],[-8.605432657227565,37.192877505673486],[-8.605418855111184,37.192919927759114],[-8.605403127363415,37.19295879844025],[-8.605379484102643,37.19300163832341],[-8.60535485962278,37.19303885964062],[-8.605316289952594,37.193095626208034],[-8.605265572817094,37.193174859200354],[-8.605223765452378,37.19323801804292],[-8.605181948674437,37.19329968118258],[-8.605146606099025,37.193357434943636],[-8.605117785604948,37.1933973040206],[-8.605082003151821,37.19344956318044],[-8.60503553407832,37.1935183630749],[-8.60498151163095,37.19359684326993],[-8.604930396942184,37.19367204104701],[-8.60488949345125,37.19373033054377],[-8.604849531675205,37.19378973355204],[-8.604800581791956,37.19385993086433],[-8.604750860582469,37.19393287940674],[-8.604707180404212,37.19399566710634],[-8.604671863883597,37.194048681150555],[-8.60460671480017,37.194143721658925],[-8.604540257706768,37.19424035318228],[-8.604484489985863,37.194322687550354],[-8.604451400342304,37.19437343102769],[-8.60443747814996,37.194396733418436],[-8.6044226795881,37.19442941011351],[-8.604402807329102,37.19447748779878],[-8.604385225802869,37.19451542865625],[-8.604378317497295,37.19453645044445],[-8.604374205803627,37.194552595457814],[-8.604374701665307,37.1945598648647],[-8.60437772055285,37.194563538064756],[-8.604388559047388,37.19456589156554],[-8.60444040598986,37.19457359572129],[-8.604500319670667,37.19458348420339],[-8.60453609289911,37.19458917109202],[-8.604537191296284,37.194584697551946],[-8.604539994066222,37.19458261397055],[-8.60454450728298,37.19457847820036],[-8.604549633187567,37.194575060814856],[-8.604556269880442,37.19457188968734],[-8.604566861275668,37.19456893703784],[-8.60457554125563,37.19456651462292],[-8.604587729586326,37.19456497923643],[-8.604594693029574,37.194565437989745],[-8.604598043402458,37.19456808267577],[-8.604596160848423,37.194571433048935]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD Algarve coastal multi-circuit corridor,LN60 PORTIMAO DOUBLE-CIRCUIT FEED,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.071045,0.1290989,184.0,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-81.70772146017022,10.345071404442235,81.75966724754598,-10.555322647126497,0.0519457873757573,-0.210251242684258,0.8041958949051965,0.8045730625644438,0.8045730625644438,0.9854683781043078,-9.134619813020716,0.9859415590897956,-9.064933255670695,57.72514439406255,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
