source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:212091253:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0811L5645000,E-REDES,,0.8116947258091396,LINE:005110,BUS:JUNCTION:60:02310,BUS:JUNCTION:60:03310,"[[-8.597957673967992,37.19147824113382],[-8.597977961049049,37.19146043780192],[-8.597996837787734,37.19144039643063],[-8.598011128970835,37.19142008478031],[-8.598026079504809,37.19139161612096],[-8.598043494597993,37.19135001861353],[-8.598051598244894,37.1913290014822],[-8.598057781898532,37.191310776124695],[-8.598066048857845,37.191279693733556],[-8.598073900142461,37.19125244239829],[-8.5980828609246,37.19121880733034],[-8.598096439468845,37.191170548218],[-8.598104503114627,37.19114120563132],[-8.598117064969221,37.191094284059375],[-8.5981318281263,37.191059175459166],[-8.598151504050755,37.19101163117598],[-8.598176666761375,37.19095342399462],[-8.598195238929256,37.19090588405131],[-8.59821077139691,37.19087134907545],[-8.598220700102626,37.190848603755185],[-8.598228560409042,37.19083564286609],[-8.598252126219508,37.19079796764861],[-8.59827268725285,37.19076616102465],[-8.598307849705172,37.19071141946041],[-8.59834564702685,37.19065293719718],[-8.598374359560227,37.19060792522901],[-8.598417974458636,37.19054313976738],[-8.598448244034177,37.19050225741774],[-8.598493635629696,37.19043887054718],[-8.598532848998563,37.19038542846467],[-8.5985854928296,37.19031279532947],[-8.598622639048127,37.1902602083439],[-8.598682248785757,37.19017756417536],[-8.598731818906995,37.19011243974727],[-8.598773184823553,37.190055628214694],[-8.59883033584909,37.1899779493875],[-8.598875927155728,37.1899160032431],[-8.598902676329507,37.189879621841925],[-8.59892761996818,37.18984814921618],[-8.59895400296874,37.18981631950027],[-8.598991133234751,37.18977401332658],[-8.599015507978349,37.18974892229063],[-8.599078921099135,37.18969327609116],[-8.599153954938316,37.18963366446301],[-8.59922597372784,37.18958190373924],[-8.59933887163701,37.189498616345844],[-8.599385459798096,37.189463273780746],[-8.599434273907828,37.189427291677376],[-8.599491021374867,37.18938295260539],[-8.599533742094227,37.1893523827505],[-8.599560584574258,37.189331201377314],[-8.599599026586587,37.18930262168062],[-8.59966493941531,37.18925431777669],[-8.599733915425869,37.189206001729715],[-8.599847106732351,37.18912481211403],[-8.599919726645583,37.18907206645678],[-8.60000273875641,37.18901340487796],[-8.600082080156144,37.18895671301611],[-8.600160214277466,37.18890150358252],[-8.600212099164056,37.1888650224484],[-8.600294005758352,37.188806139778364],[-8.600354423649808,37.18876178576743],[-8.600426446863427,37.18871100642745],[-8.600478325417766,37.18867354306754],[-8.60053658871538,37.188632297070505],[-8.6005774790279,37.18860272522857],[-8.600625686883939,37.188567231594455],[-8.60067756830726,37.18853026370775],[-8.600716024599896,37.18850412540962],[-8.60074284827401,37.18848000645078],[-8.600779459741718,37.18845240674317],[-8.600813649491297,37.18843021384829],[-8.60084919617292,37.18841254780032],[-8.600902631941635,37.18839019753999],[-8.600945633233474,37.188376024994746],[-8.600990327757378,37.18836430556387],[-8.601026392788135,37.18835761207861],[-8.601072089794238,37.18835319608031],[-8.601133212125934,37.18835180047736],[-8.601242966267453,37.1883525186957],[-8.601353670524054,37.18835207971287],[-8.601447311376047,37.18835325810108],[-8.601535423225725,37.18835636855627],[-8.601615836760844,37.18836028438794],[-8.601653391704977,37.18836321691977],[-8.601724216906321,37.18837371227932],[-8.601846158906627,37.18839112289182],[-8.60197954396402,37.188414083397],[-8.602115316621067,37.18843703426753],[-8.602217804545086,37.188453719846144],[-8.602291498872576,37.18846556403716],[-8.60236618594766,37.18847767454872],[-8.602412429140761,37.18848323037734],[-8.602496531099517,37.18849347427267],[-8.602525119544074,37.18849609977838],[-8.60255027547506,37.188497306270826],[-8.602587342464124,37.188497816648294],[-8.602640675663345,37.188498911078305],[-8.602656677979516,37.188498712284755],[-8.602670223634563,37.18849827096789],[-8.60270156376738,37.18849605591243],[-8.602740570786102,37.18849341389588],[-8.602766843117529,37.18849122799087],[-8.602783319166157,37.18848933334037],[-8.60288679579399,37.18847480237591],[-8.602934741943747,37.188468052026856],[-8.602996141340856,37.18845868015491],[-8.603036187115144,37.18845103313438],[-8.603119778172157,37.18843525658126],[-8.603213087804553,37.18841756711131],[-8.603271151921467,37.188406126973724],[-8.603348723546967,37.18839130229994],[-8.603430895530364,37.18837554018962],[-8.603502955615115,37.18836183663828],[-8.60361672623491,37.18834018184994],[-8.603703946845174,37.1883249490664],[-8.603746405656935,37.18831779677093],[-8.603794757486357,37.18830930544967],[-8.603849613107238,37.1882998961492],[-8.60391021673538,37.188289373645254],[-8.603965296385388,37.18827977417953],[-8.604078524234918,37.18825961683931],[-8.6041744543136,37.188243222668646],[-8.604302660567779,37.18822123931641],[-8.60434996340192,37.18821250867419],[-8.604411749831916,37.18820205327644],[-8.604479284755296,37.18819056573253],[-8.604547315235267,37.1881790851819],[-8.604607017943602,37.188168601960626],[-8.604662050905338,37.18815876808732],[-8.604707816632416,37.18815098052293],[-8.604732084698878,37.18814708120113],[-8.604762840836262,37.18814155210587],[-8.60477010719759,37.18814191953709],[-8.604779146713055,37.18814489290097],[-8.604813039715882,37.188160174299064],[-8.60483664192286,37.188170487018766],[-8.604850450139907,37.1881760363206],[-8.60486252406344,37.188185205720984],[-8.604873376608166,37.18819897530481],[-8.604877384691077,37.18820779849384],[-8.604878896425447,37.188215433273804],[-8.604878943725593,37.18822301083216],[-8.604878213114208,37.188230456342716],[-8.604877062257438,37.18823913795733],[-8.604875633873968,37.18824485625884],[-8.604874187886468,37.18824775437512],[-8.604858126781695,37.18827100230888],[-8.604849309491156,37.18828378725475]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD Algarve coastal multi-circuit corridor,LN60 PORTIMAO DOUBLE-CIRCUIT FEED,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.071045,0.1290989,184.0,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-81.65180681503183,10.118768086946933,81.70772146017022,-10.345071404442235,0.0559146451383867,-0.2263033174953044,0.803797815119821,0.8041958949051965,0.8041958949051965,0.9849555115526356,-9.2096286876569,0.9854683781043078,-9.134619813020716,57.698084008121434,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:127154082:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5118000,E-REDES,,2.7742590560573572,LINE:005111,BUS:EREDES:1803P5015700:60,BUS:JUNCTION:60:02188,"[[-8.052672598700115,40.98640610341423],[-8.054494815424809,40.987385927112236],[-8.057053308702015,40.9887615642146],[-8.05884629596183,40.98972553284364],[-8.060474577317121,40.99060090200938],[-8.06204473849994,40.99144499415105],[-8.063837871204164,40.9924088848126],[-8.066261104587575,40.9937113989038],[-8.069930107033962,40.995683340038184],[-8.072991725352855,40.99742581669205],[-8.075842628083818,40.999048214082016],[-8.077743267989124,41.000129754938875],[-8.079406444230866,41.001076115645134]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.877778501643856,-1.829344463312564,-10.867534501856325,1.8350601846445571,0.0102439997875318,0.0057157213319931,0.1061413131667704,0.1060951658796405,0.1061413131667704,1.0,3.804825358618851,0.9996049227194695,3.6188343466838258,15.230494068987014,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:163336920:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1307L5119100,E-REDES,,1.1330321268606585,LINE:005113,BUS:JUNCTION:60:02354,BUS:JUNCTION:60:01680,"[[-8.247191295643653,41.069101279200446],[-8.245123696334765,41.066093789375735],[-8.243769569367805,41.064109748043606],[-8.240980519233254,41.060051442622814]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.326094733496886,0.1833015424492454,3.3264813994399094,-0.1936384104268403,0.0003866659430236,-0.0103368679775949,0.0322577243348559,0.0322641014398147,0.0322641014398147,0.9936822106909564,-0.2406622836816486,0.9937753400291192,-0.2178813147027332,4.629660129116768,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:127454512:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5657700,E-REDES,,8.062421469351298,LINE:005114,BUS:JUNCTION:60:03312,BUS:JUNCTION:60:00441,"[[-8.469182121436319,39.53147438588492],[-8.470225794480632,39.53138586271771],[-8.473107706300793,39.53114136889922],[-8.476862956063204,39.53150958648783],[-8.479056876150283,39.531724651737996],[-8.481654684273392,39.53197925158832],[-8.48393090759927,39.532202281139384],[-8.487222153367753,39.532524689148296],[-8.491275266887538,39.532921593742316],[-8.496133658234186,39.53339717434169],[-8.499241873277503,39.53370131576546],[-8.502085508557164,39.53397949456446],[-8.505379338914778,39.5343016230667],[-8.507000592141233,39.53446014122739],[-8.509504669736952,39.53470493681018],[-8.512310904642028,39.53602975122924],[-8.514720651933846,39.537167292477314],[-8.518176849834234,39.53879867259286],[-8.52017051204726,39.53973962167546],[-8.522586381930271,39.54087977036577],[-8.526327251142796,39.542645059526905],[-8.53067488424733,39.544696408127805],[-8.533883958591392,39.54621037533375],[-8.537185659707271,39.54776787423609],[-8.54036681901637,39.547910716498784],[-8.543361343769263,39.54804509934216],[-8.546678692734876,39.54819387910425],[-8.548591024186857,39.54684221808025],[-8.550293049074783,39.54563913001519],[-8.551862807354736,39.54452947254292],[-8.555103947864396,39.54225025135852]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6577 SANTA CITA-PC CHANCELARIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.122678808096875,-0.7598021516400814,-10.096673223553664,0.7663973442996294,0.0260055845432116,0.0065951926595479,0.0992102650424516,0.0991505043735533,0.0992102650424516,0.9845707390510564,-6.224559903776355,0.9826956733927076,-6.730178380900462,14.235939882687855,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:127454512:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5657700,E-REDES,,8.660532662284002,LINE:005115,BUS:EREDES:1418S5004100:60,BUS:JUNCTION:60:03312,"[[-8.393076442822657,39.55458606019633],[-8.393067793306582,39.55456933599076],[-8.392962615929637,39.554365829448074],[-8.391704097283622,39.55450281040743],[-8.390230368409242,39.552766235349786],[-8.390550740286791,39.550224994523475],[-8.39088084163801,39.54760334407521],[-8.390721687575452,39.54616151668871],[-8.390271267045932,39.54418862818267],[-8.390472261057633,39.54305368872005],[-8.390686562180736,39.54184515117997],[-8.392790404009729,39.54031137700079],[-8.395404642548279,39.53865130171429],[-8.396671169785163,39.53784699049493],[-8.398449121340683,39.53782272749197],[-8.401293685068621,39.53778385229452],[-8.403207781677922,39.5377576512484],[-8.405591913616194,39.53718120917462],[-8.407712419257841,39.536668455882065],[-8.409870858643291,39.53614648515244],[-8.4115530749752,39.53573964931263],[-8.415125824835046,39.53487548053721],[-8.418275490851391,39.53411354647396],[-8.421300081085812,39.53338177769906],[-8.42434203678169,39.53264570728423],[-8.426694176953125,39.532076487644176],[-8.429356790630415,39.531432073734145],[-8.431169213498555,39.53099337548659],[-8.433737375483876,39.53037169384845],[-8.436094364340516,39.530806210654745],[-8.438799088619087,39.531304763248116],[-8.441389235626042,39.531782131043286],[-8.444471517585889,39.53235012194573],[-8.446899929305628,39.5327975481341],[-8.44899965662842,39.533184377080914],[-8.45215600051927,39.5329171896081],[-8.454182432162115,39.532745603853186],[-8.457235826563728,39.53248698561529],[-8.460695388271267,39.53219387536928],[-8.46335088209835,39.53196881847401],[-8.46706682549318,39.53165377347665],[-8.469182121436319,39.53147438588492]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6577 SANTA CITA-PC CHANCELARIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.150648450299348,-0.7529460577861669,-10.122678808092928,0.7598021516387711,0.0279696422064184,0.0068560938526042,0.0992738531847098,0.0992102650424122,0.0992738531847098,0.9865941895900122,-5.68226915365379,0.9845707390510564,-6.224559903776355,14.245064311193833,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:127455037:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600000,E-REDES,,0.995047482474247,LINE:005116,BUS:JUNCTION:60:03313,BUS:JUNCTION:60:02976,"[[-9.092966140087794,38.84243082570454],[-9.091844654442337,38.84410074131023],[-9.09038880840193,38.84595789536375],[-9.088844028615483,38.84764208330227],[-9.087099690713018,38.850111450840096]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.59678051913148,4.071913773814324,11.601478092913526,-4.066121575743303,0.004697573782046,0.0057921980710213,0.1199734852972946,0.120005994456162,0.120005994456162,0.9857934414931716,-12.379992671522244,0.985728084650708,-12.30301747403936,17.2199733758304,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:127455306:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5600000,E-REDES,,1.02415938278706,LINE:005117,BUS:JUNCTION:60:01557,BUS:JUNCTION:60:01559,"[[-9.113209612733359,38.79193467805184],[-9.112859071450323,38.79166941746964],[-9.112778994130263,38.791415594534904],[-9.112493444220107,38.791411758885644],[-9.112270138480941,38.791383556630805],[-9.112299176899818,38.79125502476028],[-9.112301009607496,38.79124682134764],[-9.112320878308298,38.7912495640676],[-9.112325447189608,38.791229375417785],[-9.112331097743416,38.79123016570539],[-9.112332269790185,38.79122498542842],[-9.112361499997279,38.79114993084025],[-9.112432066499853,38.791065188213466],[-9.112466409932852,38.79102395074062],[-9.112507343777317,38.791042838591125],[-9.112578428161825,38.79094887661681],[-9.112573308418643,38.790946505530925],[-9.112683079309324,38.79080155016666],[-9.112675781823693,38.79079816148267],[-9.112712717404744,38.790749569875416],[-9.112802150985381,38.79063068240935],[-9.112779564616277,38.79062026998878],[-9.112872967263948,38.79051051000009],[-9.112875028411088,38.79050806060094],[-9.112342321563622,38.789852978153704],[-9.112107864411435,38.789829544179284],[-9.110329793112237,38.790180125786975],[-9.11022529264319,38.79020409697105],[-9.110170816733552,38.790206507931124],[-9.11013959336268,38.790204958886754],[-9.110110689018363,38.790200453890186],[-9.11008239421619,38.79019254786529],[-9.109771325734432,38.79020082747618],[-9.109434169005175,38.79025234554937],[-9.108805170385164,38.79037754614431],[-9.108660473395291,38.78996282405636],[-9.108277579241856,38.789887901339746],[-9.10747974400619,38.787394433896104],[-9.10726385301556,38.787374672370014]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.5741988156358199,-0.1072924410387805,-0.5741919518827767,-0.099620333705861,6.863753043151455e-06,-0.2069127747446415,0.0057044312412486,0.0056911474172091,0.0057044312412486,0.9853498007145788,-12.608908691472688,0.9853381656833992,-12.61015776336174,0.9094930312413174,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:127455320:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5600200,E-REDES,,1.0239379895375538,LINE:005118,BUS:JUNCTION:60:01557,BUS:JUNCTION:60:01559,"[[-9.113198259173984,38.79193767393025],[-9.112851795837603,38.79167266731224],[-9.112772344882105,38.79142087485984],[-9.112492734271438,38.791416223673615],[-9.112263444704686,38.791387269955266],[-9.112296334197229,38.79124160007655],[-9.11231622591305,38.79124434260415],[-9.112320794795378,38.79122415395448],[-9.11232643384041,38.79122494433893],[-9.112326661690451,38.79122393356024],[-9.112356225302173,38.79114801143238],[-9.112424504662345,38.791066026359985],[-9.112464600238372,38.79101787670603],[-9.11250531418692,38.79103667632603],[-9.112570267264966,38.79095051248309],[-9.112565321257122,38.79094822100778],[-9.112675205397027,38.79080312958398],[-9.112667884895105,38.79079974109278],[-9.112720976560277,38.79072991770755],[-9.11279427734158,38.79063227984785],[-9.112771413047083,38.79062174365151],[-9.112868168043493,38.790508010126615],[-9.112338926406569,38.789857186242166],[-9.112107143067561,38.78983401806946],[-9.110331913446878,38.790186206261936],[-9.11022666727957,38.79021035484093],[-9.110170787985608,38.79021282259452],[-9.110138551155062,38.79021122799183],[-9.11010853943891,38.79020654310692],[-9.110081134333894,38.790198890854775],[-9.109772240374099,38.79020711622598],[-9.109435933497622,38.79025850108089],[-9.108799485442637,38.790385187214156],[-9.108653949822564,38.78996804905156],[-9.10827094019754,38.789893100255775],[-9.107473273483999,38.787400162817335],[-9.107258073398029,38.787379584813245]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.5743229674333714,-0.1072709029917044,-0.5743161021958322,-0.0995971378756342,6.865237539233071e-06,-0.2068680408673386,0.0057055844105533,0.0056923032785222,0.0057055844105533,0.9853498007145788,-12.608908691472688,0.9853381656833992,-12.61015776336174,0.9096768882118222,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:128213352:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122800,E-REDES,,0.3043090190050184,LINE:005119,BUS:JUNCTION:60:01561,BUS:JUNCTION:60:03115,"[[-8.560789856404334,40.778753218593586],[-8.561746960260846,40.77611422113189]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.64895681368458e-08,-0.04647321815136,-6.678301753178374e-08,0.043470906260283,1.9706550605062082e-08,-0.0030023118910769,0.000459236068367,0.0004295673799291,0.000459236068367,0.9737666114818302,-4.681521038036451,0.9737680514544196,-4.68154614475987,0.0658969821160955,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:180988170:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5145701,E-REDES,,0.0840571326994228,LINE:005120,BUS:JUNCTION:60:00798,BUS:JUNCTION:60:01145,"[[-8.568838944686012,40.776673194848975],[-8.569032275184167,40.77673251559083],[-8.569802039310554,40.776865910453424]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.9815983083814148,-1.9065152920784252,-0.9815859436986144,1.9057272034120651,1.236468280041425e-05,-0.00078808866636,0.0211840118724095,0.0211767238779538,0.0211840118724095,0.974047761318583,-4.697494186321497,0.9740620431405488,-4.69829847102755,3.039749156609207,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:216098458:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0801L5635600,E-REDES,,0.4031696176327344,LINE:005122,BUS:JUNCTION:60:00030,BUS:JUNCTION:60:01935,"[[-8.236429261057221,37.1071515571736],[-8.236382057010871,37.10718554188981],[-8.23637087414853,37.107193598252145],[-8.236327702823605,37.107206864000105],[-8.236082798878607,37.10728211159809],[-8.236047556880095,37.107293928552096],[-8.236013003623453,37.10730755601984],[-8.235972708456126,37.10732626150765],[-8.23593697064035,37.10734571084727],[-8.234385621299202,37.10825466036211],[-8.234328476830376,37.108360025865615],[-8.234324628731153,37.108368003586584],[-8.234321611612438,37.108374836240195],[-8.234319573776332,37.10838203747908],[-8.234319101961056,37.10839087728941],[-8.2343210845215,37.10840103952961],[-8.234326443430414,37.10841210891215],[-8.234331199539282,37.10841834913438],[-8.234382433457014,37.108476242857016],[-8.23438902498703,37.108483661872924],[-8.234393949178815,37.10848939735292],[-8.234395064821852,37.108490765996166],[-8.234407731235232,37.10850624422736],[-8.234420714933442,37.10852339815375],[-8.23443296793407,37.108540976211394],[-8.23443802979677,37.10854867588127],[-8.234449158373984,37.108566705443614],[-8.234459466029838,37.10858499702528],[-8.234468975276883,37.1086035596175],[-8.234477641088551,37.108622375238426],[-8.234485350447535,37.1086410655411],[-8.234488129144633,37.10864925376456],[-8.234492824674058,37.10866058502286],[-8.234498431209001,37.108671708245616],[-8.23450492611469,37.10868252433572],[-8.234512286829533,37.10869298825967],[-8.234520006254186,37.108702487737],[-8.234521584122584,37.10870455880429],[-8.23462050564301,37.10881800638459],[-8.234803489154036,37.109012872540674],[-8.234816261582795,37.109023448867134],[-8.2348294943544,37.10903333998522],[-8.23484336764787,37.109042671886165],[-8.234857825161699,37.10905140857644],[-8.2348728330953,37.10905951404289],[-8.234888335208293,37.10906699734495],[-8.23490432017643,37.10907380442865],[-8.23492068675726,37.109079944392796],[-8.234931863494117,37.109083610967396],[-8.234945123239882,37.109088501165125],[-8.234972700478998,37.10909842480255],[-8.235000726862062,37.10910769927813],[-8.235029089859033,37.10911630666858],[-8.235057755705512,37.10912423799258],[-8.235086724351742,37.109131457207575],[-8.235115928330826,37.10913799140406],[-8.235145243825146,37.10914379563715],[-8.235189109415048,37.10915192989415],[-8.235235596049316,37.109159818555206],[-8.235282284243047,37.10916700419468],[-8.235329117717875,37.109173468840396],[-8.235376107747634,37.10917923050354],[-8.235423051748073,37.10918423529789],[-8.23545117096074,37.109187283259956],[-8.23547986496176,37.109191069580504],[-8.235508379881813,37.109195531846325],[-8.23553672698447,37.10920067905824],[-8.235564872469618,37.10920647520367],[-8.235592771385226,37.10921295636455],[-8.235620412432127,37.10922008650867],[-8.235648223290822,37.109227982398224],[-8.23570764976652,37.10922064961077]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6356 ALBUFEIRA-MONTECHORO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0847443820224719,0.2865363426966292,92.11348314606742,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.016846104020125,4.735469963284214,-36.00331385735786,-4.728572328013131,0.0135322466622653,0.0068976352710832,0.3633244406116399,0.363375088563614,0.363375088563614,0.9621015077206628,-13.805226025891168,0.9615883184268028,-13.874009848739158,41.08951077781581,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:130040103:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5115100,E-REDES,,2.3943194236692835,LINE:005123,BUS:JUNCTION:60:02168,BUS:JUNCTION:60:02316,"[[-8.68237949726878,41.31376443278249],[-8.704348845301439,41.32759981759167]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.076482577561306,3.177052553869707,-10.067781406483132,-3.1709004251842283,0.0087011710781723,0.0061521286854788,0.1052405723046598,0.1053101190564531,0.1053101190564531,0.9660369929337148,-5.2879120779824245,0.9644717764104696,-5.425671370157314,15.111223856572414,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:130424132:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5000700,E-REDES,,0.3508409635950772,LINE:005124,BUS:JUNCTION:60:03032,BUS:EREDES:1504P5022900:60,"[[-9.052199052575592,38.672075606385825],[-9.052577977443864,38.67391285583426],[-9.053715760205815,38.67391847339857],[-9.053909897017164,38.67427560263664],[-9.053918682932846,38.67429225208213]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.7429240534245727,1.0643404716685556,-3.7427515839144623,-1.067172931246004,0.0001724695101104,-0.0028324595774484,0.0387149010919871,0.0387242047664893,0.0387242047664893,0.9671768819121396,-15.857704937825282,0.9670960462214268,-15.865251119076976,5.556637217174538,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:186198542:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5632300,E-REDES,,0.5784291633995949,LINE:005125,BUS:JUNCTION:60:02497,BUS:JUNCTION:60:01567,"[[-9.0425631393797,38.583523846912236],[-9.042012396415664,38.58207062445082],[-9.042481565801912,38.581163912656834],[-9.043823635827662,38.58115940406348],[-9.045787254659116,38.5817888797399]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0023 COINA-QUINTA DO CONDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.920910075017666,3.4829582902883467,-17.914750583815035,-3.4678883091702555,0.0061594912026308,0.0150699811180912,0.1802036721540721,0.1802144194162937,0.1802144194162937,0.9748451556972676,-14.890755955427284,0.9743109333262866,-14.951132661507213,40.809424686660726,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:130948273:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5138100,E-REDES,,1.6277576818213415,LINE:005126,BUS:JUNCTION:60:01570,BUS:JUNCTION:60:01572,"[[-8.010865978053307,41.67806507160269],[-8.02482221039362,41.6844093597629],[-8.026570397654973,41.68611613200643],[-8.026823068742528,41.68633323855954]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.404318294302213e-07,0.0945091054403719,1.269581800355587e-06,-0.1112496715662313,5.291499709253656e-07,-0.0167405661258594,0.0009146706645774,0.0010767065966495,0.0010767065966495,0.9942532611587764,8.249177413802952,0.9942360037245972,8.249472118353346,0.1544994398980508,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:130948290:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5138100,E-REDES,,0.8121192081020991,LINE:005127,BUS:JUNCTION:60:02290,BUS:JUNCTION:60:01569,"[[-7.999824432925877,41.609790824664785],[-8.000720332547955,41.61048466879569],[-8.002852362837178,41.61662011843728]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.4812803708229652e-09,0.0125712890022341,8.476506748502488e-09,-0.0209252143161499,6.995226377679523e-09,-0.0083539253139157,0.0001216610920697,0.0002025081130261,0.0002025081130261,0.9942972134071932,8.248426875607315,0.9942958118027828,8.24845080867175,0.0290584177107443,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:130973997:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000200,E-REDES,,0.753064168310491,LINE:005128,BUS:EREDES:1512S5030700:60,BUS:JUNCTION:60:03314,"[[-8.87943875309198,38.54479517154236],[-8.881198853960528,38.54595652346943],[-8.883068085856094,38.54718387185383],[-8.885325271315176,38.54869786531604],[-8.886051073441527,38.549167874756506]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0002 S. SEBASTIÃO-COINA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1876636663866829,0.3448563555284057,29.205375687232745,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.039341716803094,1.7819217220578856,-8.036640230808143,-1.8014710821749036,0.002701485994951,-0.019549360117018,0.0797984130705792,0.0798501086711598,0.0798501086711598,0.9929531631934404,-13.46063708672488,0.9925051125931956,-13.49025927069553,13.276267132955333,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:131298678:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5001200,E-REDES,,0.5924479301194295,LINE:005129,BUS:JUNCTION:60:02319,BUS:JUNCTION:60:03141,"[[-8.853700238331676,38.56127542322199],[-8.85404767122042,38.56120301306598],[-8.85608797408993,38.560777762256954],[-8.858261310955578,38.56032474254214],[-8.860284305645449,38.55990373299033]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.863633721704783,5.461967269115812,10.86632800245176,-5.4589601597392265,0.0026942807469758,0.0030071093765853,0.1177543045938767,0.1177807695136406,0.1177807695136406,0.9936292782566712,-13.678683885184704,0.9934923687133717,-13.634703764890643,16.900670040700334,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:134944630:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1512L5000500,E-REDES,,0.3900596330786763,LINE:005130,BUS:EREDES:1512S5031200:60,BUS:JUNCTION:60:03315,"[[-8.804667784053155,38.501860074755456],[-8.804669324850227,38.501842103297285],[-8.80548253454763,38.50146234651697],[-8.808750116311064,38.50247063448106]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,1.0,-12.87085685107875,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:134944645:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1512L5000500,E-REDES,,0.4912782040237504,LINE:005131,BUS:JUNCTION:60:03315,BUS:JUNCTION:60:00854,"[[-8.808750116311064,38.50247063448106],[-8.810596214122846,38.504071379772704],[-8.81202278796814,38.504404829435536],[-8.813274828093423,38.50391199892308]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:173267909:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5621300,E-REDES,,1.8056045262723064,LINE:005133,BUS:EREDES:1512P5032500:60,BUS:JUNCTION:60:01581,"[[-8.850662478442656,38.55040539682754],[-8.850846008250251,38.551202092266095],[-8.852753389248468,38.55322658544259],[-8.854178015332757,38.55473859513485],[-8.855346982536748,38.55597920087995],[-8.858279497840257,38.559091179858996],[-8.861094956405399,38.56193780003659],[-8.86253799172904,38.563396684563834],[-8.862679678093498,38.563546409104696]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.5669291448115262,3.63308687848053,-0.5661773352073838,-3.649151598709124,0.0007518096041424,-0.0160647202285941,0.0355456998141878,0.0357234470320994,0.0357234470320994,0.9954079527062916,-13.259943275005847,0.9946997786567336,-13.254457846137258,5.126050657497407,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:179723536:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5015500,E-REDES,,2.317734880689859,LINE:005135,BUS:EREDES:1512P5903900:60,BUS:JUNCTION:60:01319,"[[-8.83254640523331,38.50897543216006],[-8.831323915714592,38.508394609872475],[-8.828097351548292,38.508194801012316],[-8.82503537257245,38.508008675191334],[-8.819901482005688,38.507696785708106],[-8.81758635073227,38.507019767644515],[-8.81487453214532,38.50621946115663],[-8.810833702451847,38.50504646817437],[-8.80709817906922,38.50378325663663]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.842050948039372,-4.88083008242066,6.847031933056753,4.873574106131963,0.0049809850173812,-0.0072559762886967,0.0810243171691065,0.0808897939877046,0.0810243171691065,0.99812812688444,-12.954807864616171,0.999769708449252,-12.881188800425798,11.626390754642928,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212477938:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5015700,E-REDES,,0.3022013942535229,LINE:005136,BUS:EREDES:1512P5032500:60,BUS:JUNCTION:60:01580,"[[-8.851109958965875,38.550466019980206],[-8.851285675571395,38.55093418751482],[-8.852283770370352,38.55168479192275],[-8.85333387117765,38.552485450011694]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6213 PS ALGERUZ-CARRASCAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0512204614882721,3.807299745980041,-0.0511532799562938,-3.809961520049197,6.718153197832893e-05,-0.0026617740691556,0.0368080986063897,0.0368382120745337,0.0368382120745337,0.9954079527062916,-13.259943275005847,0.995289237580203,-13.259024460690831,2.6430056015593126,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:130973997:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000200,E-REDES,,0.1218101897162251,LINE:005137,BUS:JUNCTION:60:03314,BUS:JUNCTION:60:00315,"[[-8.886051073441527,38.549167874756506],[-8.887129963637273,38.54986651444843]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0002 S. SEBASTIÃO-COINA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1876636663866829,0.3448563555284057,29.205375687232745,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.036640230794154,1.801471082171008,-8.036202928427077,-1.804630559364936,0.0004373023670769,-0.0031594771939282,0.0798501086710192,0.0798585203876403,0.0798585203876403,0.9925051125931956,-13.49025927069553,0.9924324967808574,-13.495047996471303,13.277665705817672,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:173267893:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5621300,E-REDES,,1.0073596324128609,LINE:005138,BUS:JUNCTION:60:03316,BUS:JUNCTION:60:02960,"[[-8.86827043595403,38.57999814473981],[-8.869740804040594,38.58082149647925],[-8.871144970781497,38.581608512552926],[-8.87272992526468,38.58249640232109],[-8.875080025844072,38.58381282175204],[-8.877690661325758,38.585275059327614]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6213 PS ALGERUZ-CARRASCAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.74999911542942,9.41562182810179,-15.744768906986051,-9.39063051955033,0.0052302084433666,0.0249913085514599,0.1779298577573467,0.1779811394070199,0.1779811394070199,0.9923649795536814,-13.418639257872554,0.9911435644123906,-13.504943145583574,12.769489123763805,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:173267909:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5621300,E-REDES,,1.9229407455517025,LINE:005139,BUS:JUNCTION:60:01581,BUS:JUNCTION:60:03316,"[[-8.862679678093498,38.563546409104696],[-8.863943861171217,38.564882276419226],[-8.864656093698873,38.56702179677368],[-8.86525437830541,38.568818922006784],[-8.865967933395853,38.57096218980914],[-8.86571124031817,38.57359960622696],[-8.866698863206047,38.57606903707407],[-8.86748866738368,38.578043729913645],[-8.86827043595403,38.57999814473981]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6213 PS ALGERUZ-CARRASCAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.759974640372455,9.463200340436323,-15.74999911542819,-9.41562182809701,0.0099755249442665,0.0475785123393155,0.1778315474746579,0.1779298577573127,0.1779298577573127,0.9946997786567336,-13.254457846137258,0.9923649795536814,-13.418639257872554,12.765809854879665,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:173439244:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5621300,E-REDES,,1.0323901385885632,LINE:005140,BUS:JUNCTION:60:02961,BUS:EREDES:1508S5031800:60,"[[-8.892396750379241,38.5935098621196],[-8.895092169296392,38.59501877224002],[-8.897576230156716,38.596408843660384],[-8.89990349622933,38.59771187279232],[-8.898834137479684,38.59582037003589]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6213 PS ALGERUZ-CARRASCAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.736599454485267,9.351532209170417,-15.731231365363849,-9.325799677079807,0.0053680891214185,0.0257325320906076,0.1780608789523804,0.1781130360207956,0.1781130360207956,0.9892395150291384,-13.640055613545558,0.9879908864671864,-13.729042234092155,12.778952218452837,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:132020473:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0601L5138000,E-REDES,,0.3787692780410598,LINE:005141,BUS:JUNCTION:60:02322,BUS:JUNCTION:60:03317,"[[-7.791530490859094,40.20879708886459],[-7.791830802004016,40.21219570886934]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.095891977549907e-11,0.0049139348437601,6.387206324348385e-10,-0.0087988450282829,5.477617126593394e-10,-0.0038849101845228,4.76249284361361e-05,8.527676724055017e-05,8.527676724055017e-05,0.9928489476646076,-0.5333271214461687,0.9928486796619151,-0.5333225385035746,0.0122365859148443,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:132020500:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0601L5138000,E-REDES,,7.258629883890926,LINE:005142,BUS:JUNCTION:60:03317,BUS:JUNCTION:60:03318,"[[-7.791830802004016,40.21219570886934],[-7.792228085477888,40.21669117167111],[-7.793011623392451,40.22552060435068],[-7.794948192458835,40.22832833024096],[-7.798014068121922,40.22976504865393],[-7.808943886879148,40.233875953530806],[-7.81018958610013,40.23546660963902],[-7.814173408526305,40.23917050554871],[-7.817526497492561,40.24533894508247],[-7.81609509412835,40.249212173432056],[-7.816969372814703,40.254474039626075],[-7.824600472728771,40.25789170044417],[-7.829679996955543,40.26407329548881]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.372443401519561e-10,0.0087988450305621,4.741873963726139e-07,-0.083244023526012,4.7355015203246187e-07,-0.0744451784954499,8.527676726263884e-05,0.0008068135870847,0.0008068135870847,0.9928486796619151,-0.5333225385035746,0.9928142047782372,-0.5327329842076439,0.1157717874996077,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:132020500:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0601L5138000,E-REDES,,0.8998260981695146,LINE:005143,BUS:JUNCTION:60:03319,BUS:JUNCTION:60:03320,"[[-7.856147321772916,40.271251064897434],[-7.856398311001069,40.27131109181015],[-7.862593037008255,40.272244846158266],[-7.865469826827565,40.27439671536]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.1542979165679188e-06,0.1080051466828466,1.505847035785197e-06,-0.1172319973255387,3.515491192172783e-07,-0.009226850642692,0.0010468272394909,0.0011362693789613,0.0011362693789613,0.992790375883626,-0.5323254697713647,0.9927799175138132,-0.5321466086910367,0.1630462589986099,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
