source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:132020515:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0601L5138000,E-REDES,,0.3403640376305021,LINE:005144,BUS:JUNCTION:60:03320,BUS:JUNCTION:60:01590,"[[-7.865469826827565,40.27439671536],[-7.869113805443688,40.27567739072913]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.505844553844637e-06,0.1172319973269265,1.6542616191974438e-06,-0.1207219993886626,1.484170653528067e-07,-0.0034900020617361,0.0011362693789747,0.0011701010975051,0.0011701010975051,0.9927799175138132,-0.5321466086910367,0.9927757382005992,-0.5320751323487227,0.1679008605976626,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:132020500:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0601L5138000,E-REDES,,2.4145980881932156,LINE:005145,BUS:JUNCTION:60:03318,BUS:JUNCTION:60:03319,"[[-7.829679996955543,40.26407329548881],[-7.830543695536738,40.26512425087905],[-7.856147321772916,40.271251064897434]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.7418758256267795e-07,0.0832440235249556,1.1542970413848215e-06,-0.108005146682133,6.801094588221436e-07,-0.0247611231571774,0.0008068135870745,0.001046827239484,0.001046827239484,0.9928142047782372,-0.5327329842076439,0.992790375883626,-0.5323254697713647,0.1502119729493554,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:133109965:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1302L5118200,E-REDES,,3.2558913119905206,LINE:005146,BUS:EREDES:1302P5020600:60,BUS:JUNCTION:60:03321,"[[-7.894688187738813,41.20874770736733],[-7.895606348182999,41.2091494877902],[-7.897276266441866,41.209788325004354],[-7.900743826886984,41.211114751457224],[-7.902956346952795,41.211961014091635],[-7.905413568229335,41.21290079150358],[-7.910668665434041,41.214910368238876],[-7.911762433696519,41.21640860273222],[-7.912815950578223,41.217851626191965],[-7.913754374643132,41.21913692928192],[-7.914733127762125,41.2204774332132],[-7.916057403507136,41.222291035741485],[-7.917007458936172,41.223592081532644],[-7.918567953231404,41.22572894903496],[-7.919834838548968,41.227463649641145],[-7.920704426359516,41.2286542864077],[-7.920762018446082,41.228733133607776]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.8363135959781378e-08,-0.0338774978750443,-3.8095723600042766e-14,3.5322498089303353e-13,2.8363097864057782e-08,-0.0338774978746911,0.0003259863752939,3.418600331348558e-15,0.0003259863752939,1.0,6.15571861326766,1.000005650727259,6.155622674805975,0.0467766358579296,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:135648054:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5654600,E-REDES,,4.2229697925083105,LINE:005148,BUS:JUNCTION:60:00989,BUS:JUNCTION:60:01599,"[[-8.1879667507406,39.482068475410635],[-8.19120896603716,39.48222436895257],[-8.193503747277914,39.48230978755712],[-8.195699016430817,39.48240695191644],[-8.199079021936258,39.48253901469483],[-8.202133533088137,39.48265830649944],[-8.204720354766216,39.48275926824383],[-8.207834770269265,39.48288093951885],[-8.210519119408865,39.48298557216354],[-8.211837270759657,39.48303694512665],[-8.213737035359832,39.48309648584228],[-8.215083788190753,39.48314144286573],[-8.219715836760201,39.48329038210446],[-8.224085207912847,39.4834306996234],[-8.226430933974516,39.48350894281788],[-8.229665435912272,39.48362593217533],[-8.23466897735178,39.48381895116813],[-8.237116410160327,39.483867165597076]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.23372715215079,-6.413345735737994,-16.193808414139262,6.505069472702951,0.0399187380115293,0.0917237369649575,0.1698653625254684,0.1697105852254143,0.1698653625254684,0.9887682302677196,-3.8304009292305703,0.989492062327172,-4.289741909276623,24.37442423955639,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:137121541:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5012300,E-REDES,,0.9991423230675376,LINE:005150,BUS:JUNCTION:60:01601,BUS:JUNCTION:60:03322,"[[-8.781036162374832,37.123831742865356],[-8.783285249036933,37.12313166900216],[-8.78599583089172,37.12210639638071],[-8.788106485039934,37.12107001453986],[-8.790245663254547,37.12001955162039],[-8.790980973834722,37.1196584593602]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.70423763456253e-07,-0.0758309945354362,-3.06642962589782e-07,0.0661302249136098,1.6378080086647102e-07,-0.0097007696218264,0.0007553615531778,0.0006587259041666,0.0007553615531778,0.966006387374001,-12.21542396313371,0.9660139094361252,-12.215556169464058,0.1083888008577789,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:137121541:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5012300,E-REDES,,0.5733873809003838,LINE:005151,BUS:JUNCTION:60:03322,BUS:JUNCTION:60:03253,"[[-8.790980973834722,37.1196584593602],[-8.792617005726914,37.118855017271116],[-8.795447294595576,37.117464984294486],[-8.796487206733433,37.11695422962116]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.066444720093926e-07,-0.0661302249139366,-2.3178539714664323e-07,0.0605630211627558,7.485907486274943e-08,-0.0055672037511807,0.0006587259041699,0.0006032683516198,0.0006587259041699,0.9660139094361252,-12.215556169464058,0.9660177619026956,-12.21562387897945,0.094522299349968,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:137925463:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1806L5129300,E-REDES,,5.93634325887868,LINE:005152,BUS:JUNCTION:60:02333,BUS:JUNCTION:60:01604,"[[-7.779487108188948,40.610521743213994],[-7.784348720696415,40.60887567129797],[-7.788564410971127,40.60679833692915],[-7.79263228547432,40.60607911400093],[-7.798550924728008,40.604078132217765],[-7.806687756918344,40.59561678142875],[-7.811833357859146,40.592637180304735],[-7.822924447284675,40.58275817012953],[-7.833731260926895,40.57890414051265]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1293 MANGUALDE-VISO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0887700204793689,0.3686908604368932,9.364320388349514,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.837624535669114,-0.8342596056158021,-8.825560141269882,0.8243437881683479,0.012064394399232,-0.0099158174474542,0.0873846466113878,0.0873293839032862,0.0873846466113878,0.9774959909608176,-0.9595277715758544,0.9766889025136868,-1.289047117732918,17.630313045775814,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:137973334:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007200,E-REDES,,0.2082673353882879,LINE:005153,BUS:EREDES:0705S5042200:60,BUS:JUNCTION:60:01482,"[[-7.882995018126402,38.555745912690156],[-7.884606869560919,38.55713131391085]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.1296332831441465,-2.755815919221106,-7.129259639143141,2.7549343972820823,0.0003736440010051,-0.0008815219390236,0.0739723913443522,0.0739649170425844,0.0739723913443522,0.9943110249902278,-13.138352246082023,0.9943248190840696,-13.148178543075304,10.6144915116017,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:137982142:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0709L5632100,E-REDES,,3.9295313578626,LINE:005154,BUS:JUNCTION:60:01396,BUS:JUNCTION:60:01607,"[[-7.546723744880023,38.19245400369056],[-7.543243336623948,38.19213448937273],[-7.538475291551093,38.191696612192096],[-7.536630929957867,38.19152717774806],[-7.529585638891962,38.19087968187546],[-7.52843606398456,38.19077399247804],[-7.524738394734379,38.19052288460061],[-7.521833780839719,38.19032555450106],[-7.518282434447921,38.19008419206859],[-7.515192830483818,38.18987411914483],[-7.5107579276615,38.18957243902238],[-7.507172321373431,38.18932839749079],[-7.502098415095174,38.18898288382976],[-7.501989723742395,38.18901191310622]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.155777193551344,2.3636733803813477,21.209799346269456,-2.222357413068352,0.0540221527181117,0.1413159673129955,0.2047379281524046,0.2047803234612046,0.2047803234612046,1.000489788173531,-4.458089364489307,1.0020917365306552,-3.955057233109277,29.38446311683235,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:137982142:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0709L5632100,E-REDES,,0.2336637825609402,LINE:005155,BUS:JUNCTION:60:01606,BUS:JUNCTION:60:01909,"[[-7.497342143031048,38.188569111481385],[-7.497139318136231,38.18835439894182],[-7.497118345499357,38.18697302630985],[-7.497359263428748,38.18658197544691],[-7.497369242845777,38.18656576841705]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.17605164029728,2.2015266861469525,21.17925267780403,-2.193166786435979,0.0032010375067521,0.0083598997109732,0.2043978837269223,0.2044003037943491,0.2044003037943491,1.0022847379196105,-3.8957960295771743,1.0023821442671283,-3.865992272448027,29.329933102934294,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:138955003:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.643644092564644,LINE:005158,BUS:JUNCTION:60:02073,BUS:JUNCTION:60:02076,"[[-8.658425756285283,38.01662057797642],[-8.659842060686021,38.01748261186907],[-8.661162049123911,38.018299368129526],[-8.664211886511042,38.020188000462156]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.266860798162636,-0.9290440021948984,-17.26069030590524,0.9435277028842486,0.0061704922573966,0.0144837006893502,0.1709899459930498,0.1709865504892747,0.1709899459930498,0.9731026695992084,-15.163065222907012,0.9728193912333536,-15.23307995001648,24.535793656629338,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:182993850:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5007500,E-REDES,,2.8783979070530634,LINE:005159,BUS:JUNCTION:60:03302,BUS:JUNCTION:60:02823,"[[-8.80992267133738,38.037704024835165],[-8.808841728401022,38.038702570053175],[-8.807489663001261,38.03994972425052],[-8.806109855692698,38.041238688745125],[-8.804689739558777,38.041667623016025],[-8.80321476154581,38.04303106249314],[-8.801649173316019,38.04452682895014],[-8.80015057962804,38.045984157278426],[-8.798611042906977,38.047431815821795],[-8.796975783082042,38.04905325743825],[-8.795196968015789,38.050841108482516],[-8.794061433000023,38.05197083044004],[-8.792229719208537,38.053795961405775],[-8.790893754351712,38.05513961687026],[-8.789420930325468,38.05618743751015],[-8.789065206461169,38.05733225692305]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0075 MONTE FEIO-COMPORTA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.423768038985703,1.6407666198316595,-8.410040033672365,-1.6464413403085396,0.0137280053133377,-0.0056747204768798,0.0845935561532648,0.0846474194399713,0.0846474194399713,0.9762095733979168,-15.633608249145464,0.974180384710146,-15.765583148149986,18.35572361270115,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:139551262:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0803L5637102,E-REDES,,8.206303741263303,LINE:005163,BUS:EREDES:0211S5053600:60,BUS:JUNCTION:60:02430,"[[-8.70176596073898,37.48903175203406],[-8.701751686757868,37.489017783497964],[-8.701606680370304,37.48887589254005],[-8.702678827719764,37.48787495670438],[-8.706312728123013,37.48600577741799],[-8.708222120786639,37.48423143034711],[-8.710003518050028,37.48257591610588],[-8.711802561371565,37.480903899106636],[-8.713588728575411,37.479243756989774],[-8.716233390742444,37.47678550507166],[-8.718546849871391,37.47463493369128],[-8.720709085951777,37.47253698608358],[-8.723284825894092,37.47003761735725],[-8.725270319358442,37.468110857418594],[-8.72693672604287,37.465349352209635],[-8.72809735716643,37.46342585965814],[-8.728969972627484,37.46254600937036],[-8.730011372476229,37.462653886124485],[-8.734221580695628,37.462802332971926],[-8.736445861264185,37.46031288342026],[-8.737713270023962,37.45889429695621],[-8.73890817225226,37.457556789491555],[-8.74040721604041,37.455980696557035],[-8.74185089504296,37.45446274124283],[-8.743539358699909,37.452687302854],[-8.746097480018141,37.44999721683458],[-8.748126945162403,37.44786287414944],[-8.750550253654184,37.44531413855635],[-8.750422183329553,37.44355389474013],[-8.750235341108471,37.440985836649844],[-8.749301408185834,37.43651177899751],[-8.749152344283196,37.4354552202703],[-8.75042140886209,37.43234117809155]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.139485964737997,-2.0127068065044735,8.158955474259907,2.001441211240528,0.0194695095219099,-0.0112655952639455,0.0851540890542758,0.0849675305374032,0.0851540890542758,0.9474736396065502,-13.97300953587048,0.951389778820013,-13.569269370367545,12.21898250168975,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:140079002:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005500,E-REDES,,0.972031659226858,LINE:005164,BUS:EREDES:0806P5061500:60,BUS:JUNCTION:60:00894,"[[-8.426703274084742,37.13359211668812],[-8.426714307843255,37.13360782160397],[-8.42688251618328,37.13382613330496],[-8.429191446218706,37.136862114600326],[-8.430779434889507,37.13895099110849],[-8.432383644602831,37.14106946690553]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0055 PORTO DE LAGOS-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.29185592020098,3.4610577487216028,15.307790077302371,-3.4439453754874645,0.0159341571013929,0.0171123732341382,0.1568712390503675,0.1568918481350202,0.1568918481350202,0.9617300954983274,-12.952886809996246,0.9623260430426582,-12.845740492058562,26.085601153050177,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:140141825:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0806L5011500,E-REDES,,0.4244764756366077,LINE:005165,BUS:EREDES:0806P5061500:60,BUS:JUNCTION:60:02336,"[[-8.4262924740656,37.13359133692277],[-8.426281406669421,37.13357564106163],[-8.426193846938721,37.13338627710533],[-8.426033742762597,37.13296718951949],[-8.427795849868742,37.13206678127432],[-8.429369528805555,37.131261404036195]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0114 LAMEIRAS-LAGOA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.525799438027766,2.4073124825375496,-11.521875292243,-2.4048762378940074,0.0039241457847669,0.0024362446435421,0.1178088582254315,0.1178172102058398,0.1178172102058398,0.9617300954983274,-12.952886809996246,0.961307519514358,-12.980043906792588,25.548565587301287,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:141565858:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0307L5105700,E-REDES,,3.5479426929913727,LINE:005167,BUS:JUNCTION:60:01616,BUS:EREDES:0305P5021500:60,"[[-8.09982276463449,41.43217566096068],[-8.099791799868045,41.43217410457617],[-8.094873581721863,41.43192679295006],[-8.089465983767063,41.43165462976759],[-8.08518053255569,41.43143876385779],[-8.08130095629642,41.431243201877244],[-8.076179957728428,41.43098485508471],[-8.072204945300216,41.430784168391305],[-8.068337398682734,41.43058876972339],[-8.063729779266268,41.43035581953117],[-8.057361542405413,41.4300335417735]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1057 FAFE-PC AZINHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-45.85933701563219,-0.054184493073539,46.092657409127234,0.8055369014087139,0.2333203934950418,0.7513524083351748,0.4478344623438335,0.4478311809943053,0.4478344623438335,0.9853685263343596,3.6841813886625783,0.9905396249581504,4.662606956004934,64.26093590814084,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:141566814:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5153300,E-REDES,,2.828952637464134,LINE:005168,BUS:JUNCTION:60:02338,BUS:EREDES:1308P5026000:60,"[[-8.647648453677037,41.20105718342752],[-8.64654338854865,41.202313373776455],[-8.64491129651238,41.20566874028104],[-8.643430024380192,41.20847968403562],[-8.626627422795922,41.216846979622275],[-8.624629496271972,41.21842550488644]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.2410176898938,-1.534812915926269,19.274286262540624,1.6187123083614314,0.0332685726468255,0.0838993924351627,0.1893907423615804,0.1893680499847592,0.1893907423615804,0.9806967201279092,-4.134005195077321,0.9828469964427676,-3.810248865192552,27.176171956031062,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:141566828:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5112500,E-REDES,,3.7098245188219785,LINE:005169,BUS:JUNCTION:60:02338,BUS:JUNCTION:60:01912,"[[-8.647442443279909,41.200855052607196],[-8.646071653265064,41.2024908214868],[-8.643196926275253,41.2083311422465],[-8.625754952908292,41.21701303711975],[-8.621391895366989,41.22073461679345],[-8.61732823816687,41.224045796145994]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-20.8160455237998,-0.6126133975683016,20.866832411223935,0.7467782846241958,0.0507868874241346,0.1341648870558942,0.2043335225307539,0.2043216327593163,0.2043335225307539,0.9806967201279092,-4.134005195077321,0.9833502603406856,-3.667882956810707,29.32035048511321,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:181650041:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5153300,E-REDES,,0.1282252473216157,LINE:005171,BUS:JUNCTION:60:02338,BUS:EREDES:1308S5007600:60,"[[-8.647648453677037,41.20105718342752],[-8.647866985269806,41.20012049522817],[-8.647804984965825,41.19992380607631]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.4972876406821107,-0.4276253003702177,0.4972893796678565,0.4263479918334019,1.738985745847188e-06,-0.0012773085368158,0.0064352822688737,0.0064270803866742,0.0064352822688737,0.9806967201279092,-4.134005195077321,0.9807044142981576,-4.1337150126744335,0.923415449687719,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:192820365:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1308L5138300,E-REDES,,0.6325632584903229,LINE:005172,BUS:EREDES:1308S5005900:60,BUS:JUNCTION:60:02340,"[[-8.67744549118309,41.210591874879164],[-8.677220643659863,41.210331458952325],[-8.677135052381702,41.21022613732682],[-8.67712693225897,41.21021749576135],[-8.677116482088628,41.21021112528663],[-8.677104862467292,41.2102060749633],[-8.67706370607282,41.21018207568957],[-8.67702796556849,41.21014834422824],[-8.676942073545064,41.210052685375985],[-8.676868555610795,41.20997824475935],[-8.676813369207142,41.20994031932504],[-8.67673005584273,41.20989524264638],[-8.676642522578263,41.209860324601784],[-8.676574145403302,41.209840622946125],[-8.676163066525168,41.209746142058336],[-8.675699515363839,41.20963885159853],[-8.675454116914295,41.20960379613898],[-8.675369026811623,41.2095988495397],[-8.675297422474387,41.209599718933816],[-8.675234852475667,41.20960448045896],[-8.674765105821079,41.20966752976404],[-8.674094423182375,41.20976056259168],[-8.674018691796125,41.20976848290953],[-8.673874159249857,41.20977888824154],[-8.673733324757098,41.209782297731564],[-8.673364509978967,41.20977348080965],[-8.673359354976546,41.209772982822486],[-8.673356789472551,41.20977274277655],[-8.673351849231048,41.20977226178691],[-8.673348257317539,41.20977190051162],[-8.673342899551741,41.209771394473556],[-8.673339271943904,41.209771042370136],[-8.673334558460631,41.20977058732539],[-8.673332661159298,41.209770407164335],[-8.673331372520234,41.20977029617297],[-8.673330728609265,41.2097702901984],[-8.673329775222852,41.209770348709284],[-8.673326475327652,41.20977069739044],[-8.673320590242687,41.20977131035214],[-8.673316098874322,41.20977176368494],[-8.673310857180168,41.20977231959387],[-8.673304519321752,41.20977297070173],[-8.673300564112344,41.20977337649046],[-8.673297037755965,41.209773735240425],[-8.673284517110453,41.20977504572893],[-8.673270054442536,41.20977653643204],[-8.673253626277527,41.20977825248036],[-8.673235899480687,41.209780091689886],[-8.673223533161993,41.209781320408055],[-8.673203924252741,41.20978337556273],[-8.67312154405196,41.20979184880932],[-8.673074631149428,41.20979685967186],[-8.673033934350274,41.20980091385272],[-8.67301300421334,41.20980324531365],[-8.67299993443427,41.209804477315686],[-8.672991425709283,41.20980503056387],[-8.67298550830903,41.20980461718254],[-8.67297677217372,41.20980217310311],[-8.67296162368418,41.20979712994924],[-8.672949875006806,41.20979228690894],[-8.672930925582323,41.20978466841479],[-8.672788501150864,41.209716698994114],[-8.672637037027604,41.209634004999685],[-8.672412324026318,41.20950012389203],[-8.671886829965882,41.20920043729198],[-8.67179444926699,41.209152698320615],[-8.671604343986242,41.20904964567814],[-8.671388756070888,41.20891282941026],[-8.671334818347773,41.20887256339741],[-8.671274481977202,41.20881683113409],[-8.67122241747376,41.20875203786904],[-8.67117701675809,41.20868707828824],[-8.67110037464392,41.20855647143613]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.496750894550168,-3.846607016478129,16.500483399702993,3.7272352237692674,0.0037325051528256,-0.1193717927088617,0.1665272305886866,0.1662498255247423,0.1665272305886866,0.9788086208542583,-4.295456254492614,0.979106757996948,-4.275907383813117,26.550474416652587,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:192820379:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1308L5138300,E-REDES,,0.6589200965593452,LINE:005173,BUS:JUNCTION:60:02341,BUS:JUNCTION:60:03325,"[[-8.666042356610607,41.204124197957725],[-8.665817195876613,41.203991386388594],[-8.665481302217122,41.20379409553861],[-8.664972306124646,41.20349338205103],[-8.664834382829818,41.203424976647156],[-8.664665998233287,41.203352119963085],[-8.664649575587841,41.20334553288303],[-8.664642016121054,41.20334249744628],[-8.664633021441027,41.2033389013884],[-8.664618548697131,41.20333312465952],[-8.664594339500923,41.20332343115034],[-8.664580608907952,41.20331802015356],[-8.664562451634863,41.203310702745796],[-8.6645459698397,41.2033041699499],[-8.664531436771687,41.20329830344722],[-8.664523799708402,41.20329598869806],[-8.664515119084776,41.20329436309786],[-8.664496301094527,41.203293774877466],[-8.664466391134994,41.203292652714275],[-8.66443010092553,41.203291298946915],[-8.66438387639974,41.203289558935076],[-8.66433653181669,41.20328789612061],[-8.664304702534636,41.2032867917999],[-8.664248662696862,41.20328463792982],[-8.66420731694686,41.20328321743728],[-8.66415318466649,41.203281063701155],[-8.664115727598276,41.20327989531574],[-8.66410018940799,41.203279453937526],[-8.664081396267775,41.20328045927839],[-8.66406402106116,41.20328283570217],[-8.66405361085176,41.203285513070476],[-8.664036249779869,41.203291103925274],[-8.66399679087408,41.2033033069958],[-8.66397235739803,41.203310056067956],[-8.66395377460165,41.20331495023127],[-8.663929611959944,41.2033212838488],[-8.663914479047447,41.203323775942124],[-8.663886514800675,41.203327362835516],[-8.663871553122313,41.20332891769442],[-8.663841736823418,41.203329055524456],[-8.663819998218031,41.203328507706736],[-8.663800638563949,41.20332728257799],[-8.663765227405815,41.20332259298281],[-8.663734829880031,41.203318681579994],[-8.663712961222696,41.20331532503166],[-8.663696318670054,41.20331248458033],[-8.663686613887936,41.20331099871357],[-8.663678906822001,41.20331034100526],[-8.663672391826193,41.20331113646878],[-8.663668123443758,41.20331257885722],[-8.663661646555775,41.20331660665303],[-8.663655161611162,41.203321111708526],[-8.663643786559682,41.203325369233795],[-8.663622937751807,41.20332575370444],[-8.663600991850831,41.203326107223496],[-8.66358072881268,41.2033266870725],[-8.663559931667628,41.20332903420934],[-8.663533485582658,41.20333459492775],[-8.663514621728408,41.20334012061291],[-8.663493421171227,41.20334712477452],[-8.66347229797337,41.20335484891117],[-8.663460814514483,41.20335897185609],[-8.663451004913211,41.20336073697106],[-8.663438378532593,41.20336064222164],[-8.663419011438696,41.203358498634394],[-8.663386194965854,41.203354742379545],[-8.663327019865148,41.20334820849012],[-8.663302054185896,41.20334519031721],[-8.663276687105297,41.203342660219356],[-8.663259275918247,41.20334059761562],[-8.663252379094766,41.20333988211229],[-8.66324529954079,41.20334015791466],[-8.663230685635721,41.203346384266105],[-8.6632111120779,41.20335702756597],[-8.663201426267149,41.203362303727445],[-8.663190007603092,41.20336854233403],[-8.66317657149288,41.20337593378733],[-8.663163906286057,41.2033828264489],[-8.663130968991052,41.20340096890163],[-8.663108736292129,41.20341302911522],[-8.663083964931724,41.20342665876996],[-8.663061826933852,41.20343863749951],[-8.663047320822388,41.20344640304887],[-8.663039555384065,41.203450319702505],[-8.663022031044628,41.20345932375102],[-8.663008602447407,41.20346617489779],[-8.662949617341125,41.20349639509541],[-8.662586943108806,41.20368513950612],[-8.662435106494556,41.20374479914027],[-8.662259407931089,41.20378758662428],[-8.662118232305614,41.20380776730132],[-8.661995837683289,41.20381509333265],[-8.661930970716606,41.20381388842167],[-8.661826492704117,41.203807607436175],[-8.661686915094652,41.20378945833785],[-8.661547197853407,41.20375251794107],[-8.661435666814807,41.20371284546067],[-8.661310045710477,41.203654193804546],[-8.660999030512293,41.20350046378635],[-8.660917285594328,41.20346864057439],[-8.660814256878771,41.2034379596188],[-8.660707425879847,41.20341921760924],[-8.660593313555937,41.20340529918967],[-8.660481150651897,41.203401015204975],[-8.660392195851516,41.20340802385084],[-8.660276546375018,41.203423817045284],[-8.660003298043954,41.203490117724265],[-8.658931483063853,41.20374913012264]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.504566642727276,-3.5960819021456105,16.50842812072382,3.4715201093211543,0.0038614779965442,-0.1245617928244562,0.165954871071372,0.1656842966617276,0.165954871071372,0.9794308018482,-4.254352987339694,0.9797351620487726,-4.233807919894619,26.459219571016412,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:192820386:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1308L5138300,E-REDES,,0.203328463771916,LINE:005174,BUS:JUNCTION:60:03325,BUS:JUNCTION:60:02339,"[[-8.658931483063853,41.20374913012264],[-8.658161317840804,41.203935233048774],[-8.658131242761604,41.20393881919403],[-8.658094605186891,41.20393877963279],[-8.658069614597512,41.20393413968306],[-8.658037012570135,41.20392292544319],[-8.658004994506655,41.203904244039485],[-8.657987008898388,41.20388108641597],[-8.65797998729967,41.20384992795501],[-8.657992980920216,41.203794681788075],[-8.658013565159411,41.2037270561524],[-8.65801342782069,41.20370992178043],[-8.657913507437954,41.203104440633396],[-8.657912848754556,41.20309365660688],[-8.657912452228167,41.20308731945921],[-8.657912393061789,41.203079936281725],[-8.657912831537422,41.20306919226103],[-8.657913258019072,41.20305843929097],[-8.657914545028436,41.20304795251353],[-8.657916184982431,41.203038364543225],[-8.65791750195135,41.20303012867998],[-8.657920159955735,41.20301963563553],[-8.657922318746893,41.20301081965507],[-8.657924865838686,41.203007314380486],[-8.657929115079925,41.20300198247567],[-8.657934044939843,41.20299678252253],[-8.657942231515944,41.20299182880383],[-8.657948562908253,41.20298894552813],[-8.657958830625807,41.20298631438375],[-8.657969278668393,41.20298535719618],[-8.657981976721974,41.2029854792303],[-8.658003617479526,41.20298722615698],[-8.658018195178931,41.20298833005625],[-8.658031651156406,41.20298930401918],[-8.658040059780285,41.20298974279709],[-8.658050875288675,41.2029900084939],[-8.658058229678767,41.20298981279212],[-8.658070101815861,41.202989524399385],[-8.65808553529324,41.20298881453201],[-8.658098976041872,41.202987888669476],[-8.65810841912289,41.202986494858585],[-8.658116691217904,41.20298328755218],[-8.658124114140088,41.20297825627471],[-8.658129414793866,41.2029717219953],[-8.658130679405472,41.202965881487515],[-8.658124891221222,41.202959190819314]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.50842812074377,-3.4715201093643526,16.509617173306278,3.433061984131597,0.0011890525625091,-0.0384581252327556,0.1656842966620066,0.1656026425941716,0.1656842966620066,0.9797351620487726,-4.233807919894619,0.979828465560468,-4.22745010589935,26.41608020631154,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:193159840:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1308L5138700,E-REDES,,0.5646552863770673,LINE:005175,BUS:JUNCTION:60:02342,BUS:JUNCTION:60:03326,"[[-8.667380331096808,41.2057027010085],[-8.667323644080337,41.205662400859396],[-8.667272078790278,41.20561855621222],[-8.667201426337192,41.20553827029547],[-8.667166379394434,41.20547169419428],[-8.667147548277878,41.20540232339039],[-8.667130692848515,41.20519070405167],[-8.667125657180677,41.20506589324625],[-8.667099776532869,41.20494784249452],[-8.667073876691273,41.20488591500404],[-8.667028618122522,41.204802458445855],[-8.666967628379199,41.204715392296606],[-8.666902792629026,41.20464500176527],[-8.666820677791472,41.20457562795487],[-8.666748019778339,41.204525542151266],[-8.666641609813857,41.2044637816263],[-8.666302489863257,41.204266202043925],[-8.665824518091577,41.20398429312137],[-8.665488636368652,41.20378700223712],[-8.664979268821947,41.203486056393025],[-8.664840627378437,41.20341730315935],[-8.664671668504464,41.20334419702535],[-8.664655162188954,41.20333758332083],[-8.664647602649751,41.20333453888059],[-8.66463859604877,41.20333094287831],[-8.66462412330615,41.203325166150115],[-8.664599878273767,41.20331546380379],[-8.664586171525514,41.20331005269726],[-8.664568026248835,41.20330274423907],[-8.664551544455131,41.20329621144394],[-8.664536485078221,41.203290131277114],[-8.664527473581492,41.20328739969228],[-8.664516822729958,41.203285396030545],[-8.664496836119364,41.203284777202235],[-8.664466985772629,41.20328365476326],[-8.664430683719436,41.20328231005512],[-8.664384447205176,41.203280561094765],[-8.66433707878512,41.2032788983908],[-8.6643052733509,41.20327779395989],[-8.664249233593813,41.20327564909392],[-8.664207899698184,41.20327421954255],[-8.664153743581734,41.20327206591694],[-8.664116191144727,41.20327089797278],[-8.664099997114874,41.2032704416193],[-8.66407990501858,41.2032715159967],[-8.66406101735917,41.20327409750695],[-8.664049334079591,41.20327709590916],[-8.664031651998426,41.20328279629815],[-8.663992478561719,41.203294917009345],[-8.66396834240212,41.20330157466389],[-8.663949854835833,41.20330645037787],[-8.663926382198648,41.20331260072044],[-8.663912213709022,41.20331493528324],[-8.663884702054496,41.20331846605856],[-8.663870705237116,41.20331991741071],[-8.663841902290988,41.20332005055629],[-8.663820700313225,41.203319518266525],[-8.663802163700232,41.20331834335888],[-8.66376725377095,41.20331371447695],[-8.663737011450742,41.20330982936999],[-8.66371546512112,41.20330652535765],[-8.663698822570614,41.20330368490669],[-8.663688461218333,41.20330209402382],[-8.663678606707268,41.20330125715093],[-8.663668947362018,41.203302436316896],[-8.663661789873434,41.203304864509604],[-8.663653818212723,41.20330980863679],[-8.663648341000414,41.2033136157116],[-8.663640852764349,41.20331642360788],[-8.663622674139338,41.20331675972334],[-8.66360064478912,41.203317113627925],[-8.663579618834712,41.203317706005855],[-8.663557451858086,41.20332020353849],[-8.663529720415086,41.20332604032053],[-8.663510071550382,41.20333179473663],[-8.663488442978963,41.203338944941876],[-8.663467141467226,41.20334673293071],[-8.663456822987397,41.203350436300525],[-8.663449656225579,41.20335172098905],[-8.663439319042535,41.203351642678285],[-8.663420775354396,41.203349594334234],[-8.663387958885908,41.203345838079834],[-8.663328831552986,41.20333931297494],[-8.66330377035723,41.20333627723507],[-8.663278391358256,41.203333747192616],[-8.66326101593878,41.20333168442401],[-8.663252890155306,41.20333084853651],[-8.663241877517288,41.20333127756226],[-8.663224257686661,41.203338787384816],[-8.66320414991031,41.20334971228037],[-8.66319444040231,41.20335500655909],[-8.663182997968201,41.203361254278924],[-8.663169585629314,41.20336863661746],[-8.663156908501394,41.2033755293333],[-8.663123983129838,41.20339367172904],[-8.663101750504934,41.20340574094515],[-8.663076979072937,41.20341936159456],[-8.66305490039364,41.20343130403215],[-8.663040560532048,41.20343898777546],[-8.66303289010409,41.203442858969105],[-8.66301534199501,41.20345187213054],[-8.663001937096446,41.203458705158745],[-8.662942892676206,41.20348896164351],[-8.662580788310098,41.20367740626658],[-8.662485712184786,41.2037147619097]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.654976665978793,-3.6711902497873545,16.658351381551153,3.564595733829308,0.0033747155723595,-0.1065945159580463,0.1675738393743775,0.1673387760041222,0.1675738393743775,0.9793282804511152,-4.261199686715831,0.9795925784763028,-4.24346373898687,26.717341779368564,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:193159847:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1308L5138700,E-REDES,,0.5080409304034172,LINE:005176,BUS:JUNCTION:60:03326,BUS:JUNCTION:60:02339,"[[-8.662485712184786,41.2037147619097],[-8.66243048482059,41.20373646454717],[-8.662256452059463,41.20377883915781],[-8.662116646008714,41.20379883343678],[-8.661995514536253,41.2038060816141],[-8.661931589549324,41.203804890372645],[-8.661827982354279,41.203798668406954],[-8.66168992050823,41.20378071942875],[-8.66155172062592,41.20374417724084],[-8.66144136135162,41.20370492257021],[-8.661316446331503,41.20364660082734],[-8.661005036138977,41.20349267454986],[-8.660922214784389,41.203460424088874],[-8.660817811737937,41.203429335261085],[-8.660709727225125,41.20341038291414],[-8.660594564712577,41.203396334258684],[-8.660480827570243,41.20339198547253],[-8.660390514497672,41.203399099402326],[-8.660273650320176,41.203415060248105],[-8.659999652398756,41.2034815444443],[-8.65815855296812,41.203926448586245],[-8.658130312128446,41.20392981024208],[-8.658096059077316,41.20392977778541],[-8.658073540071673,41.20392559475346],[-8.658043209554195,41.203915162498845],[-8.658014102218324,41.20389817858797],[-8.657998405361079,41.20387795487678],[-8.657992088705896,41.20384996267337],[-8.658004667274817,41.203796483226576],[-8.658025495437789,41.20372805509946],[-8.658025345393822,41.20370933604571],[-8.657925525254825,41.20310447574104],[-8.657924865182492,41.20309500633487],[-8.6579245367619,41.20309121706589],[-8.657924225530437,41.20308808502527],[-8.657924265183924,41.20308261929168],[-8.65792466064488,41.20307394643472],[-8.65792512052462,41.20306141047939],[-8.657925886929409,41.20305290700665],[-8.657927306502627,41.20304408540099],[-8.657928534750887,41.20303519263624],[-8.657930062957934,41.20302951300149],[-8.657932131930481,41.203021390755204],[-8.657933746779566,41.203014621215516],[-8.657935292952807,41.20301118354553],[-8.657938236779398,41.20300809065056],[-8.657942003940459,41.203003598340025],[-8.657946715497676,41.20300091155743],[-8.65795169685194,41.20299767428484],[-8.657956038170822,41.202996393850334],[-8.657961964498565,41.20299503413625],[-8.657966408478975,41.20299466265677],[-8.657971593914004,41.20299457592209],[-8.657977807934838,41.20299489867833],[-8.657983472980145,41.202995151910315],[-8.65798792533148,41.202995824879494],[-8.657990651056755,41.20299675785986],[-8.657994700668347,41.20299775682136],[-8.658000908656879,41.20300178933636],[-8.658002824832922,41.20300584147245],[-8.658005012379695,41.20301102689765],[-8.658007709587144,41.20301732651409],[-8.658007180544958,41.20302569383917],[-8.658004657488359,41.20303219740589],[-8.657996993865435,41.203045873812734]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.658351381546012,-3.5645957338352727,16.661379751887438,3.468622455308555,0.0030283703414255,-0.0959732785267175,0.1673387760040851,0.1671329308715142,0.1673387760040851,0.9795925784763028,-4.24346373898687,0.979828465560468,-4.22745010589935,26.679864160980387,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:214094420:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5110300,E-REDES,,1.6012666434747846,LINE:005177,BUS:EREDES:1308S5000500:60,BUS:JUNCTION:60:01623,"[[-8.62051272592228,41.18598738314605],[-8.620360294048634,41.186716680206295],[-8.621420691005524,41.18815660688696],[-8.622619858903445,41.18931135293331],[-8.623219792121558,41.1908110861061],[-8.623572455640904,41.19169942286359],[-8.625604336720881,41.19310314466717],[-8.627538984403577,41.194440464670265],[-8.629020423736494,41.19516410984389],[-8.632087945977556,41.19651732496736]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.73268463230548,-0.94955396683284,-2.7322623191957387,0.934955606467336,0.0004223131097411,-0.0145983603655039,0.0283862615403547,0.0283350069747599,0.0283862615403547,0.9806688114925332,-4.084374110043945,0.9806909883385126,-4.113811098220084,4.073218760274748,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:143453961:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5650500,E-REDES,,2.1831853730435418,LINE:005178,BUS:JUNCTION:60:03278,BUS:JUNCTION:60:02343,"[[-7.952412852004335,39.50306420914032],[-7.955992620981194,39.5015067888601],[-7.957421472889048,39.50091635414985],[-7.963316729408981,39.49844536427311],[-7.966240663268606,39.49722296774038],[-7.967101876614852,39.49684595202675],[-7.97008670026699,39.495592533593566],[-7.972587067521747,39.49455464234744],[-7.973528807150799,39.494142958139136],[-7.974735805241353,39.493643509437085],[-7.974735805241353,39.493643509437085]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6505 PRACANA-BELVER 1,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.157028029685965,-4.852768637886939,-7.1469704622767,4.846770922841516,0.0100575674092651,-0.0059977150454226,0.083227836724521,0.0831051832751943,0.083227836724521,0.999747244369579,0.3985114267341906,0.9998691634285324,0.2693866817693751,27.728747867573222,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
