source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:143776096:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0602L5152200,E-REDES,,2.268273197500233,LINE:005179,BUS:JUNCTION:60:01884,BUS:JUNCTION:60:01092,"[[-8.591342384986712,40.36263383214479],[-8.594087160989838,40.36383974879895],[-8.59673540214619,40.365003149013326],[-8.598560464765594,40.365804848870376],[-8.600545089982539,40.366798482739185],[-8.602537642080568,40.367796030440076],[-8.604448786688813,40.3687527573125],[-8.606891994501556,40.36997574778382],[-8.609813980796705,40.36951418052237],[-8.612760718139985,40.3690486271318],[-8.615188091388763,40.368665068913295]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1276 MOGOFORES-CANTANHEDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.8506208923012932,-2.417560398271909,1.851947215851399,2.396808793259056,0.0013263235501057,-0.0207516050128533,0.0297183313266077,0.0295407910658537,0.0297183313266077,0.9858013742504989,-2.894018435147058,0.9866312291381786,-2.8885095957889417,9.901159862271449,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:145731074:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0208L5003400,E-REDES,,0.1299792513375814,LINE:005180,BUS:JUNCTION:60:03277,BUS:JUNCTION:60:03327,"[[-8.122262295901223,38.075320394374394],[-8.121662903362596,38.07638986396558]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:146238903:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0313L5138500,E-REDES,,2.7158492262889578,LINE:005181,BUS:JUNCTION:60:01269,BUS:JUNCTION:60:02347,"[[-8.496594930293861,41.60436601068859],[-8.496451616377978,41.604210514310545],[-8.501416751574324,41.59958210726644],[-8.50395305552859,41.59697002915809],[-8.50634960425427,41.59497946433577],[-8.521426949109626,41.589832666299905]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,44.643846205258505,6.885395838123308,-44.46585765650444,-6.311297957422981,0.1779885487540653,0.574097880700327,0.4470467086100271,0.4470853264650605,0.4470853264650605,0.9723028762354792,0.815044704136833,0.9666193780986634,0.0923745710988541,64.15344044555323,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:146238887:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0313L5138500,E-REDES,,6.947638812301488,LINE:005182,BUS:JUNCTION:60:02348,BUS:EREDES:0302S5022200:60,"[[-8.535103040814892,41.585161781195254],[-8.571140028677707,41.57284282244041],[-8.586138808964126,41.569107533077045],[-8.589938574645817,41.568420305889575],[-8.594444969089793,41.566733226421],[-8.597278745643857,41.5662257801957],[-8.600785821199949,41.56544883907287],[-8.609534498571083,41.56320940894693],[-8.612280166697866,41.56208259802186],[-8.612465323061691,41.562120179252275]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,44.38390163687071,6.0468453419867245,-43.928410432414765,-4.575941433929192,0.4554912044559458,1.470903908057532,0.4471019752990267,0.4471814879609976,0.4471814879609976,0.9640522696588064,-0.2431391157310748,0.9503714198220912,-2.139078813290769,64.1672389095993,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:170652666:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1315L5109300,E-REDES,,0.4754003152384151,LINE:005183,BUS:JUNCTION:60:01629,BUS:JUNCTION:60:02350,"[[-8.579629737695527,41.1689682656732],[-8.579616887485548,41.16899379775811],[-8.57956893013598,41.16909415685388],[-8.579512747593212,41.169176584399004],[-8.579456598222485,41.16925690478717],[-8.579383280714596,41.16934816906675],[-8.579341793685169,41.16939785387537],[-8.579294228085333,41.16944734619822],[-8.57925051623342,41.169497561870486],[-8.57920143287255,41.16955692873575],[-8.579157298817837,41.1696134129857],[-8.578703041372108,41.17019117178432],[-8.578461603141978,41.17048690874897],[-8.578382257147792,41.17057173070298],[-8.578311619288671,41.170650927169376],[-8.578302674857515,41.17066038933688],[-8.578295901383164,41.17066842040775],[-8.578291682515236,41.17067711688903],[-8.578280172540383,41.17075797485621],[-8.578274764201291,41.17080207173412],[-8.57827488644384,41.17080603313854],[-8.578275940753162,41.17080862227858],[-8.57827797162459,41.17081112659216],[-8.578290399653559,41.17081979451684],[-8.578306246295972,41.170828260089124],[-8.57856002686071,41.17090869195233],[-8.578826372281247,41.17099502627892],[-8.578862569415337,41.17101009390492],[-8.578890914500947,41.171028784722516],[-8.578927408385228,41.17107520404],[-8.57895605885622,41.17112476028884],[-8.578978765886026,41.17117822946473],[-8.578996533354657,41.17123253721529],[-8.579010955562968,41.17129782515913],[-8.579014575639688,41.1713464881698],[-8.579010950186715,41.17141261159504],[-8.578999370751918,41.17146563769932],[-8.578979434934137,41.171519983877516],[-8.578965942837897,41.17154586053535],[-8.578926673086482,41.17161342804441],[-8.578869335296469,41.17169638197849],[-8.578792559031127,41.1718175084297],[-8.578735424977857,41.17190769193036],[-8.578691745291374,41.171966443292476],[-8.578613710840822,41.17205859877184],[-8.578540464915854,41.172145243008764],[-8.578521121258547,41.17216407397336],[-8.578376866420506,41.17228611932005],[-8.578168991014623,41.17245944740856]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.97125160718649,-0.5390249330054356,10.972446133386834,0.4474693696369653,0.0011945262003436,-0.0915555633684703,0.1085994678720886,0.1085578549288829,0.1085994678720886,0.9732852086994822,-5.110333113315168,0.9733996040058616,-5.099300686399656,17.31469011528653,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:163336801:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1307L5119100,E-REDES,,0.6997543064285273,LINE:005184,BUS:JUNCTION:60:01316,BUS:JUNCTION:60:02353,"[[-8.260731216828951,41.093384965257194],[-8.260838367397955,41.090171407986475],[-8.25962142599723,41.08723275742381]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.3250783667129564,0.1561204907920508,3.3253169236158895,-0.1625014424231468,0.000238556902933,-0.006380951631096,0.032242615115889,0.032245945963114,0.032245945963114,0.9934315061915344,-0.3004933116757735,0.99349111884898,-0.2864568373845485,4.62705495237682,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:161261388:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0903L5127000,E-REDES,,5.751047936001399,LINE:005185,BUS:JUNCTION:60:03328,BUS:JUNCTION:60:01400,"[[-7.390447880892093,40.59398138630909],[-7.391072213860635,40.59391668119881],[-7.392157420811367,40.5942985145278],[-7.39351592276258,40.59516016449684],[-7.394023474856147,40.59582239885195],[-7.394953587970263,40.597035736273526],[-7.395904117316666,40.59827567101535],[-7.396866793970545,40.59953152396667],[-7.397868189991585,40.60071791527588],[-7.399002943480046,40.60206174196019],[-7.401486529592669,40.6030687452502],[-7.404420843612918,40.60425836480559],[-7.409980388551787,40.60651199019523],[-7.411899681766299,40.60741564689556],[-7.414045459229716,40.60842576802939],[-7.417603321658341,40.610100605865206],[-7.418823490504094,40.61067492082806],[-7.420033473724624,40.61205556470624],[-7.420574753010771,40.613819930025684],[-7.421068316360075,40.61542839122457],[-7.42187284671509,40.618050210175156],[-7.422304081553736,40.62107702980406],[-7.422069338848168,40.62354918808941],[-7.422164396766738,40.62517662557669],[-7.422274986953019,40.62706791593428],[-7.421511077546797,40.63037545974069],[-7.419723737481878,40.63159760874203],[-7.418413195934368,40.63249354041704],[-7.418219593342915,40.63262597966204]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.162489799601863e-14,-5.337407889767601e-13,1.5398619516369558e-07,-0.0589492656128408,1.5398614353879758e-07,-0.0589492656133745,5.198633500398023e-15,0.0005715086791482,0.0005715086791482,0.9925476099043864,3.9376999771184544,0.9925301111478544,3.9379993084175697,0.0820072720832663,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:166074759:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137600,E-REDES,,9.312767348467132,LINE:005186,BUS:JUNCTION:60:03329,BUS:EREDES:0615S5010500:60,"[[-8.737307617727847,40.04926638748165],[-8.736766269979169,40.04926863679937],[-8.733568260319476,40.04839299589012],[-8.731018389480045,40.047694736575025],[-8.72867158261717,40.04705203114267],[-8.724727227573087,40.04550179403862],[-8.718973707974714,40.043240147792844],[-8.71579294999542,40.0419896376909],[-8.712980309371659,40.04088373851526],[-8.710025545006461,40.03972184163601],[-8.706850848542224,40.0384733328506],[-8.704627156612291,40.03759875700267],[-8.702513948538018,40.036767561130155],[-8.698996760777414,40.037158211445025],[-8.695556334687463,40.03754023997006],[-8.693587534578159,40.037758800694675],[-8.689909902159567,40.038166983873516],[-8.687399028662321,40.038445589995945],[-8.68519042832305,40.0386906183054],[-8.68266661471491,40.03897055267149],[-8.679731656130619,40.03929602124179],[-8.677008279287053,40.039597958596836],[-8.67247893285403,40.040099979769316],[-8.669669771567742,40.0404112412703],[-8.667106760900179,40.040695179694346],[-8.664902647067064,40.0409392963918],[-8.662656804175791,40.04118800244087],[-8.660082529640794,40.041473016977704],[-8.656477330481582,40.041872072873595],[-8.653920740050733,40.04215498818955],[-8.65068435438187,40.0425130423072],[-8.647735150893654,40.04283924156763],[-8.645102103596232,40.04313041741842],[-8.643066119727118,40.04335551459678],[-8.639712589602961,40.043427298332105],[-8.637300223021144,40.043478876646915],[-8.634470789797522,40.04353930367915],[-8.632441934696294,40.04358259506803],[-8.632393439592855,40.04369691089633]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.3433530637804592,-0.9781559914094392,-1.3425976340498795,0.8838556989573868,0.0007554297305796,-0.0943002924520522,0.0159982598032329,0.015467317106581,0.0159982598032329,0.999491219857356,-3.3628489102555927,1.0,-3.4513980222466234,2.2956320567130137,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:166074759:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137600,E-REDES,,6.398545835764088,LINE:005187,BUS:JUNCTION:60:01632,BUS:JUNCTION:60:03329,"[[-8.811434461514336,40.04863910301078],[-8.809130477123244,40.04843540442255],[-8.806767827002792,40.04822646324043],[-8.804212207620626,40.04800040236515],[-8.802282347095433,40.047829652966065],[-8.794745947773414,40.04716255037047],[-8.792248025479648,40.04694134364972],[-8.789472203796405,40.04736304820927],[-8.786328197498635,40.0478405964306],[-8.782317677687061,40.04844962587949],[-8.779379906637638,40.04889565706107],[-8.776702440875235,40.04930209631559],[-8.771456019752822,40.05009831250601],[-8.768119158129279,40.05060459365709],[-8.76421533820364,40.05119676721639],[-8.760779969904068,40.05171775755915],[-8.756942910710757,40.05116069369112],[-8.753761806671857,40.05069874988159],[-8.749730164578498,40.05011316821849],[-8.746501163609622,40.04964410254606],[-8.743718362559248,40.04923955829017],[-8.737307617727847,40.04926638748165]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.3439029224042305,-1.042782512694265,-1.343353063780514,0.9781559914092643,0.0005498586237164,-0.0646265212850005,0.0163829933436077,0.0159982598032324,0.0163829933436077,0.9990894935373944,-3.3010436598733084,0.999491219857356,-3.3628489102555927,2.3508384766261647,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:186993022:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,0.1089734737687013,LINE:005188,BUS:JUNCTION:60:00197,BUS:JUNCTION:60:01922,"[[-9.314567117496408,38.7323030444078],[-9.31366683944342,38.73161950300727]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6140 LEIÃO-TRAJOUCE,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.592984887801574,3.0014128763142396,-8.592693631506599,-3.0014970474547593,0.0002912562949752,-8.417114051972874e-05,0.0902813741972615,0.0902848644953677,0.0902848644953677,0.970131555425834,-14.109686832958545,0.9700677040273644,-14.114923408428456,12.955210861725885,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:172220535:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1203L5651400,E-REDES,,2.5633617130560733,LINE:005189,BUS:JUNCTION:60:01819,BUS:JUNCTION:60:03280,"[[-7.55656391189902,38.84533257307061],[-7.553335074085219,38.845022782725906],[-7.550331894825702,38.84473207781039],[-7.547050348994461,38.84441768997607],[-7.54403900356969,38.84412902545696],[-7.541022726682581,38.84384075385404],[-7.538506906210905,38.84359872409528],[-7.535663918150094,38.8433259576015],[-7.532946807907612,38.843066008669155],[-7.53024387400106,38.84280600648623],[-7.527187911627816,38.84251269668642]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:172478858:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1207L5655800,E-REDES,,9.150054542804918,LINE:005190,BUS:JUNCTION:60:00749,BUS:JUNCTION:60:00452,"[[-7.165609787172177,38.89913858567751],[-7.164531141288645,38.89955771547398],[-7.160658528107939,38.901072665213945],[-7.157568595903134,38.901859882024844],[-7.154160794818254,38.90187747890793],[-7.149115789595791,38.901598122272134],[-7.146649266116547,38.90189581390533],[-7.144033307666168,38.90225138721545],[-7.139646682219555,38.90281094557697],[-7.136729386077536,38.90319253756361],[-7.133054882208476,38.90367864650031],[-7.128964380264281,38.90397304446576],[-7.126416966793061,38.90416424273527],[-7.124111731041483,38.904335722004916],[-7.119513415994517,38.90467029916354],[-7.117217737955766,38.90484431912078],[-7.113832339267828,38.90508978701925],[-7.111003891567344,38.906276692920414],[-7.107699154998082,38.90765892470191],[-7.104442462276543,38.910158345962785],[-7.103038604615035,38.91125176891222],[-7.100611009036093,38.913097436627034],[-7.097996403818441,38.91508304041175],[-7.096429223233728,38.916276657841344],[-7.093349147538241,38.91559773139398],[-7.089363393487289,38.914742165961094],[-7.086241396373347,38.91404652769579],[-7.083096531630113,38.91336324730865],[-7.080306326321398,38.913347704366146],[-7.077621909254273,38.91335830681103],[-7.074419083908506,38.91335293117887],[-7.07113104690049,38.91333825367118],[-7.066833407818268,38.913677099007735]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.156220468100515e-06,-0.1346184650827502,-5.2974214038892494e-08,0.0394072241606361,2.103246254061623e-06,-0.095211240922114,0.0012953350333807,0.000379155968454,0.0012953350333807,1.0000245118122035,-9.56647424950776,1.0001060851883312,-9.567859182032564,0.1858710049333842,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:172775321:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5134800,E-REDES,,5.165242119648756,LINE:005191,BUS:JUNCTION:60:03330,BUS:JUNCTION:60:03331,"[[-8.348408768538473,40.156281892459006],[-8.324408246914919,40.14783117207327],[-8.293201367646247,40.136867449457064]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD multi-circuit corridor equivalent,LN60 COIMBRA-LOUSA,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-117.10776630173524,21.758736490232312,118.23896823315934,-18.04742810584029,1.131201931424087,3.711308384392023,1.1556698078029786,1.1558411992601685,1.1558411992601685,0.9917676032955072,1.052300920662849,0.9957528090981492,2.9497493452098515,82.92733528914971,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:172775321:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5134800,E-REDES,,4.419090690787586,LINE:005192,BUS:JUNCTION:60:03331,BUS:EREDES:0607S5003400:60,"[[-8.293201367646247,40.136867449457064],[-8.247069935595551,40.12063844795823],[-8.246087545381563,40.12039493966426],[-8.245926343336304,40.120419063885265]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD multi-circuit corridor equivalent,LN60 COIMBRA-LOUSA,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-118.23896823315528,18.0474281058405,119.20700241384476,-14.872180576918687,0.9680341806894716,3.17524752892181,1.1558411992601296,1.155962448912996,1.155962448912996,0.9957528090981492,2.9497493452098515,1.0000000000000002,4.5600348425365445,82.93603450373053,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:180563753:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0607L5135100,E-REDES,,6.129328036276565,LINE:005193,BUS:EREDES:0607S5003400:60,BUS:JUNCTION:60:03332,"[[-8.24568241856757,40.12039673573374],[-8.245523316370006,40.12037179291254],[-8.24442062716161,40.1205846572542],[-8.24370496557056,40.12012876023716],[-8.240922981685843,40.11997410631434],[-8.239414183343127,40.119082113763056],[-8.238069539434063,40.118290168705784],[-8.236669557268307,40.117459163337394],[-8.23513264227774,40.11706634020946],[-8.23254648689055,40.1163635132854],[-8.230341784918343,40.115761440474714],[-8.228204131822404,40.115197932230934],[-8.225820110454617,40.11454729061851],[-8.222070710883932,40.11362592084488],[-8.21757009125245,40.1123878272724],[-8.215254105726462,40.11139682498234],[-8.213180732239154,40.1105095521951],[-8.211340533041765,40.10972573130346],[-8.207795352443398,40.10820849898802],[-8.203573496668048,40.10640583931943],[-8.201884714937249,40.10568384242451],[-8.199890373341407,40.104831180856785],[-8.198326451078508,40.10416254456075],[-8.195680622811585,40.10314799569761],[-8.191719254716945,40.1016291574431],[-8.18938510338285,40.10073404534455],[-8.187090840361364,40.099854168084896],[-8.185188142064037,40.09912462643031],[-8.183089981679931,40.09831971552694],[-8.181201538889562,40.09759530728755],[-8.180947076757557,40.09758431183254]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.8923200016223178e-07,-0.0637760201778255,-1.4883319495467184e-13,-3.682759567336312e-13,1.892318513290368e-07,-0.0637760201781938,0.0006136850402945,3.822111364399341e-15,0.0006136850402945,1.0000000000000002,4.5600348425365445,1.0000200260938554,4.55969483783227,0.0880592682299532,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:172775321:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5134800,E-REDES,,2.46190589451305,LINE:005194,BUS:JUNCTION:60:00065,BUS:JUNCTION:60:03330,"[[-8.37399943338318,40.16573143595216],[-8.370678462796322,40.165955637442856],[-8.370319907209703,40.16572304454198],[-8.351449533601816,40.15735205710367],[-8.348408768538473,40.156281892459006]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD multi-circuit corridor equivalent,LN60 COIMBRA-LOUSA,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-116.56873143426064,23.52749937073739,117.10776630173562,-21.758736490233716,0.5390348674749958,1.768762880503676,1.1555768603605652,1.1556698078029848,1.1556698078029848,0.9902430909066482,0.143187644541973,0.9917676032955072,1.052300920662849,82.91503858537702,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:173307955:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0706L5621200,E-REDES,,7.327799109105506,LINE:005195,BUS:JUNCTION:60:01640,BUS:EREDES:0712S5042500:60,"[[-8.380243655350602,38.66044050278096],[-8.3802993755023,38.66033287548509],[-8.380293405223888,38.65855743409441],[-8.380287670439635,38.6568499135561],[-8.38184608179576,38.655438452308275],[-8.383780027598881,38.655437333075966],[-8.386107575702244,38.65590157272504],[-8.388401147221899,38.65635910247425],[-8.390601531927954,38.65679784937325],[-8.392701861889208,38.655852856410505],[-8.394384145948717,38.653812277528885],[-8.395489605646292,38.65247169912909],[-8.396378886619738,38.65139322531472],[-8.39922673509778,38.651498038598845],[-8.401631816345125,38.652395852956964],[-8.403707617365276,38.653170683613475],[-8.40578216295125,38.65394499377365],[-8.408686606129606,38.65502896933239],[-8.411342179267608,38.65601997194851],[-8.414578753978361,38.657227670063264],[-8.4176541490852,38.65837511051056],[-8.419966982370353,38.65967280791852],[-8.423021759733393,38.6613866647191],[-8.426104291343496,38.66243299022023],[-8.429150875073514,38.663047563075644],[-8.430942466452858,38.66340884888932],[-8.435023189937196,38.664376097660934],[-8.439779078507273,38.665503186190925],[-8.441215726326993,38.66584363866359],[-8.443028051795643,38.66697717181952],[-8.444576969706016,38.66794591068374],[-8.446787693095983,38.66932847504503],[-8.44729802226442,38.670590314927914],[-8.447717964517476,38.67162862463885]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6212 MONTEMOR-VENDAS NOVAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.556682173683267,-6.20770751744446,-9.497845976674936,6.229650785027938,0.0588361970083326,0.0219432675834783,0.1099939281821935,0.109594066270839,0.1099939281821935,0.9969349443335864,-16.009351190714952,0.9972995117451104,-16.583527068936064,23.85209328465651,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:173317465:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5118500,E-REDES,,0.1092214376995464,LINE:005196,BUS:JUNCTION:60:03303,BUS:JUNCTION:60:03304,"[[-8.770357591737229,41.79997679165958],[-8.770423657830577,41.79899577655643]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.258154674702835,1.871507660344254,-7.257963284607491,-1.871968038750724,0.0001913900953445,-0.00046037840647,0.0731016324259214,0.0731043266535141,0.0731043266535141,0.9866539599567272,1.4037621902101347,0.9866083354912458,1.399346798067744,10.489930643351151,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:173317465:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5118500,E-REDES,,10.226543570476393,LINE:005197,BUS:JUNCTION:60:03305,BUS:EREDES:1609S5001100:60,"[[-8.770595459161907,41.79644457135962],[-8.771219242889412,41.787179989757945],[-8.767660956062524,41.76680843252016],[-8.774706216785146,41.73815612185646],[-8.783515420973972,41.72301054053147],[-8.783932919910441,41.72118245811288],[-8.783436791220822,41.7192644669721],[-8.781139804401818,41.71260487137393],[-8.780031292558649,41.70875267582414],[-8.779220854377233,41.70721492017981],[-8.779021438227886,41.707038262945204]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.257465493899192,1.8731645860863535,-7.239478554940596,-1.9155644327367285,0.0179869389585967,-0.0423998466503747,0.0731113358353523,0.0733661911501627,0.0733661911501627,0.9864896542563404,1.3878633304630437,0.9821865239711156,0.9735240843856676,10.52750626347579,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:178847408:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5615100,E-REDES,,1.8377071155824776,LINE:005198,BUS:JUNCTION:60:03237,BUS:JUNCTION:60:02170,"[[-8.696582311629356,39.25975899347658],[-8.696109373973483,39.258878941494096],[-8.692760220691508,39.257894493041555],[-8.689698040944329,39.25699428535355],[-8.688832094490317,39.255970160351524],[-8.687902671274264,39.254870914544895],[-8.685710076256413,39.25227751776869],[-8.685252102384869,39.251641264455216],[-8.682426392160608,39.24841601020479]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,42.62653335424036,0.7928685421327115,-42.522109247512326,-0.4589920078011447,0.1044241067280324,0.3338765343315668,0.4162840377398873,0.4162866999101176,0.4162866999101176,0.9854928839566418,-12.111076164925349,0.982959636980917,-12.58315894503347,59.73406513274754,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:181368466:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5658500,E-REDES,,0.7904388717468249,LINE:005199,BUS:JUNCTION:60:02358,BUS:EREDES:1416S5902600:60,"[[-8.677126083129707,39.24553675179375],[-8.681965084703625,39.245326541094684],[-8.683891382945049,39.24584799176554],[-8.68557818550503,39.24622474105702],[-8.68609828784907,39.24632583068787]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6585 S. BENTO-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.518147540806073,2.013691926515876,10.52100069252942,-2.0119990592817754,0.0028531517233467,0.0016928672341007,0.104912515200378,0.104927124775901,0.104927124775901,0.9822380435679694,-12.75636733956163,0.982329095606443,-12.702908588314822,15.05626700759091,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:180259734:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1803L5117900,E-REDES,,0.1939104841436559,LINE:005201,BUS:JUNCTION:60:03333,BUS:JUNCTION:60:02187,"[[-8.035504455875907,40.962934513705605],[-8.035473765401662,40.96302149990038],[-8.036976763248443,40.964224463673055]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.7719457142551614e-13,-5.671842256537305e-12,6.744489857255787e-12,-0.0020176502276987,7.121684428681304e-12,-0.0020176502333705,5.4697605301576935e-14,1.9414750322152125e-05,1.9414750322152125e-05,1.0000050701238103,3.80473927768904,1.000005050080614,3.804739617982096,0.002785873198759,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:181709753:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0104L5125300,E-REDES,,4.799085609107839,LINE:005203,BUS:JUNCTION:60:01646,BUS:JUNCTION:60:03334,"[[-8.324746567113868,40.88570790189395],[-8.32243770603892,40.88555627875164],[-8.318536849132093,40.88530000216083],[-8.314754218222296,40.88505136602482],[-8.310494603955062,40.884773892513735],[-8.304352150667961,40.88436696311254],[-8.29867838357407,40.88399326418827],[-8.293359277373408,40.883642660530164],[-8.290052116949678,40.88345204927843],[-8.287206216495505,40.883257758831945],[-8.281818275545135,40.88292952479658],[-8.279735067920864,40.88264726560185],[-8.274233318126331,40.882133091309605],[-8.271946939692919,40.88292146397728],[-8.26871620807422,40.88369371053702],[-8.268294990301627,40.88378756317863]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.451860683270701e-05,-0.4102196502607879,-1.3560797644026326e-06,0.3633092032400419,2.316252706830438e-05,-0.0469104470207459,0.0040695979584438,0.0036034929349381,0.0040695979584438,0.969958328179048,-4.70072989303745,0.9701543755756376,-4.704161564819394,0.5839572332391786,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:182698292:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113300,E-REDES,,1.5609224441729634,LINE:005205,BUS:JUNCTION:60:03298,BUS:EREDES:0107S5002500:60,"[[-8.617078979697867,41.02063890177927],[-8.631061475404024,41.01161202971055],[-8.631195259192893,41.011497308666655]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1133 SERZEDO-ESPINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.606567799247248,6.102169871697708,-20.594894593876464,-6.03858936904827,0.0116732053707835,0.0635805026494376,0.2135526537668924,0.2135953968271146,0.2135953968271146,0.9683707650601632,-5.487164043936279,0.9668629436604416,-5.679981249426053,15.32468050129966,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:183285601:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1406L5601300,E-REDES,,5.383301672145142,LINE:005206,BUS:JUNCTION:60:00699,BUS:JUNCTION:60:03335,"[[-9.041330648424479,39.27340468704322],[-9.039900778322368,39.27199282775952],[-9.037019720822045,39.26914781083949],[-9.034798168731763,39.266953842459436],[-9.033171512040736,39.26534725956075],[-9.031738391409641,39.263931755209235],[-9.030341153854419,39.262551614662],[-9.027976727751566,39.2602159517845],[-9.025625297516797,39.25818222786882],[-9.024738176667618,39.257818538784235],[-9.022912829562639,39.257076048203984],[-9.02082913047217,39.25625274496726],[-9.018206164672385,39.255179349589675],[-9.015266838822333,39.25398270105119],[-9.01384424985645,39.2534145576242],[-9.012049024032335,39.25265104985297],[-9.010329674657132,39.25195099102135],[-9.008936743686121,39.25141737573587],[-9.006669349431215,39.250503130386676],[-9.00560846740691,39.249808760522896],[-9.001855127919322,39.24739240726249],[-8.99895834954631,39.245537533459256],[-8.997883022340112,39.2448750668005],[-8.995270385943256,39.2431660625373],[-8.994391957502168,39.242608161402906]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:186140300:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1010L5626000,E-REDES,,0.5282628668515034,LINE:005207,BUS:JUNCTION:60:01653,BUS:JUNCTION:60:01651,"[[-8.921338019637084,39.749630310762356],[-8.921372691072332,39.74963703675745],[-8.921794737334299,39.74971596888223],[-8.922108074278325,39.74977733901816],[-8.922110161946547,39.7497793062004],[-8.922112701976362,39.74978001841569],[-8.922189866501517,39.749800963990836],[-8.92237837370917,39.74982478049213],[-8.922545222269209,39.7498544093012],[-8.92271347804298,39.74988668515733],[-8.922739563923587,39.74989253260331],[-8.922805634751631,39.74989631519375],[-8.923133002265812,39.74995601979547],[-8.92378358017424,39.75007702170564],[-8.923898394572248,39.75009874488054],[-8.924608164352305,39.75023285661893],[-8.92491330188093,39.75028593528663],[-8.924977010364714,39.750299369603226],[-8.925552219648639,39.750404016843326],[-8.925617631845304,39.75041846587839],[-8.925649444360937,39.750426110788815],[-8.926036304215165,39.7504943704743],[-8.92671629268656,39.75061719001832],[-8.92712566192694,39.750692550983054],[-8.927343373956102,39.750739350614175]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.55462514164917e-07,-0.1952905174697551,-2.2173234584240917e-08,0.093128052536389,2.332892795806761e-07,-0.102162464933366,0.0019493215073487,0.0009295688518398,0.0019493215073487,0.9640194669989776,-8.88198126856719,0.9640223008507384,-8.882073956945785,0.3107924789701664,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:215604354:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1010L5623200,E-REDES,,3.1703920374868964,LINE:005208,BUS:JUNCTION:60:03336,BUS:EREDES:1010S5000000:60,"[[-8.894437700193555,39.72668840444378],[-8.89475433736265,39.72710368006474],[-8.895597567268624,39.72820267101746],[-8.8978053134017,39.72975727923293],[-8.900142382523475,39.73140564590591],[-8.902395120485174,39.732993200158774],[-8.904368350509221,39.73438349365854],[-8.905347012598524,39.73643067644493],[-8.906380838238046,39.738593078964776],[-8.908503669419513,39.740122521908475],[-8.910084165192375,39.74126080514961],[-8.91217615692235,39.74276801471596],[-8.913823330328775,39.743954585290915],[-8.915535763259404,39.74518819096395],[-8.916764125659247,39.74607300532895],[-8.918536455636993,39.7473494093633],[-8.918772866270603,39.74760434381777]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6232 CASAL DA LEBRE-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0888062499999999,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.647583468191804,4.2324304341857015,-15.625582100972435,-4.171790213376582,0.0220013672193672,0.0606402208091196,0.1613533413857387,0.1614328682930168,0.1614328682930168,0.9666963146311096,-8.58976838099382,0.9640155138068328,-8.881851968461064,32.569932067591424,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:208695009:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.418889860192512,LINE:005209,BUS:JUNCTION:60:01655,BUS:JUNCTION:60:02362,"[[-9.118112061644311,38.573743307362285],[-9.11808081543385,38.5737181229903],[-9.118044910344825,38.57368873508482],[-9.117960149244306,38.57361934880684],[-9.117912616263089,38.57358043825733],[-9.117830396929989,38.57351313834657],[-9.11778640335765,38.57347375652275],[-9.117722057089344,38.57341616974314],[-9.117676553490986,38.57337544038392],[-9.117652049818277,38.57334905506001],[-9.117623537705862,38.573319037224],[-9.117485070398951,38.57320562128645],[-9.11724364140184,38.573004090782334],[-9.117139924895907,38.572907776306636],[-9.116877525452939,38.57268548689335],[-9.116599863317184,38.57242012268531],[-9.116399017450856,38.5722642529712],[-9.115773099634122,38.57179073086172],[-9.115428822634504,38.57154796669373],[-9.115047811265558,38.57129459241186],[-9.114718412183043,38.57107893245935]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.49139507471064,7.499802896601058,-36.47939665301448,-7.561355336950752,0.0119984216961626,-0.0615524403496943,0.3665106904501364,0.3666764926608707,0.3666764926608707,0.978082991132899,-14.736805704171994,0.9776588702398168,-14.765915261617272,58.461518894926854,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:208695025:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.4071391571863868,LINE:005210,BUS:JUNCTION:60:02363,BUS:JUNCTION:60:02364,"[[-9.113950391681737,38.570547906490376],[-9.113927553330837,38.570530730641266],[-9.113672932677504,38.57037274920296],[-9.113249137295488,38.57012968187281],[-9.112736676784632,38.56982792111293],[-9.112547021354791,38.56973609726398],[-9.11241714720771,38.56965948218412],[-9.112317058333486,38.569600444331506],[-9.112033125916719,38.56943302121679],[-9.111915770003794,38.56936645279266],[-9.111797483628495,38.56929894619492],[-9.111733207409891,38.569261929877825],[-9.111609473017191,38.56918780274327],[-9.11154111127532,38.5691456498994],[-9.111521205730565,38.569135664476576],[-9.111310899918216,38.56903958853757],[-9.111084479922724,38.568930459268714],[-9.111014867651832,38.568904332922614],[-9.11078703745404,38.56879353036419],[-9.110663516401615,38.568733299878815],[-9.11041151157577,38.56861742909174],[-9.110249422633851,38.568540810748374],[-9.110101630596633,38.568471801569416]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.47684124996003,7.574445581877912,-36.46516670013253,-7.634163910055918,0.0116745498275037,-0.0597183281780058,0.3667119506681859,0.3668745908895245,0.3668745908895245,0.9775684586516192,-14.772109490174495,0.9771550374203348,-14.800383819663937,58.49310293036216,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:208695067:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.0889249907779489,LINE:005211,BUS:JUNCTION:60:03337,BUS:JUNCTION:60:02366,"[[-9.10482629599341,38.56734758530721],[-9.104815159098395,38.56734534482511],[-9.10458589517555,38.56726158425443],[-9.10434492675232,38.567174290258755],[-9.104196456360608,38.56711646723156],[-9.103961103239511,38.56702518924612],[-9.10391404039497,38.56700665427677],[-9.103905459154685,38.56700078023794]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.45115682049826,7.705642688715357,-36.44860281569396,-7.718651458886169,0.0025540048043026,-0.0130087701708125,0.367071159895877,0.3671071575364628,0.3671071575364628,0.976658122770928,-14.83426099287384,0.9765674423124738,-14.840430570320652,58.53018248058272,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:210622259:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.1163793903898506,LINE:005212,BUS:JUNCTION:60:01657,BUS:JUNCTION:60:03338,"[[-9.101537827064584,38.55265542805469],[-9.101557135919284,38.55239353777188],[-9.10155932363531,38.552359144741395],[-9.101561259548784,38.55229064913821],[-9.101558018072799,38.55225089623813],[-9.101552597367917,38.55222482668097],[-9.101534298716883,38.552199089038886],[-9.101496473554752,38.55216636076422],[-9.101314458246906,38.55204951141612],[-9.10117570787272,38.551956147846546],[-9.101071116930607,38.55190016405191],[-9.101036081729248,38.55186075553215],[-9.101023499326036,38.551816467828836],[-9.101023908171257,38.551794720994295]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.39112996922443,8.009599593760306,-36.38777166798114,-8.026494216487407,0.0033583012432885,-0.0168946227271007,0.3679303126576465,0.367979177526964,0.367979177526964,0.974519411659546,-14.978755059073608,0.9743993048661048,-14.986807527710228,58.66921406338611,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
