source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:210622311:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.4956919375096847,LINE:005213,BUS:JUNCTION:60:02368,BUS:JUNCTION:60:02369,"[[-9.100962238030494,38.56503069800157],[-9.100974908494866,38.564918262309696],[-9.100985320397994,38.56484011205595],[-9.100997764937336,38.56474673031815],[-9.101017233969511,38.56466807265419],[-9.10103792316106,38.56459910658165],[-9.101059908472653,38.56451986956577],[-9.101102436985768,38.56438130631404],[-9.101121284370102,38.5643059237116],[-9.101129366639531,38.56415517859979],[-9.101136326211096,38.564001145826474],[-9.101153443363094,38.56382946314671],[-9.101159197018164,38.56371120243602],[-9.101159120589957,38.56358086514173],[-9.101165653644737,38.56349499103045],[-9.101138007257648,38.56337576388086],[-9.101129904886538,38.56333119595407],[-9.101061882835955,38.56326819838376],[-9.101001741597042,38.56327084945707],[-9.100924997424904,38.563275971098626],[-9.100757410240627,38.563302572549304],[-9.100410678057617,38.563355483055695],[-9.100394735831209,38.56335589426793],[-9.100383952531638,38.56335344324624],[-9.10036811275638,38.56334439512056],[-9.100354991675468,38.56330967847985],[-9.100358836511806,38.56327047050607],[-9.100372673637995,38.56316711434198],[-9.100384598091813,38.56297087365015],[-9.100392116564029,38.56282075477351],[-9.100403260367916,38.562601414797214],[-9.100407685072817,38.56247722876714],[-9.100452834412293,38.56158115421067],[-9.100492070859767,38.56154947226927],[-9.100576047085639,38.561537102594286],[-9.1008574308604,38.561495191195974],[-9.10086396857638,38.56149420021447]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.43433898390904,7.791179941177203,-36.42007731725288,-7.863486640835417,0.0142616666561536,-0.0723066996582133,0.3673091192499699,0.3675125988352171,0.3675125988352171,0.9760604793162126,-14.874851564270164,0.975552712839711,-14.909207244369425,58.59482451415271,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:210977190:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5626300,E-REDES,,0.1282827424335274,LINE:005214,BUS:JUNCTION:60:01778,BUS:JUNCTION:60:03339,"[[-9.223437244699923,38.664839642255544],[-9.224639009729161,38.6641684918844]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.823931015289215,-3.218063305706613,15.82498719017594,3.220343978995076,0.0010561748867239,0.002280673288463,0.1584588613209982,0.1584563504752139,0.1584588613209982,0.9805867456229272,-14.47211559993197,0.9806927434767592,-14.460470305820571,22.737675609269377,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:186251007:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5018000,E-REDES,,2.915498409687121,LINE:005216,BUS:JUNCTION:60:01660,BUS:JUNCTION:60:01347,"[[-9.124229521958519,38.57535122362367],[-9.12425270217006,38.575349594729516],[-9.126577430654482,38.57520166856471],[-9.131690315031378,38.57487633377743],[-9.13368237311344,38.574715056653424],[-9.135469891269986,38.57457018346683],[-9.140664997565347,38.57547671810079],[-9.142973007151095,38.57548657545359],[-9.145541999089648,38.57549753144867],[-9.14849475665472,38.57502615783204],[-9.151760628298852,38.57450463460377],[-9.155362108258872,38.57392933379196],[-9.156976077806751,38.57344581339408],[-9.157153346869087,38.57357945264334],[-9.15716959319998,38.57362052104282]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.665282933325564,2.9667699694857026,-15.641769992324264,-2.9163928314965415,0.0235129410013001,0.0503771379891611,0.15680236162031,0.15685504663512,0.15685504663512,0.9784208510237576,-14.713910370958615,0.976103831678274,-14.978819105646275,22.50754005382695,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:210622259:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.2247806132008351,LINE:005217,BUS:JUNCTION:60:03338,BUS:JUNCTION:60:01659,"[[-9.101023908171257,38.551794720994295],[-9.101024349108359,38.55177126715765],[-9.101024603614679,38.55173384540586],[-9.10101454258722,38.5516748626246],[-9.101006398936443,38.55163650151799],[-9.100995438798256,38.55158658832837],[-9.10098970130251,38.55156082764003],[-9.100983414265619,38.551518064210484],[-9.10098142210411,38.551494434447555],[-9.100979191517789,38.551462447142605],[-9.100985484239704,38.55140142820972],[-9.101017089895738,38.55132899356179],[-9.10106521142013,38.55125550328922],[-9.10111057622067,38.55122786904225],[-9.101175704775857,38.55118818938631],[-9.101274010866693,38.551177745386724],[-9.101314297851165,38.55109405968795],[-9.10130638365252,38.55108473881255],[-9.101299052004348,38.55107523294851],[-9.10129249675634,38.55106374787818],[-9.101284211113542,38.5510481244083],[-9.101278494604717,38.5510358847165],[-9.101274166977097,38.551021147283045],[-9.101270929377261,38.55099874393441],[-9.101270774994397,38.55097529712857],[-9.101272287897798,38.5509572683951],[-9.101273340921944,38.550947702077394],[-9.101283198628053,38.55091298426904],[-9.101306130897576,38.550863556014875],[-9.101352979406428,38.55076280864733],[-9.101441589218906,38.55057715621175],[-9.101150029230695,38.55040569721499],[-9.101092834841047,38.55035279794466],[-9.10103996511847,38.550373350918626],[-9.100976799839687,38.550391755123364],[-9.100905208832078,38.55040801307448],[-9.100855869882198,38.55041643884737],[-9.10084489904444,38.550417817849635],[-9.100831821783968,38.55041609748969],[-9.100823973999042,38.550411712469526],[-9.100779021043275,38.550357216337204]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.387771667967385,8.026494216468153,-36.38128275794829,-8.059104629653882,0.006488910019101,-0.0326104131857292,0.3679791775267904,0.3680738303511814,0.3680738303511814,0.9743993048661048,-14.986807527710228,0.97416710062209,-15.002357043915064,58.68430515316743,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:192775360:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623300,E-REDES,,0.797981346471449,LINE:005218,BUS:JUNCTION:60:02991,BUS:JUNCTION:60:02373,"[[-8.838774434963174,39.66002033423451],[-8.845767549891153,39.6647658079262]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6233 S. JORGE-PS MACEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1089501635768811,0.3676812453653217,10.381243184296618,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.364511731136783,2.013041048437892,-7.363046347202709,-2.017095329565592,0.0014653839340743,-0.0040542811277002,0.0749440557311877,0.074967377199075,0.074967377199075,0.9802613410550612,-7.214253769972864,0.9799123256422876,-7.24714884676726,16.976308242544174,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:198639218:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5624100,E-REDES,,0.9458462266917884,LINE:005219,BUS:EREDES:1016S5000100:60,BUS:JUNCTION:60:01661,"[[-8.851262267394526,39.63064886985096],[-8.85124156543455,39.63064061299264],[-8.850786896699633,39.63027043058408],[-8.849989009613104,39.629581140884284],[-8.849047900676165,39.62875898254387],[-8.848821078107807,39.628133975309964],[-8.848834984771564,39.62702075624491],[-8.84886304583925,39.62604999686577],[-8.848901526391026,39.62471571196123],[-8.848956095325189,39.62282485493787]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6241 SÃO JORGE-PS PORTO DE MÓS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5726102722905844,-4.744780680459315,0.5732939905184498,4.7376604688531545,0.0006837182278653,-0.0071202116061606,0.0469983769035379,0.046906359548421,0.0469983769035379,0.9785007601285696,-7.460503638720093,0.9789870257561396,-7.465326126328375,10.642748393011306,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:201106120:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5112800,E-REDES,,1.4180007334156302,LINE:005220,BUS:JUNCTION:60:01663,BUS:JUNCTION:60:03340,"[[-8.600868357643073,40.96360181275618],[-8.604571476911055,40.96365810541271],[-8.605975718913557,40.96236506593873],[-8.60773565475791,40.96165192188052],[-8.608418919521036,40.96171889212243],[-8.609259786378308,40.962091550492005],[-8.610188359866688,40.96327583632319],[-8.611855131783074,40.96500685206443],[-8.61364729954136,40.96432111885496],[-8.61420963786438,40.96408717687518]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1841372719152303e-09,-0.0137489451895366,-7.141760209517099e-13,-1.997208455448565e-12,2.1834230958942783e-09,-0.0137489451915338,0.000137050699677,2.1142875386882463e-14,0.000137050699677,0.9653309839539808,-5.640134180546736,0.9653320186000296,-5.640152377717694,0.0196657626168888,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212476896:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5631000,E-REDES,,0.354602706277593,LINE:005225,BUS:JUNCTION:60:02387,BUS:EREDES:1502S5030600:60,"[[-8.966178593445376,38.726419033356635],[-8.966222167586649,38.726423310244975],[-8.968586711791703,38.7266553639841],[-8.970234379202655,38.726817040409145]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.14694086629696,3.415169320735435,-26.13928707461437,-3.392947413279959,0.0076537916825927,0.0222219074554761,0.2565622394036214,0.2565667721243493,0.2565667721243493,0.9889847327218304,-12.225826587544445,0.9885749975934968,-12.279342910082326,36.81543580490018,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212476947:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5631000,E-REDES,,1.3199458538501707,LINE:005226,BUS:JUNCTION:60:03193,BUS:JUNCTION:60:03341,"[[-8.92657649681308,38.70258882473433],[-8.928814693150644,38.704420342972796],[-8.929481833786287,38.70540317251841],[-8.931282919080815,38.70809515471918],[-8.93157332898577,38.710761377601266],[-8.93183272080179,38.71326804467978]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.250238337334743,3.7147731442286456,-26.22176114258571,-3.632235773753493,0.0284771947490334,0.0825373704751526,0.2564981463614026,0.2565163582134249,0.2565163582134249,0.9945870523994906,-11.507496063284783,0.993029188451244,-11.70479319682755,36.80820178123474,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212838005:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1709L5120100,E-REDES,,0.1231276309892794,LINE:005227,BUS:JUNCTION:60:03342,BUS:JUNCTION:60:01442,"[[-7.730308516160576,41.44678425873206],[-7.728834015277568,41.44685192748212]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.2654159262779245e-12,1.128267494040819e-11,6.1723813909281305e-12,-0.0012776984677117,4.906965464650206e-12,-0.0012776984564291,1.0939521060315387e-13,1.2311193995104636e-05,1.2311193995104636e-05,0.9986569411696842,6.3993036941997925,0.998656933099386,6.399303831402148,0.0017665653601814,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:215604347:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623100,E-REDES,,1.808206790091952,LINE:005228,BUS:JUNCTION:60:02361,BUS:JUNCTION:60:02848,"[[-8.912841240031815,39.7213617514914],[-8.910781165794097,39.72087385776937],[-8.908304959632522,39.72028735565244],[-8.906263080908513,39.72119577018308],[-8.904320110130747,39.72206036769976],[-8.901671297677597,39.72303221859657],[-8.898428777237347,39.72422164612214],[-8.894060867016051,39.72508937627926],[-8.893330913562426,39.72523433567205]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6232 CASAL DA LEBRE-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0888062499999999,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.091445539351896,-0.1743661727935346,1.0915036995412055,0.1570214619688019,5.81601893094863e-05,-0.0173447108247327,0.0110011575620266,0.0109748880339059,0.0110011575620266,0.9667726783701864,-8.584540261027403,0.966854786977471,-8.57259817840521,2.2195415236611877,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:215604354:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1010L5623200,E-REDES,,0.1868717516392255,LINE:005229,BUS:JUNCTION:60:02848,BUS:JUNCTION:60:03336,"[[-8.893332372921083,39.725238703216064],[-8.893335449830237,39.72524273591397],[-8.894437700193555,39.72668840444378]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6232 CASAL DA LEBRE-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0888062499999999,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.648879607436523,4.235996572478625,-15.647583468194188,-4.232430434192288,0.0012961392423385,0.0035661382863363,0.1613486168269804,0.1613533413857787,0.1613533413857787,0.966854786977471,-8.57259817840521,0.9666963146311096,-8.58976838099382,32.55388709488121,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:216110822:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1420L5657000,E-REDES,,4.504286288229889,LINE:005230,BUS:EREDES:1420S5664400:60,BUS:JUNCTION:60:02380,"[[-8.384819737566266,39.46508764465406],[-8.384819791258174,39.46510565845055],[-8.384396330119078,39.46517998680357],[-8.383937841850074,39.46473249053727],[-8.38271266747039,39.46475982265084],[-8.379821621865938,39.46482427989098],[-8.37813749592651,39.46486179305798],[-8.375748804969447,39.46429815319967],[-8.374119325551904,39.4639136164016],[-8.372608822248132,39.46369889756326],[-8.371009462115412,39.46347151621363],[-8.369260662044328,39.46417772877121],[-8.367205854703663,39.46500746259159],[-8.364232776093706,39.46620789936598],[-8.362607336918693,39.46710941383794],[-8.36108997499086,39.46795094002351],[-8.35874108539274,39.469253554941794],[-8.356769305237224,39.47034695340781],[-8.354831824528706,39.47142127477977],[-8.351868592060725,39.47362003009297],[-8.349694938514554,39.475232769684006],[-8.345462697312573,39.474506207648986],[-8.343499632405756,39.47353790839858],[-8.340513797980817,39.472465406836285],[-8.338924079978844,39.47180784016352]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1910150573124705e-07,-0.0526527341933487,-1.6947290835041776e-10,0.00611792795278,1.1893203282289663e-07,-0.0465348062405687,0.0005084570603296,5.9078815622903254e-05,0.0005084570603296,0.9964482953082624,-5.709290918727086,0.996461905218852,-5.709522812491182,0.0729598307260264,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:138045101:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651000,E-REDES,,1.8234346976782192,LINE:005232,BUS:JUNCTION:60:02427,BUS:JUNCTION:60:01671,"[[-8.059335205393017,39.20160173362823],[-8.057218111830162,39.20295194280527],[-8.055364646368549,39.20413605456014],[-8.052891571816604,39.205714990889895],[-8.051042000592277,39.206899999680125],[-8.049748173147334,39.20773102007077],[-8.046490962830784,39.20983786412896],[-8.043021995570077,39.21204800434862]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.6614290662696656,2.830020838030837,0.6619147687155732,-2.8467511069516913,0.0004857024459076,-0.0167302689208543,0.0284141137823142,0.028589061956386,0.028589061956386,0.9842208557884188,-3.998494460789172,0.9837191535047324,-3.981879904611491,4.102319121306656,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:208771645:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5652900,E-REDES,,3.982632507712208,LINE:005233,BUS:JUNCTION:60:03062,BUS:JUNCTION:60:02427,"[[-8.022646238464228,39.22399953389355],[-8.025211249580103,39.22265664599311],[-8.028274619878827,39.22092642248089],[-8.031131517068594,39.219406306875854],[-8.032416724210623,39.21874760928032],[-8.034268940831376,39.21759984922896],[-8.035977192015263,39.21648621453276],[-8.03956457486301,39.214062697805396],[-8.041653448753376,39.21274221755216],[-8.043629098306214,39.21145207709471],[-8.046681788858479,39.20949377758532],[-8.048825423243802,39.20813365607679],[-8.05064609269264,39.20692215400234],[-8.052702280002839,39.205613295877576],[-8.054767361192763,39.20430631656298],[-8.058828314144112,39.20175422885441]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6654605009761007,-2.8793958904075754,-0.6643822317180327,2.8429380868069334,0.0010782692580679,-0.0364578036006419,0.0289257140189378,0.0285436596889177,0.0289257140189378,0.9831156744863474,-3.96194194868431,0.9842208557884188,-3.998494460789172,4.150626204468047,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:143853762:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5615500,E-REDES,,0.545478699503584,LINE:005234,BUS:JUNCTION:60:03343,BUS:JUNCTION:60:01674,"[[-8.991511888049471,39.07154226520275],[-8.991501466563326,39.07152618283383],[-8.991397345599658,39.0713654574787],[-8.992397630275796,39.06963788424498],[-8.991871261220407,39.066854129355775]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.6112302431525926e-12,2.555385790474765e-12,1.3062862424896094e-10,-0.0056215737237757,1.3223985449211356e-10,-0.0056215737212203,2.9208534034785845e-14,5.435332209485537e-05,5.435332209485537e-05,0.9952220926500672,-11.676340696310564,0.9952219348025336,-11.676338003497785,0.0077993000566588,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:143853835:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5615500,E-REDES,,0.377686898711895,LINE:005235,BUS:JUNCTION:60:01674,BUS:EREDES:1101S5901600:60,"[[-8.991871261220407,39.066854129355775],[-8.992230298457015,39.063468972991366]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.189263227977678e-11,0.002508632417984,2.9118875369852503e-10,-0.0064009819954452,2.2929612141874817e-10,-0.0038923495774612,2.4255219718207235e-05,6.188919931882404e-05,6.188919931882404e-05,0.9952219348025336,-11.676338003497785,0.9952217615845588,-11.676335048471042,0.0088806427491496,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:145464221:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1007L5137700,E-REDES,,1.6182370520703495,LINE:005236,BUS:JUNCTION:60:01677,BUS:EREDES:1003S5003200:60,"[[-8.379112606564803,39.926435534941355],[-8.379241505260694,39.925427783620094],[-8.379470857986686,39.923633970250094],[-8.38055407731962,39.92177438064465],[-8.381736622330449,39.91974371750366],[-8.383215026942393,39.91720525764457],[-8.383777580196632,39.91413542346637],[-8.383593102481894,39.912689959725],[-8.383595970145777,39.912547024128365],[-8.38359584619252,39.912545115070486]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.291591732543286,0.152383510431999,6.293574841077574,-0.1622193069549817,0.0019831085342882,-0.0098357965229826,0.06113181425761,0.0611358257537109,0.0611358257537109,0.9906237033367488,1.7467721390107511,0.9909094246688542,1.8081212487588216,8.772539209888206,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:149506985:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1007L5137700,E-REDES,,6.241240904389179,LINE:005237,BUS:JUNCTION:60:02275,BUS:JUNCTION:60:01828,"[[-8.291935808412287,40.003460860400374],[-8.291936546955466,40.00346077550415],[-8.293419078347055,40.00329020899437],[-8.296731378939917,40.002909284830245],[-8.298688907984157,40.00268397196812],[-8.299904978627849,40.00254407525367],[-8.301410569108786,40.00237088731634],[-8.302835183466392,40.00220687774137],[-8.304966197730723,40.00196160490815],[-8.308070086597104,40.00160426450553],[-8.311254990641418,40.001237520090214],[-8.312760569912015,40.001064130690274],[-8.314277684477934,40.00088937963937],[-8.316003336998566,40.000690563784595],[-8.322720367229813,39.99991649617309],[-8.324689231403676,39.99968949162577],[-8.329559575000086,39.999127880053294],[-8.33188072743092,39.99886018155531],[-8.334451705242856,39.998563630045666],[-8.342025168974692,39.99768953042487],[-8.344257367671501,39.99743275111193],[-8.346572003844908,39.99765908999348],[-8.34906985261784,39.99790215949465],[-8.351218967492702,39.9981113343046],[-8.354910276522734,39.99761639737886],[-8.357623605850106,39.99725261018183],[-8.361122591671233,39.99608917211454],[-8.363899098122541,39.99516682253756]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.0116531880908475e-07,0.0510640030554341,1.4295477587694838e-06,-0.1146884313514737,1.328382439960399e-06,-0.0636244282960395,0.0004963860433395,0.0011149305316548,0.0011149305316548,0.9898819781363504,1.5675306932197082,0.9898284368230336,1.5684490688852892,0.1599842921014313,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:149506985:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1007L5137700,E-REDES,,5.00846816907013,LINE:005238,BUS:JUNCTION:60:03344,BUS:JUNCTION:60:02275,"[[-8.234057778223132,40.01029595869387],[-8.234267043051878,40.01049690643176],[-8.236070650123605,40.00987084446949],[-8.23753009966545,40.00970376062396],[-8.238862700436925,40.009551149760156],[-8.240426096140679,40.00937208103521],[-8.242337708691993,40.00915313982192],[-8.244619568765955,40.00889165759701],[-8.246415229736426,40.008686154353185],[-8.252068007476337,40.00803806727755],[-8.253747466752408,40.007845549082504],[-8.255774891935655,40.00761328615995],[-8.257628327794546,40.00740045037078],[-8.259539642508573,40.007181342803264],[-8.261856404319271,40.006915817115626],[-8.264265448448821,40.00663922400352],[-8.267277277492147,40.006293906914124],[-8.27027858429363,40.00594936172171],[-8.273450898440665,40.00558484207149],[-8.278420157285003,40.0050144960019],[-8.280562692927544,40.00476838741575],[-8.282358170797263,40.00456196723687],[-8.2843269522422,40.00433533325411],[-8.286469772504725,40.00408888993414],[-8.29011813253181,40.00366978911272],[-8.291935808412287,40.003460860400374]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.788746447119891e-14,2.4047270955540676e-15,1.0116515746674789e-07,-0.0510640030559663,1.0116524535421237e-07,-0.0510640030559639,8.546500828371396e-16,0.0004963860433447,0.0004963860433447,0.9898952142658484,1.567303672162492,0.9898819781363504,1.5675306932197082,0.0712277289919219,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:187699466:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0502L5135900,E-REDES,,2.8109691416654488,LINE:005241,BUS:JUNCTION:60:00333,BUS:EREDES:0502S5006900:60,"[[-7.552285032148601,39.82844997977981],[-7.55179939813468,39.82839217448932],[-7.547910358396345,39.82767459799222],[-7.540712721006684,39.82609555031845],[-7.53588127330596,39.82503415762854],[-7.532083471971452,39.823971477987286],[-7.528308934022936,39.82327392947507],[-7.524319443173241,39.822536505457236],[-7.520996690737078,39.821922211543395],[-7.520529965319053,39.82195583417423]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.799490625896825,3.2352605012486046,-12.784406407282887,-3.2131545419488026,0.0150842186139339,0.022105959299802,0.127892806103827,0.1279610612670686,0.1279610612670686,0.993306010521786,0.2648265091784141,0.9912699770889426,0.0664542020241436,18.36146667629052,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:203745209:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5143500,E-REDES,,0.8816297935094211,LINE:005242,BUS:JUNCTION:60:01665,BUS:JUNCTION:60:02379,"[[-8.61230215790493,40.57291889461081],[-8.61376859707201,40.572419458477455],[-8.617173955608624,40.57309647564975],[-8.622229641071558,40.5743325406832]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.630537437269936,6.135630826405576,-32.59878248413528,-6.036979217137304,0.0317549531346585,0.0986516092682716,0.3314221990128769,0.3314377968663402,0.3314377968663402,0.963997092466154,-5.906678167382313,0.9625200336901304,-6.0785417533615105,47.55887456827955,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212476947:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5631000,E-REDES,,2.007670648045967,LINE:005243,BUS:JUNCTION:60:03341,BUS:JUNCTION:60:02385,"[[-8.93183272080179,38.71326804467978],[-8.93188702367059,38.71379278337548],[-8.934792208128329,38.71562163170152],[-8.936613972236215,38.7167582348386],[-8.938157016758673,38.717729374038726],[-8.941003822290956,38.71950926699045],[-8.942529938668546,38.72047373584191],[-8.944103391275522,38.721459663644666],[-8.946266153301355,38.72281343774811],[-8.947953093515117,38.72386854055802],[-8.949400725623725,38.724771996300554]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.221761142585866,3.6322357737549016,-26.178438947793815,-3.506587445533276,0.0433221947920507,0.1256483282216254,0.2565163582134283,0.2565432716514931,0.2565432716514931,0.993029188451244,-11.70479319682755,0.9906787616140414,-12.006011147223388,36.812063660710734,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:214472416:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5652900,E-REDES,,4.090675185318269,LINE:005244,BUS:JUNCTION:60:01673,BUS:JUNCTION:60:02683,"[[-8.056746395836724,39.114571778408525],[-8.056712372293166,39.11429927582672],[-8.056389737430772,39.11210800748495],[-8.056227461288422,39.110860883540425],[-8.054823994993217,39.10896200275472],[-8.0532280050285,39.10683400403536],[-8.051637848589037,39.104733657855206],[-8.050532311876173,39.10317647483817],[-8.049222609333027,39.10150134550872],[-8.047524622827126,39.099259969316456],[-8.044822001956657,39.0957130012849],[-8.04318951153093,39.09352522142566],[-8.042397004740847,39.092487002928564],[-8.041090998632855,39.090784002855465],[-8.03998300263772,39.08932200526512],[-8.038556940103376,39.08736661598702],[-8.037532382584558,39.086016723817416],[-8.036531003289475,39.08480399937338],[-8.034887993381767,39.08281178918273],[-8.034577101987308,39.082399200917536]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.7384443458267365,-4.791023275942139,-2.734603641038002,4.762272985524127,0.0038407047887343,-0.0287502904180128,0.0536860421402169,0.0533342385964403,0.0536860421402169,0.9891032830867952,-4.2931207238648055,0.9907823436975496,-4.3948635407424135,7.703550314279954,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:283490509:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0511L5136500,E-REDES,,3.67764843876165,LINE:005248,BUS:EREDES:0511S5011400:60,BUS:JUNCTION:60:01008,"[[-7.672707395062626,39.67398997803737],[-7.672942132123914,39.674006981864046],[-7.693592413461945,39.695522130122946],[-7.694738715268882,39.70160294003916]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1365 VILA VELHA DE RODÃO-TALAGUEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1310628526475406,0.0103208091917509,-1.130919022483989,-0.0478590804054746,0.0001438301635516,-0.0375382712137237,0.0109179532997607,0.0109273900025296,0.0109273900025296,0.9969002587643142,0.8360444496889033,0.9967625765280418,0.8116586208056982,1.5679997133777643,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:279609933:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0709L5632100,E-REDES,,11.646896484971077,LINE:005249,BUS:JUNCTION:60:00528,BUS:JUNCTION:60:02441,"[[-7.634077035738809,38.26986694669584],[-7.631082702056461,38.26815808488435],[-7.627105174020261,38.26588834606465],[-7.622557577535899,38.26329295639444],[-7.621355504144861,38.26260685544723],[-7.618678598405316,38.261078870752094],[-7.61698415835874,38.260111625260855],[-7.612955910991449,38.25781127459915],[-7.610265183563843,38.256274568370685],[-7.607183858469812,38.25451462063287],[-7.604757425690392,38.253128612913784],[-7.603681443956951,38.252513966621834],[-7.60094596473209,38.25095126023673],[-7.599806588090092,38.25030031976994],[-7.597515586709925,38.248991386102084],[-7.59578303332571,38.24800144500015],[-7.593930274806568,38.24694276744047],[-7.590771285846945,38.245137574136585],[-7.586881496197822,38.242914512459045],[-7.584563559962843,38.24158966049521],[-7.58311371298211,38.24030296506644],[-7.5810075411777,38.23843370376941],[-7.578876062840644,38.23654183537633],[-7.577332488537052,38.235171700879874],[-7.576418717393264,38.23436056590078],[-7.57533563498275,38.23339911191626],[-7.572594106860269,38.23096528613239],[-7.569805959252083,38.2284898404609],[-7.566427325495711,38.225489824109836],[-7.564241923549258,38.223549141312],[-7.561999614896787,38.22155776429498],[-7.560831516023933,38.220520332392105],[-7.558839204755621,38.21875078905824],[-7.558051274806722,38.21704118087763],[-7.557349920194076,38.215519355529246],[-7.556564989277661,38.2138160935125],[-7.556038444007442,38.2126734674656],[-7.555224779337126,38.21090770504567],[-7.554298598033163,38.20889768612068],[-7.553448626209288,38.207052922916155],[-7.55278175087686,38.205605488692356],[-7.551298573461557,38.20238608375863],[-7.549979718401634,38.19952309601442],[-7.547802140568389,38.19479548554828],[-7.547501233211615,38.194142152135655]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-28.532714762531302,6.53444711734571,28.83747306452056,-5.626921014530655,0.3047583019892599,0.907526102815055,0.282358862487683,0.2826004006259052,0.2826004006259052,0.997539682661122,-6.582993897627664,1.0004299492788633,-4.4938067648614695,40.55106910975825,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:290147508:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5138800,E-REDES,,11.805063533509776,LINE:005251,BUS:JUNCTION:60:02390,BUS:EREDES:1803P5015700:60,"[[-8.116372048585934,41.072256486688694],[-8.111202703428683,41.065190184626225],[-8.110226703641668,41.062845576774315],[-8.062964784642151,41.014363641093276],[-8.062198954240579,41.01390679657807],[-8.060854732073732,41.01219699752136],[-8.044755114752196,40.995659646459686],[-8.044611448044181,40.994232060036744],[-8.046071099328042,40.99019363077191],[-8.051904695528586,40.98834720027556],[-8.052442045280433,40.98659291696033],[-8.052445209158554,40.98657053370774]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-34.493444385396415,7.395905262114194,34.943726200354305,-5.998639799728934,0.45028181495789,1.3972654623852607,0.340941295799516,0.3411646284762735,0.3411646284762735,0.9956471680947164,1.249278682612783,1.0,3.804825358618851,48.9546030242895,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:218270045:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0104L5125300,E-REDES,,0.1117419157595093,LINE:005256,BUS:JUNCTION:60:03334,BUS:JUNCTION:60:03345,"[[-8.268260835540941,40.883795176681105],[-8.268102375851107,40.883821037021434],[-8.267923480045752,40.88383295494635],[-8.267824765630657,40.883833071668434],[-8.267689014110791,40.883823867102606],[-8.267550163419502,40.883807642325195],[-8.267417472862858,40.88378672764948],[-8.267312536218652,40.883761097670856],[-8.267207580524929,40.88372610267541],[-8.267121114737433,40.883681720899844],[-8.2669995402505,40.88361932578034]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.3560799940273542e-06,-0.3633092032130858,-1.065174944348844e-06,0.341423617935592,2.909050496785101e-07,-0.0218855852774937,0.0036034929346707,0.0033864150381084,0.0036034929346707,0.9701543755756376,-4.704161564819394,0.9701558309967916,-4.704208867380137,0.5745273408700075,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:218270052:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0104L5125300,E-REDES,,1.7431626225468988,LINE:005257,BUS:JUNCTION:60:03345,BUS:JUNCTION:60:03346,"[[-8.266956684649784,40.88360172680351],[-8.266876405515077,40.88356553190313],[-8.266808487171854,40.88353985800782],[-8.266719003797178,40.88352825677336],[-8.266646525015757,40.883535365433076],[-8.266560252618824,40.88358580306657],[-8.266455289452288,40.883663609943945],[-8.266339980650887,40.88373004681215],[-8.266225975220882,40.88379573464737],[-8.266121171859105,40.8838356580341],[-8.266031761692135,40.88386034533784],[-8.265937674469118,40.88386045504742],[-8.265760296731017,40.883831216124854],[-8.265616731932662,40.88380112718703],[-8.26547785581937,40.88377202314668],[-8.265385301694076,40.88376744815289],[-8.265212561044061,40.88377233102025],[-8.264948156104133,40.883796256722604],[-8.264637341980187,40.88380535054345],[-8.26427833600928,40.883815849730546],[-8.263913955511562,40.88382650705161],[-8.26353409229828,40.88383761317534],[-8.263191410500221,40.88386537941717],[-8.262718972505745,40.88390365681234],[-8.26215649016085,40.88392275513723],[-8.261835759641304,40.88393364458807],[-8.261444402765415,40.883946926963475],[-8.260985214470107,40.88398435389101],[-8.260723044619315,40.88400571905331],[-8.260588897542053,40.88402811101778],[-8.260479472248353,40.884072716922866],[-8.260371616477691,40.88413136838517],[-8.260148225333722,40.884278017057404],[-8.259964097621518,40.88438359591301],[-8.259761053962963,40.88450002822815],[-8.259558436241162,40.88461620757776],[-8.259398685849028,40.88470781009437],[-8.259280049060889,40.88477583742766],[-8.259162934219782,40.88483332739349],[-8.259053497649536,40.88487324948172],[-8.258971791144244,40.884895581554126],[-8.25884401159043,40.884923349290524],[-8.258427777790326,40.88499169494452],[-8.258076696966723,40.88504933299788],[-8.257868531930264,40.88508350918285],[-8.2577328214686,40.88509653459358],[-8.257641051684946,40.885099561543875],[-8.257468231500097,40.885064631897095],[-8.257312300753238,40.884988711946704],[-8.257162522401263,40.88490342013889],[-8.256969722013919,40.884811727543635],[-8.25680740830183,40.8847165076614],[-8.256669979489338,40.88463588426264],[-8.256527886265733,40.88453536525187],[-8.25640585383247,40.8844395068116],[-8.256286928591084,40.884355351057714],[-8.256143381978628,40.88430165785709],[-8.255916190230897,40.884255150485316],[-8.255650801242867,40.88418706337649],[-8.255391110624474,40.88412043730978],[-8.255145748161027,40.884057487246515],[-8.254968252521547,40.883994464026905],[-8.254838535161598,40.883911488942914],[-8.254724203175897,40.88380742615047],[-8.254659259068097,40.883719699166974],[-8.254609691496162,40.88360620213597],[-8.254590933165664,40.88347160107849],[-8.254613774210318,40.88331237263635],[-8.254673708656433,40.88319407621186],[-8.254762959272568,40.883081601516906],[-8.254887695507493,40.88297494188376],[-8.25506344756035,40.88289302656589],[-8.255348547248033,40.882781584079545],[-8.255784689683116,40.88261108711873],[-8.256307175579959,40.8824068353236],[-8.25641813451903,40.88235754922953],[-8.256541401472314,40.88229186102869],[-8.256626547910592,40.882207394117735],[-8.256695226726585,40.88207278852515],[-8.256727497399648,40.882009540099084],[-8.256736564061098,40.88191002769161],[-8.256730200411502,40.881807020181604],[-8.25668836682159,40.88170639241193],[-8.256620297777454,40.88159759876034],[-8.256524512754684,40.88151341810224],[-8.256404083263705,40.881446823332396],[-8.256219556984208,40.88138332336442],[-8.255984879774484,40.881319336955286],[-8.255688299245648,40.88123847878953],[-8.255487156687861,40.88118364010536],[-8.255088659180675,40.881074993171474],[-8.254779177862702,40.88099060761705],[-8.25458044645298,40.88093642211898],[-8.254422893109629,40.88089346635597],[-8.254299846603738,40.88085991062951],[-8.254186878034524,40.88082911751739],[-8.254006024050003,40.88077980159345],[-8.253856341353824,40.88073898883224],[-8.253775406150371,40.880708008247666],[-8.25373129537586,40.88067590801475],[-8.25369114070551,40.88064668509648],[-8.253678774003706,40.88063148015484],[-8.253675459642196,40.88059690539094]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0651672041024044e-06,-0.3414236179792218,-1.1307731065397172e-13,-1.3740449792724282e-12,1.0651670910250937e-06,-0.3414236179805959,0.0033864150385412,1.3674401325394232e-14,0.0033864150385412,0.9701558309967916,-4.704208867380137,0.9701668307192852,-4.704566366177534,0.5399172587396907,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226414074:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5603200,E-REDES,,3.8755896173177673,LINE:005258,BUS:JUNCTION:60:01726,BUS:JUNCTION:60:02306,"[[-9.252596778933109,38.773466512151366],[-9.256205512162884,38.772440442064685],[-9.25721936841582,38.77166420825268],[-9.261520670601044,38.76797343498804],[-9.261922662973976,38.768038536981884],[-9.263269590768054,38.76833651729703],[-9.26456630546217,38.767082298498565],[-9.26573064067708,38.765976373416215],[-9.26710324603896,38.766076089917924],[-9.273237775123183,38.766509055975064],[-9.275633303285023,38.766310689882026],[-9.277370080398477,38.766153829551826],[-9.280869749547257,38.76585074604125],[-9.28232693714822,38.76535106363644],[-9.285328877082593,38.764333998736426],[-9.288938946724965,38.76325089875958],[-9.288865500912635,38.761497726038264],[-9.288779272775075,38.76061740509392]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,54.6665042437802,8.519696517838648,-54.290440986861945,-7.288839620991314,0.3760632569182576,1.2308568968473343,0.5439606459826336,0.5440149000173311,0.5440149000173311,0.9787080296868398,-12.83767988649759,0.9689020442862624,-14.088668189388873,78.06211795341241,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:219040167:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1115L5601500,E-REDES,,1.0614050933419572,LINE:005259,BUS:JUNCTION:60:01696,BUS:JUNCTION:60:02393,"[[-9.195683530918371,38.78446512120675],[-9.193596695779366,38.783637393549846],[-9.190046147414682,38.782444141245286],[-9.187113472794357,38.78190857239658],[-9.184168089788832,38.78137059404534]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
