source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:246772661:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5615500,E-REDES,,1.0355617954345022,LINE:005260,BUS:JUNCTION:60:01702,BUS:JUNCTION:60:01703,"[[-8.960889120455771,39.02994272239008],[-8.961330675062671,39.02763897907718],[-8.960647750095637,39.02566710393188],[-8.960057271782905,39.02396181877374],[-8.959005735550166,39.02089271152704]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.25189422172216,8.660023426797022,11.258335140167755,-8.648889695509068,0.0064409184455982,0.0111337312879538,0.1376943816509829,0.1377570743932815,0.1377570743932815,0.9922437738716394,-11.23390972795597,0.9916748039608564,-11.148529045172229,19.767122168644217,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:219040195:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1115L5601500,E-REDES,,0.6631304361043909,LINE:005262,BUS:JUNCTION:60:03175,BUS:EREDES:1106P5397000:60,"[[-9.171871208389959,38.78213761863661],[-9.170338925847648,38.782983184975365],[-9.169339260854162,38.78311580679226],[-9.168187255520593,38.78239483175537],[-9.167401259175378,38.78131559806561],[-9.166756264698387,38.78079553375023],[-9.166156366920779,38.78077552621682],[-9.16601898396049,38.78076427587318],[-9.165995982635295,38.78076368682319]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9831955366472028,-12.78680304505749,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:219040209:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1115L5601400,E-REDES,,0.6637701083086766,LINE:005263,BUS:JUNCTION:60:03175,BUS:EREDES:1106P5397000:60,"[[-9.171878172365243,38.78214485288016],[-9.170346208284823,38.78299016426254],[-9.169335956388323,38.783124429497086],[-9.168178560031885,38.78240071887321],[-9.167391851556646,38.781320779829194],[-9.166750936755161,38.78080350774195],[-9.166156232431051,38.78078453512371],[-9.166018722882574,38.780773285900686],[-9.16599568859681,38.78077280523503]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9831955366472028,-12.78680304505749,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229695956:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618600,E-REDES,,0.1201427424421818,LINE:005264,BUS:JUNCTION:60:01707,BUS:JUNCTION:60:01708,"[[-9.142214768068216,38.71695753384549],[-9.142197521094515,38.7169379107665],[-9.142183805058067,38.71692571564096],[-9.14216024355315,38.716898580569676],[-9.142157696137346,38.71689567504743],[-9.142153944689397,38.716891365704655],[-9.142151560505322,38.71688862091206],[-9.14214790280423,38.71688443686826],[-9.14214498129292,38.71688109319608],[-9.142142655605717,38.71687841996024],[-9.142139909202879,38.716875263938554],[-9.142135538687118,38.71687026634401],[-9.142131156168299,38.716865232821746],[-9.142128082543197,38.716861701299685],[-9.142125838853337,38.71685913544858],[-9.142122800351821,38.716855648661905],[-9.142120428046953,38.71685293078946],[-9.142117237811183,38.716849283173346],[-9.142115040614584,38.71684675295148],[-9.142113135645067,38.71684456250087],[-9.142111463645387,38.71684258622426],[-9.142105816573888,38.716835933215386],[-9.142100508476384,38.716829673620474],[-9.142095153379998,38.71682334236897],[-9.142091388540736,38.71681889802244],[-9.142042644534088,38.71676136299834],[-9.142037944273117,38.71675580976489],[-9.142032425830381,38.71674930877357],[-9.142027386472028,38.71674335311843],[-9.142021119587566,38.71673595781299],[-9.142018816394929,38.71673324834884],[-9.142014080887911,38.71672764137206],[-9.14198777396657,38.71669659357367],[-9.141958871400965,38.71666247851823],[-9.14193134862749,38.716629999962656],[-9.141890844278105,38.71658440109327],[-9.14187745578771,38.716569329602876],[-9.14187036382497,38.716561310871526],[-9.141867656198741,38.71655519093288],[-9.141865303897863,38.71654817614855],[-9.141863385581008,38.7165417701459],[-9.141861962279854,38.71653622461671],[-9.141859072998354,38.716530268388595],[-9.141849427354808,38.71651971350184],[-9.141848143158306,38.71651914809879],[-9.14183922918457,38.71651482931242],[-9.141821621235977,38.71650956777178],[-9.141810181185186,38.71650875684187],[-9.141799694181623,38.7165103067337],[-9.141787208190134,38.71651605353051],[-9.141782560970885,38.71651916535798],[-9.141628427983472,38.716627275957904],[-9.141488753942005,38.71672525375121],[-9.141361546383678,38.71681448518973],[-9.141307101887719,38.71685267122795]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.451259498942996,3.23329190312445,-16.45056532569189,-3.2560399595459817,0.0006941732511052,-0.0227480564215323,0.1646257273852315,0.1646713474753104,0.1646713474753104,0.9799848967709948,-13.00298265795839,0.9799308289194276,-13.006752447548688,26.25457940327968,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698448:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618600,E-REDES,,0.491682402028435,LINE:005265,BUS:JUNCTION:60:01715,BUS:JUNCTION:60:01707,"[[-9.14529262664301,38.72063078477227],[-9.145296109262867,38.72062906110219],[-9.14529836757169,38.720627762408526],[-9.14530084292104,38.720626362746714],[-9.145305998654138,38.72062342652767],[-9.14530799037119,38.72062197701272],[-9.14530855223376,38.72062105334282],[-9.14530865167639,38.72061995352655],[-9.145298364776819,38.720512822660815],[-9.145295455747286,38.72050224568377],[-9.145288662867403,38.720488594688256],[-9.14528002353602,38.720476094689104],[-9.145266954026267,38.72046010204009],[-9.144946235930043,38.720093958413344],[-9.144733550386656,38.719851068444434],[-9.144288003959337,38.71934243808325],[-9.144179733980128,38.719218311375265],[-9.144174953803784,38.71921282197859],[-9.14402591546887,38.7190416671067],[-9.143888707328278,38.71888259717705],[-9.143742678730133,38.718713595758175],[-9.143639035576902,38.71859455391815],[-9.143347401332287,38.71826105048962],[-9.143315181991792,38.718224199088866],[-9.143312576424698,38.718222068769],[-9.143308373039146,38.7182191505811],[-9.143302815227248,38.71821639724788],[-9.143300467851018,38.71821545372597],[-9.143297452535522,38.71821443491424],[-9.143293281922908,38.71821221004461],[-9.143289495339523,38.718207865012666],[-9.143288386622048,38.718200992630436],[-9.143287970408553,38.71819838396354],[-9.1432872198477,38.71819489542347],[-9.143286850696544,38.71819317812386],[-9.143283781027245,38.71818830443352],[-9.143208813136546,38.71810255916369],[-9.143159664189847,38.71803763270682],[-9.143158216153063,38.71803605085212],[-9.14284572744045,38.71767874774481],[-9.142806821995158,38.717634099212425],[-9.142746376527798,38.71756464026758],[-9.142718050785025,38.717531529295364],[-9.142673276413532,38.7174791667338],[-9.142214768068216,38.71695753384549]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.05516121740965,3.060756806674184,-16.0524602927844,-3.154134202133806,0.0027009246252518,-0.0933773954596222,0.1604501406290836,0.1606335186035886,0.1606335186035886,0.9801997384214712,-12.987897302311795,0.9799848967709948,-13.00298265795839,25.61080317654193,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698525:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618500,E-REDES,,0.2357556722557103,LINE:005266,BUS:JUNCTION:60:01709,BUS:JUNCTION:60:01710,"[[-9.162261202929574,38.736269283497364],[-9.162225596595048,38.73625808551461],[-9.161809032038967,38.73612874889725],[-9.161665859734576,38.73608395392089],[-9.161654018639359,38.73599701603822],[-9.161648235577557,38.73597952884299],[-9.16164546629389,38.735971689450395],[-9.161666846491512,38.735962907605845],[-9.161705248569993,38.73594777838637],[-9.161788166597558,38.73590840419076],[-9.16189715875008,38.73585717105128],[-9.162046540407438,38.73578267494361],[-9.16217325425745,38.73571540458483],[-9.162313318847179,38.73563924277566],[-9.162433799135638,38.73556879330913],[-9.162579947078497,38.73547903882773],[-9.162714588673484,38.735390511643345],[-9.16296388529257,38.73521202978375],[-9.163041800709681,38.73515038655669],[-9.163153184133566,38.73506326214237],[-9.163165979116965,38.73505251102475]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.652201074537109,2.9198762710386146,-11.651503299441716,-2.965853309501604,0.0006977750953911,-0.0459770384629893,0.117785253436968,0.1178986967837547,0.1178986967837547,0.9813627414301764,-12.915418850782665,0.981282144855514,-12.920465278212465,18.79732414721621,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698529:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618500,E-REDES,,0.4987347173949686,LINE:005267,BUS:JUNCTION:60:01710,BUS:JUNCTION:60:01711,"[[-9.163165979116965,38.73505251102475],[-9.163210301249617,38.73502445693783],[-9.163261435879303,38.73498150688061],[-9.163380733065084,38.734875332993525],[-9.1634865734406,38.73477869092252],[-9.163554289697712,38.734711642644314],[-9.163589853574857,38.73468077423897],[-9.163630089136447,38.734638893090064],[-9.163652878567891,38.73461140728305],[-9.163707574973959,38.73455148193405],[-9.163715056491426,38.734541525321085],[-9.163718958358736,38.734537752635205],[-9.163725911889719,38.734531863195656],[-9.163735386935102,38.73452857275577],[-9.163746677309566,38.73452595988452],[-9.1637563387495,38.73452443332321],[-9.163763343693281,38.734523713897055],[-9.163769874104577,38.73452358416711],[-9.163776140466469,38.734524285484866],[-9.16378351267996,38.73452511215358],[-9.163791894863481,38.73452579478613],[-9.163813602148709,38.73452220715465],[-9.163826600907665,38.734518435199924],[-9.163878159096237,38.734503360232566],[-9.16394280396448,38.7344738472788],[-9.163993395296448,38.73444434131791],[-9.164021848173665,38.734420426546414],[-9.164061655275956,38.73438316102044],[-9.164136366504035,38.73429399955487],[-9.16413685715631,38.7342929323017],[-9.16413695351432,38.734292436022216],[-9.164137103346917,38.734291660028944],[-9.16413726441913,38.73429086592081],[-9.164137446673664,38.73428994551655],[-9.16414099089044,38.73416230088851],[-9.16415441117383,38.73413749199086],[-9.164156674818848,38.734114195871854],[-9.164152268634291,38.73409012995716],[-9.164139824684147,38.734068531117885],[-9.164113682422508,38.73404284664635],[-9.164064811562568,38.73401530015284],[-9.163986188607216,38.73396854159054],[-9.163664309485746,38.733796335796185],[-9.16355485480173,38.73373760758657],[-9.163542722351597,38.73373044541551],[-9.163443097677787,38.73368189919202],[-9.16344271588146,38.73368174042225],[-9.163428491371654,38.73367624513275],[-9.163410733852595,38.73367058285793],[-9.163394836599933,38.73366552569653],[-9.163381868491467,38.7336610281828],[-9.163371208974992,38.73365712281889],[-9.163357401770286,38.73365105634634],[-9.163342437292497,38.73364448664339],[-9.16331092939693,38.733628712878684],[-9.16324272041574,38.73358471735642],[-9.163149317364253,38.733518550778555],[-9.163119722531235,38.73349345503236],[-9.163084700103203,38.733461200944575],[-9.163022050909797,38.73339995135015],[-9.162971096018781,38.733348984514805],[-9.162944130866189,38.73332200991453],[-9.162936808639627,38.73331025630273],[-9.162934765295569,38.73330571639076],[-9.162933316064525,38.7333025043894],[-9.16293204903114,38.73329996636463],[-9.16293105527931,38.73329803845824],[-9.162905490931728,38.73324931569333],[-9.16287370906616,38.73319208137126],[-9.162842795504739,38.73313924418809],[-9.162803420538587,38.73307140260564],[-9.162766191862003,38.73298326553958],[-9.162738429168527,38.7329048093982],[-9.16271091562965,38.7328108846755],[-9.162685079660251,38.732716053374986],[-9.162656201289515,38.73262637433672],[-9.162634075024632,38.732563190697164],[-9.162600591861095,38.73248117285102],[-9.16255682700599,38.73239511110429],[-9.162483730274886,38.732278987811476],[-9.162407680710752,38.73218543701154],[-9.16229206619163,38.73205954576936],[-9.162251699252831,38.73202662693043],[-9.162107362066571,38.731904213547615],[-9.16209052426207,38.731890489993546],[-9.162023405497012,38.73182855861759],[-9.161907940084024,38.731728166727045],[-9.16180249492533,38.73162881237876]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.563961446497338,2.9432581096060435,-11.56250300181684,-3.040527837130409,0.0014584446804963,-0.0972697275243654,0.1170121283517691,0.1172575860026254,0.1172575860026254,0.981282144855514,-12.920465278212465,0.9811116183238366,-12.931020542693426,18.695107859030532,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698537:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618500,E-REDES,,0.4915341149643829,LINE:005268,BUS:JUNCTION:60:01713,BUS:EREDES:1106S5064000:60,"[[-9.152181511302294,38.725626775053854],[-9.152165353943415,38.72562750162878],[-9.152099164329751,38.72563470924311],[-9.152037806088435,38.72564365818961],[-9.151962496797696,38.7256548457189],[-9.151870805924021,38.72567363464816],[-9.151805671034241,38.72568951641707],[-9.151728789308322,38.72571142780289],[-9.151612079818012,38.725753107517185],[-9.151524239398745,38.725789580933316],[-9.151442069220558,38.72582776133564],[-9.151180759864456,38.725968265670645],[-9.151120587546693,38.72589968260162],[-9.15111761848685,38.72589628553042],[-9.151095812290206,38.72588152616624],[-9.151067576904152,38.72587704892218],[-9.150912012040653,38.72588399040332],[-9.150869266445525,38.72587970610359],[-9.150820877717537,38.72586753511381],[-9.150803923423254,38.72587044833899],[-9.150790127717002,38.72588038713549],[-9.150770594501786,38.725894411452934],[-9.150489987636101,38.72605026966431],[-9.150479825382336,38.72605371815518],[-9.150347854514827,38.72609372807245],[-9.150323664426208,38.726099685874225],[-9.15029367640858,38.72610547801151],[-9.150264944935781,38.726109871988506],[-9.150233194786734,38.72611385088151],[-9.150203377511486,38.72612437961468],[-9.150185046582129,38.72614210457462],[-9.150177937867788,38.72615490355899],[-9.150167183151453,38.72616359972947],[-9.150150088215167,38.726165523226804],[-9.150138090932938,38.72616364604766],[-9.150123827332829,38.726154411219966],[-9.149950043485202,38.72599748699458],[-9.149503916495386,38.7258309089659],[-9.149487973821305,38.72581435632448],[-9.149466526566757,38.72579642837941],[-9.149417538070477,38.72576141822646],[-9.149392655456412,38.72574044851725],[-9.149366383152943,38.72571554548208],[-9.149343192384318,38.725693867430124],[-9.149318993265682,38.725667577146524],[-9.149293233148674,38.725636625395154],[-9.149271257834378,38.72560821692077],[-9.149252026256093,38.725578676594985],[-9.149235877472416,38.72555082991949],[-9.149211255894928,38.7254963758706],[-9.149205110268463,38.72549115079485],[-9.149187128593892,38.725484866748246],[-9.149165460796462,38.725486235393674],[-9.149143509261185,38.72548705702864],[-9.149125808144479,38.72548758043422],[-9.149110678534814,38.72548618080535],[-9.149092875084612,38.725481921949864],[-9.14873711650801,38.72528561221707],[-9.148713540141815,38.72526185658813],[-9.148703990779127,38.72525500366516],[-9.14869623822465,38.7252507924112],[-9.148690522788932,38.72524670755669],[-9.148683900320886,38.725242720672036],[-9.148675112618374,38.725235248588405],[-9.148671757767577,38.72523139541241],[-9.148671325205086,38.7252308947387],[-9.148658197970546,38.72521581278056],[-9.148648706001223,38.72520489683125],[-9.14863438673952,38.72518846506239],[-9.148628448388658,38.72518406687088],[-9.148620799593916,38.725177440615916],[-9.14861245544976,38.72517124377731],[-9.148604173907694,38.725164596002934],[-9.148600304487053,38.72516013477061],[-9.147893899392209,38.724346189381926]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.491301979746607,3.305071256564135,-11.489856361230286,-3.400783649046932,0.0014456185163211,-0.0957123924827967,0.1173345207705567,0.1176048537404328,0.1176048537404328,0.9805960035364476,-12.96197363789199,0.9804220494949194,-12.972106073006971,18.750474919155124,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698541:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618500,E-REDES,,0.510573583289714,LINE:005269,BUS:EREDES:1106S5064000:60,BUS:JUNCTION:60:01715,"[[-9.147893899392209,38.724346189381926],[-9.147559376889163,38.72396072546149],[-9.147553160107142,38.723955329766355],[-9.147549161489126,38.72395310355812],[-9.147540024209002,38.72394934564323],[-9.147535077430927,38.723947560050064],[-9.147530251749732,38.72394620577923],[-9.147511892688188,38.723941654250545],[-9.147509937511428,38.72394081550048],[-9.147509495635955,38.723940468036034],[-9.147480313127476,38.72390403283132],[-9.147368786193777,38.723774911177294],[-9.147319255100738,38.72372008764734],[-9.147316906335083,38.72371418992295],[-9.147315224563709,38.72370748470751],[-9.147315149321871,38.72370217075154],[-9.147314998965786,38.723691551846215],[-9.147313347861369,38.72368457612986],[-9.147311743942641,38.72368093289435],[-9.14730893395012,38.72367738120884],[-9.14730698545412,38.723675389397144],[-9.147299715375702,38.723667066293096],[-9.146347788152587,38.722584964792496],[-9.146175629430688,38.72238157637333],[-9.144935436621315,38.720975413108896],[-9.144933619485975,38.72097294270295],[-9.144931251309096,38.72096972041695],[-9.144929158804166,38.72096647772559],[-9.144927746860345,38.72096420197912],[-9.144926165690647,38.7209613421914],[-9.144922578649092,38.72095486063273],[-9.144920832324802,38.720951705018535],[-9.1449205976794,38.72095137376327],[-9.144918802902957,38.72094885812417],[-9.144917922950984,38.72094761366517],[-9.144917595694176,38.72094723817359],[-9.14491536301725,38.72094465426783],[-9.144907067567617,38.72093452031743],[-9.14490071525824,38.72092600894571],[-9.144894643027563,38.72091209045454],[-9.144891694969479,38.72090118952472],[-9.144891102601465,38.72089506934268],[-9.14489085300976,38.720890423471644],[-9.144891078242589,38.720883575576956],[-9.14489347990657,38.72087125908593],[-9.144899504971924,38.72085741588825],[-9.144903727358287,38.72084945240662],[-9.144912726667243,38.72083778133427],[-9.14492481175478,38.72082803820888],[-9.144932372293594,38.720822775158474],[-9.144943477278712,38.720816094177884],[-9.144957877258785,38.72080742993591],[-9.14495832220289,38.720807182867674],[-9.1452826368189,38.720646400880064]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.132288060826344,2.977174371565866,-16.129463866431596,-3.0741495683748408,0.0028241943947477,-0.0969751968089749,0.1610065070502995,0.1611912779037098,0.1611912779037098,0.9804220494949194,-12.972106073006971,0.9801997384214712,-12.987897302311795,25.69973021854081,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698545:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618500,E-REDES,,0.4931294887678973,LINE:005270,BUS:JUNCTION:60:01715,BUS:JUNCTION:60:01707,"[[-9.1452826368189,38.720646400880064],[-9.145302596034005,38.72063650836407],[-9.145305139473955,38.72063504505697],[-9.145307591956941,38.720633654601116],[-9.145313318079484,38.72063039816176],[-9.145317449445711,38.720627389754945],[-9.145319853524748,38.72062338745107],[-9.14532018443375,38.72061995260242],[-9.145309775719566,38.72051152566819],[-9.145306503330012,38.7204996457086],[-9.145299118680331,38.72048480180541],[-9.145289927797137,38.72047151390178],[-9.145276542272011,38.72045512765017],[-9.144955718898158,38.72008885885269],[-9.144743033338548,38.71984596890107],[-9.144297487004396,38.71933734758278],[-9.144189228640608,38.71921322979073],[-9.144184448463898,38.71920774039445],[-9.144035421868235,38.71903660344851],[-9.143898236964082,38.71887755134443],[-9.143752185107035,38.71870853212308],[-9.14364853019507,38.71858947237757],[-9.143356884304527,38.718255960065534],[-9.143324127486872,38.71821850078705],[-9.14332054478446,38.718215568219954],[-9.143315296427907,38.71821192944237],[-9.14330854596903,38.71820858290708],[-9.143305400509341,38.718207303994994],[-9.14330300905243,38.71820649597198],[-9.143301549319041,38.71820571591668],[-9.143300555988672,38.718204580519775],[-9.143299788155199,38.71819986706523],[-9.143299346408343,38.71819707846289],[-9.143298558563512,38.718193392073424],[-9.143297895081554,38.71819037118665],[-9.14329374297037,38.71818375033883],[-9.143218506463326,38.71809771014167],[-9.143169298759236,38.71803269411907],[-9.143167628861093,38.71803087097303],[-9.142855210500064,38.71767366636819],[-9.142816316548165,38.717629017739554],[-9.142755906072983,38.717559594528204],[-9.142727603828364,38.71752651938634],[-9.142682782706189,38.717474103185836],[-9.142236111119573,38.71696593378993]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.00804740364202,3.0514861208764668,-16.005354404867248,-3.1451671856333205,0.0026929987747728,-0.0936810647568537,0.1599787691643145,0.1601626868337021,0.1601626868337021,0.9801997384214712,-12.987897302311795,0.9799848967709948,-13.00298265795839,25.535735532549253,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698565:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618500,E-REDES,,0.4757025652353797,LINE:005271,BUS:JUNCTION:60:01712,BUS:JUNCTION:60:01713,"[[-9.15588266979536,38.72851508295491],[-9.155107840364158,38.72763735794977],[-9.154556845785761,38.72701482373916],[-9.154520871451512,38.72697418908078],[-9.154412078969484,38.72685258089407],[-9.154360701229736,38.726801037396534],[-9.154198038238826,38.72663768976714],[-9.154133628131916,38.72657295564839],[-9.154066598433076,38.72651724320376],[-9.154045957499267,38.7264430372975],[-9.153951371327627,38.72633778868457],[-9.153869716754924,38.726252343158144],[-9.15381597005761,38.72620315315106],[-9.153745875050781,38.72614209866989],[-9.153623529319143,38.72604965840672],[-9.153571824557712,38.726014628717365],[-9.153498522820016,38.7259673750553],[-9.153430058867677,38.725927951878965],[-9.153350788414487,38.725883866999645],[-9.153281687920735,38.72584898923341],[-9.153183756414071,38.72580503131068],[-9.153094236681499,38.72576713411321],[-9.152944850201916,38.72571451873587],[-9.152873448497381,38.72569405530747],[-9.15279665387913,38.72567521531502],[-9.152667127897226,38.725649341400654],[-9.152601387505321,38.72563882701884],[-9.152525219489256,38.725630070118086],[-9.15247471177139,38.72562576412002],[-9.152423691356466,38.725623408263864],[-9.152367204731236,38.725621568525185],[-9.152303415769309,38.725621314842584],[-9.152181511302294,38.725626775053854]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.711114180783683,3.275505141779188,-11.70966786087824,-3.3680822813041877,0.0014463199054439,-0.0925771395249999,0.1193098260293235,0.1195647526526881,0.1195647526526881,0.980765887905676,-12.951930182491724,0.9805960035364476,-12.96197363789199,19.06295381972356,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:243687245:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.4854028470979441,LINE:005272,BUS:JUNCTION:60:01854,BUS:JUNCTION:60:01721,"[[-9.19913653433858,38.70610210748597],[-9.19915129051801,38.70598740244461],[-9.199157876692217,38.705936322083744],[-9.19916021427445,38.705918807576616],[-9.199158335109377,38.70586666052441],[-9.199158696153239,38.7058638828229],[-9.199164590958315,38.7058181053646],[-9.199171640638628,38.7057634086384],[-9.199175949493627,38.705730031396314],[-9.199180390758608,38.7056955089533],[-9.199183411375873,38.70567213313293],[-9.19918858648001,38.70563207319424],[-9.199192184732022,38.70560425124947],[-9.199195432228926,38.70557912584199],[-9.199202784658063,38.70552237256715],[-9.199208280699919,38.70547993163469],[-9.19921430199209,38.7054333873526],[-9.19921898347876,38.705397241307466],[-9.199224314349504,38.70535606297493],[-9.199228284171749,38.705325400175205],[-9.199234027380324,38.70528102931225],[-9.199238264832214,38.70524826524855],[-9.199242151933097,38.70521822474206],[-9.19924542873784,38.70519120742439],[-9.199249614766195,38.705155759502574],[-9.199254208716045,38.70511682183338],[-9.19925837389157,38.70508151822623],[-9.199263836329953,38.70503527630009],[-9.199268012455265,38.70499993656096],[-9.19927268312181,38.70496152064242],[-9.199278375961248,38.70491917699182],[-9.19927994878876,38.70490744346906],[-9.199284483013397,38.70487376690293],[-9.199287404675761,38.70485069824626],[-9.199291256827435,38.70481985636058],[-9.199294009181608,38.70479777110089],[-9.199296731472629,38.70477598337336],[-9.199297950575204,38.70476597357202],[-9.199299766703493,38.70474432022922],[-9.199300372785064,38.70473560414292],[-9.19930140883815,38.70472333505319],[-9.199302524251339,38.70471021850458],[-9.199303679612292,38.70469669623972],[-9.199304795158723,38.70468358869765],[-9.199305880643267,38.704670778687785],[-9.19930645792135,38.70466399053554],[-9.199307369466453,38.70465339803516],[-9.199308337383385,38.70464195828588],[-9.199311041071036,38.70461969331349],[-9.199313581240915,38.70459957369292],[-9.199316727488476,38.704574602335775],[-9.199319926113857,38.70454928820335],[-9.199324944846827,38.70450954495339],[-9.199327906967822,38.704486106604776],[-9.199331208335954,38.70445997182273],[-9.199335063934829,38.70442936410535],[-9.199337841126999,38.70440740472587],[-9.199341913178344,38.70437511957866],[-9.199345883012612,38.7043436911066],[-9.199349482061194,38.70431515752745],[-9.19935431517238,38.704276848211876],[-9.19935674322026,38.70425769344895],[-9.199360207493239,38.70422782794421],[-9.199361450611999,38.704217115312915],[-9.199363313949833,38.704200956300035],[-9.199365422063034,38.704182705239695],[-9.199366182862585,38.704176663058746],[-9.199368271685506,38.7041609794002],[-9.1993706408373,38.70414327543194],[-9.199374820622277,38.70411205221994],[-9.19937857510079,38.70408392257082],[-9.199382361647192,38.70405563048798],[-9.199385496010342,38.70403218155538],[-9.199389591601747,38.70400148156426],[-9.199392850223553,38.70397711269978],[-9.199397081164175,38.703945465651934],[-9.199400432643502,38.70392038432194],[-9.199404043336267,38.70389340898413],[-9.199407953457074,38.703864151935356],[-9.199411224716323,38.703842179031916],[-9.199415512340723,38.703815116440445],[-9.19941846482294,38.70379644330677],[-9.199421764049127,38.70377557810806],[-9.19942282606738,38.70376892064407],[-9.199424414603738,38.70375670055216],[-9.19942827543529,38.703724903749816],[-9.19943609970292,38.70366048048854],[-9.199439909798514,38.703622955181295],[-9.199447808899171,38.70355506322769],[-9.199453659899612,38.703504818265294],[-9.199457737371645,38.703469812701385],[-9.199458908984353,38.70345970424428],[-9.199471340417855,38.7033557036152],[-9.199474587550235,38.703332884194545],[-9.199477377315576,38.703313320771045],[-9.199483872241277,38.70326772696193],[-9.199486454364829,38.703249660731245],[-9.199497180289256,38.70318015757536],[-9.199505368525118,38.70312707181395],[-9.199510642148821,38.70309288403895],[-9.19951481963039,38.703063831720705],[-9.1995212756104,38.70301794100583],[-9.199523785624635,38.7029911648788],[-9.199528754237324,38.7029496114987],[-9.19953458314932,38.70290097912774],[-9.199540072417388,38.702855016170844],[-9.199545441305322,38.7028102343363],[-9.199552106974679,38.70275448715667],[-9.199556289282578,38.70271957971375],[-9.199556474867272,38.70271814577644],[-9.199556595374736,38.7027169736601],[-9.199556615787632,38.70271602765343],[-9.19955656790765,38.70271512730963],[-9.199556403481823,38.70271411993667],[-9.199556073721261,38.702712816816216],[-9.199555666853751,38.70271173959539],[-9.199555003371044,38.70271041249992],[-9.19955426144154,38.70270922123822],[-9.199553437581613,38.702707931638955],[-9.199552649275008,38.70270671377746],[-9.199551802293563,38.70270541538158],[-9.199551104329585,38.702704088601074],[-9.199550902101755,38.70270363104995],[-9.199550688112158,38.70270315559063],[-9.199550437497411,38.70270253634089],[-9.19955002808433,38.702701287994884],[-9.199549771708242,38.702700281461844],[-9.19954966116285,38.702699805057605],[-9.19954956157533,38.70269929252203],[-9.199549472945659,38.7026987438551],[-9.199549392326189,38.702697960911905],[-9.199549330004848,38.70269686252815],[-9.199549326492349,38.702695853685334],[-9.19954939274655,38.70269489825208],[-9.199549841664082,38.702691074839194],[-9.199550375966702,38.702686809263604],[-9.19955783990892,38.70262754174402],[-9.199558087488857,38.702625638834164],[-9.199558269991654,38.70262399774532],[-9.199558362314924,38.7026232492536],[-9.19955847028554,38.7026227798611],[-9.199558620747675,38.70262207587734],[-9.199558771209807,38.702621371893606],[-9.19955915446636,38.702620089283414],[-9.19955964290879,38.70261892281392],[-9.199560243609348,38.70261757516275],[-9.199560903386635,38.70261633506566],[-9.199561578141326,38.7026153290349],[-9.199562140369894,38.70261448617261],[-9.199562794548727,38.70261364247037],[-9.199563676057501,38.702612625543146],[-9.199565543590943,38.70261066279641],[-9.199566834588314,38.702609353878586],[-9.199567853754418,38.702608317678234],[-9.199568305466578,38.70260777308324],[-9.199568700379748,38.70260727404618],[-9.199568925699873,38.7026069657223],[-9.199569150082091,38.70260659435235],[-9.199569284657825,38.702606367927736],[-9.199569475228621,38.70260604190569],[-9.199569654037663,38.70260569797547],[-9.199569821620889,38.702605372163426],[-9.199570000161948,38.70260501022],[-9.199571400761048,38.70259329627822],[-9.199576915636491,38.70255060291932],[-9.199585924689238,38.70248161086113],[-9.199595171150678,38.702410806062574],[-9.199602971004923,38.70234398692255],[-9.199608002141629,38.702300460253035],[-9.199608327734197,38.702297619817855],[-9.199608607292936,38.70229323045946],[-9.199608763695224,38.70229060775733],[-9.199608404889378,38.70228812487883],[-9.199608046217561,38.70228565100694],[-9.199610059920742,38.70226878800254],[-9.19961939587597,38.70219086621045],[-9.199629101294114,38.70211150879938],[-9.199638264255574,38.70203664223281],[-9.199641677348215,38.702008758896255],[-9.199645181822198,38.70198006402153],[-9.199646570399288,38.701969088828214],[-9.199649155792553,38.70195124775597],[-9.19965368109887,38.70192008442212],[-9.19965534910985,38.70190857521494],[-9.199655973340894,38.70190417369963],[-9.199657789309502,38.70188947437493],[-9.199662323615227,38.70185273512206],[-9.199666047868357,38.70182258798034],[-9.199673649475443,38.70176099517246]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.196597002148188,3.6617137528383066,-19.192787190634967,-3.7518566225898713,0.0038098115132214,-0.0901428697515647,0.1918093688288821,0.1919900332426243,0.1919900332426243,0.9803994893344744,-12.89416166702113,0.9801460950488676,-12.911966440432128,30.61016776560074,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:243687304:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.4748948461236645,LINE:005273,BUS:JUNCTION:60:01722,BUS:EREDES:1106S5025800:60,"[[-9.198866203786197,38.69781813504918],[-9.198693289814374,38.69782502796206],[-9.198677838794065,38.69782564639566],[-9.19865930607342,38.69782773420391],[-9.198644996644939,38.697830143778226],[-9.198632473604174,38.69783364500931],[-9.198584946890506,38.69785862505582],[-9.198583417665878,38.69785936864491],[-9.198582423795282,38.69785978306681],[-9.198581429389307,38.69786016146232],[-9.198580708942231,38.697860411248215],[-9.198579621922821,38.69786074544983],[-9.198578625776902,38.69786100675954],[-9.198577686426916,38.69786122251185],[-9.198576460018897,38.697861458899446],[-9.198575450907692,38.69786162124145],[-9.198574177189155,38.697861767982566],[-9.198572983118774,38.69786185994991],[-9.198571673582753,38.697861916939694],[-9.198569732064012,38.69786198870466],[-9.19828785084468,38.6978728569762],[-9.197574296294894,38.697898074122165],[-9.197303754879478,38.69790782775666],[-9.197287789846586,38.69790866687957],[-9.197218668836053,38.69791149479845],[-9.197154347364307,38.69791319799627],[-9.19699232166381,38.69791953877027],[-9.196644657168054,38.697931236708314],[-9.196383796892388,38.69793886425756],[-9.196103991965485,38.697948717496494],[-9.195921409537197,38.69795477554289],[-9.195674386299833,38.69796224852399],[-9.195342246527835,38.6979744498605],[-9.195243982136242,38.697978532623274],[-9.195229131635896,38.69797856863757],[-9.195220887109704,38.69797837340551],[-9.195209901765267,38.697977833785785],[-9.195199970313592,38.6979770503744],[-9.195192404831314,38.69797613734513],[-9.195186324755545,38.69797539996699],[-9.195178593034209,38.69797412813623],[-9.195158244454058,38.6979684851821],[-9.195126733930554,38.697959691935004],[-9.19510799067109,38.69795300747768],[-9.195085490930204,38.69794104257178],[-9.195068328775328,38.697929353392944],[-9.19504432207225,38.697899458605136],[-9.195025606779948,38.69787758669239],[-9.19500664929687,38.69785255523384],[-9.194995854710085,38.69783152106391],[-9.194982135848369,38.697804739475835],[-9.194975631647463,38.697788557529336],[-9.194968782059913,38.69777466671057],[-9.19495512504256,38.69774973115999],[-9.194947242669482,38.69773673249949],[-9.19493984736188,38.69771626192408],[-9.19493333673147,38.69769188291516],[-9.194931228373983,38.69767991267872],[-9.194929320844855,38.69766908460919],[-9.194926329794695,38.6976526184893],[-9.194923904882204,38.69763479604715],[-9.19492208603197,38.697621417957166],[-9.194920886870337,38.69761262822067],[-9.194920038545801,38.69760269130002],[-9.194919835630404,38.69759054159306],[-9.194945626008169,38.697483978700426],[-9.19494892749009,38.69746319465084],[-9.19495379097107,38.697446206703816],[-9.194955200223081,38.697431150823085],[-9.194951898844769,38.69741080515406],[-9.194946489640529,38.69730401256489],[-9.194946013359722,38.69729436051055],[-9.194949992251933,38.69727818230466],[-9.194961849052978,38.69725142032037],[-9.194969336197111,38.69723152600677],[-9.194973558789817,38.69721705706984],[-9.194974248341955,38.697213168426664],[-9.1949768164835,38.69719875056821],[-9.194978789305278,38.69718759895607],[-9.194978579667325,38.697171891219504],[-9.194975568946239,38.69694375945008],[-9.194981832406679,38.69692118292512],[-9.194986384958353,38.69690105407302],[-9.194995282354725,38.69688557877943],[-9.195016056120764,38.69687183306149],[-9.195031969447125,38.696868292373004],[-9.195120780569118,38.696856999448606],[-9.195128852593433,38.69685642158475],[-9.195133997041872,38.696854528185106],[-9.195137193723847,38.69685228318221],[-9.195141402466135,38.69684929933938],[-9.195145127860242,38.69684550018124],[-9.19514888975372,38.696841061135515],[-9.195151572136753,38.696835911283614],[-9.195153122481134,38.696830384392925],[-9.19516185443487,38.69679753450036],[-9.195166702348633,38.6967795017772],[-9.195169158438686,38.696770714822705]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.72412951077938,3.9517679870560816,-19.720176160304188,-4.0394498295771175,0.0039533504751929,-0.0876818425210359,0.1975396161947193,0.1977246154708083,0.1977246154708083,0.9798911845369344,-12.9297171763068,0.9796330807919694,-12.94752926494474,31.524467956634677,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:243687319:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605900,E-REDES,,0.5021500526603242,LINE:005274,BUS:JUNCTION:60:01722,BUS:EREDES:1106S5025800:60,"[[-9.19891741973846,38.69780704729933],[-9.19869269623945,38.697816025559945],[-9.198676716809823,38.69781666683179],[-9.198657266255967,38.69781887111041],[-9.198641787217936,38.697821471515255],[-9.198627286057967,38.697825675393354],[-9.198626086250604,38.6978261547498],[-9.198581170563552,38.6978497057458],[-9.198580885379334,38.69784985247348],[-9.19858024632043,38.69785016457141],[-9.198579824022934,38.69785036659727],[-9.198579435802996,38.697850541288716],[-9.198579093153644,38.69785068854083],[-9.198578738877423,38.697850826891234],[-9.198578247487927,38.69785102053983],[-9.198577721619339,38.69785121450308],[-9.198577321504848,38.697851362279614],[-9.198576806727772,38.6978515291182],[-9.198576269098476,38.69785170517313],[-9.198575868448616,38.69785181692326],[-9.198575444946549,38.69785193788975],[-9.198574975472368,38.69785205927579],[-9.198574391335601,38.69785219972387],[-9.198573887248497,38.69785231241794],[-9.198573497690141,38.6978523970434],[-9.198573085011894,38.697852472872],[-9.198572603509325,38.69785255833651],[-9.198572190697233,38.69785262515851],[-9.19857167458174,38.69785270193109],[-9.198571204304523,38.69785276927754],[-9.198570550138863,38.6978528383021],[-9.198569872853316,38.69785289852983],[-9.198569092130526,38.69785295970152],[-9.198568058293468,38.69785300516743],[-9.198287303292126,38.69786385415199],[-9.197573771817535,38.69788907108377],[-9.197303104012487,38.697898825868954],[-9.197287104769824,38.69789968331925],[-9.19721816738919,38.69790249154836],[-9.197153868911569,38.6979041945363],[-9.196991797259141,38.69791053572829],[-9.196644201765096,38.69792223303602],[-9.19638331853595,38.69792986079313],[-9.19610349065791,38.697939714239716],[-9.195920954224652,38.697945771866536],[-9.195673885045952,38.69795324526461],[-9.195341699343224,38.69796544701739],[-9.195236375424486,38.69796940483863],[-9.19522393806791,38.697969391875546],[-9.195215323763646,38.69796906488972],[-9.195203886855978,38.69796830418186],[-9.19519441125892,38.697967255396215],[-9.195188411902123,38.697966535299535],[-9.195183318896014,38.69796569886369],[-9.195178820193645,38.69796463182579],[-9.19517124872886,38.69796253882493],[-9.195161761145544,38.697959904769036],[-9.195131046981443,38.69795132947435],[-9.195113644122019,38.6979451192474],[-9.19509251176879,38.69793389856168],[-9.195077160939837,38.697923435987484],[-9.195053950702897,38.697894542833005],[-9.195035328954102,38.69787277816482],[-9.19501698111241,38.69784855186682],[-9.19500651793247,38.6978281632468],[-9.194992964771961,38.69780170443447],[-9.194986484355313,38.6977855763192],[-9.19497942175563,38.69777127307858],[-9.194965599031057,38.697746014754784],[-9.19495804646423,38.697733553564746],[-9.194951011150259,38.69771410660764],[-9.194944670488553,38.697690338585424],[-9.19494261263631,38.69767867415582],[-9.194940704838741,38.69766782807327],[-9.194937738906171,38.69765150585041],[-9.19493533937778,38.69763384531843],[-9.194933520525446,38.69762046722865],[-9.19493234688269,38.69761184840883],[-9.194931527811498,38.69760233458986],[-9.194931341966962,38.69759133772896],[-9.194956980229449,38.697485370733645],[-9.19496026112309,38.69746474901179],[-9.194965190091322,38.69744752626533],[-9.194966737033607,38.69743090177105],[-9.194963359224701,38.69741005235944],[-9.194957978858277,38.69730365585279],[-9.194957541034276,38.6972950483562],[-9.19496113072033,38.69728053112913],[-9.194972786513501,38.697254167316146],[-9.194980450605863,38.69723380298571],[-9.194984870465538,38.69721868369097],[-9.194985623372482,38.69721441614293],[-9.194988191511767,38.69719999828427],[-9.194990292376401,38.697188178928485],[-9.194990072865318,38.69717180470286],[-9.194987077046866,38.69694468167458],[-9.194993099664867,38.696922918043626],[-9.194997459213653,38.696903727760166],[-9.195004698344713,38.696891150051655],[-9.195021578893146,38.69687996193318],[-9.195034467703834,38.69687709731691],[-9.195122223358759,38.69686594010097],[-9.195131902786652,38.69686523952157],[-9.195140408533403,38.69686212651327],[-9.195144879077693,38.69685896914019],[-9.195149884317333,38.6968554375823],[-9.195154493082127,38.69685074762157],[-9.195159090506793,38.69684529209883],[-9.195162577697289,38.6968386035957],[-9.195164369144349,38.696832281823184],[-9.195177948737358,38.696781381193034],[-9.195193029685848,38.696727079961704],[-9.195192876798094,38.696716758386756],[-9.195192798619923,38.696711480513386],[-9.1951927276459,38.696706688996905],[-9.195191746087758,38.696700950934634],[-9.195190814903711,38.69669550967226],[-9.195190198656903,38.69669193016441],[-9.195187337988258,38.69668737120533],[-9.195186300068828,38.69668558809022],[-9.195179555908686,38.696674930130534],[-9.195163614769285,38.69666029330395],[-9.195144244544414,38.69665393883422],[-9.195120413210338,38.696648273504124],[-9.195097392094581,38.69664376280857],[-9.195077570065337,38.69664182627097],[-9.195037391678204,38.69664456078053]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.653562614042944,3.731979635959363,-18.64982383963603,-3.825495931172199,0.0037387744069121,-0.0935162952128365,0.1868075414315232,0.1870031580453162,0.1870031580453162,0.9798911845369344,-12.9297171763068,0.9796330807919694,-12.94752926494474,29.815079167314984,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
