source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:301081545:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603400,E-REDES,,1.1581609696609538,LINE:005277,BUS:EREDES:1106P5397000:60,BUS:JUNCTION:60:01720,"[[-9.16605359439623,38.78017775627172],[-9.166055044716714,38.78017777946248],[-9.166057531550646,38.78017546948565],[-9.166132973668558,38.779764337886014],[-9.166143584246196,38.77974923708262],[-9.166148796500567,38.7797348506466],[-9.166149291880007,38.7797237397446],[-9.166151549837442,38.77970240749242],[-9.166153917076821,38.7796814706121],[-9.166155415611126,38.779668107906225],[-9.166160280582702,38.7796280975873],[-9.166166134826929,38.77962150614965],[-9.166179549296004,38.77958781561001],[-9.16618088909548,38.77954674656889],[-9.166181728341567,38.77951404112181],[-9.16617256113528,38.77949444042715],[-9.166169592999818,38.77948733259506],[-9.166170922702932,38.77948219543003],[-9.166161931291446,38.77947157387273],[-9.166164220310685,38.77946274405714],[-9.166207223596745,38.77940215570281],[-9.166227346861652,38.77938517812446],[-9.16627736943645,38.7793253653078],[-9.166293004574673,38.77931873229062],[-9.166305836443838,38.77931719544077],[-9.166444028213192,38.779328861662684],[-9.166515525184955,38.77933043531409],[-9.16657197359312,38.77932588185373],[-9.166636363623523,38.77931266465492],[-9.166694371691609,38.77928704628282],[-9.166749631024107,38.77924164426169],[-9.166784479342631,38.77918535256149],[-9.166815259806848,38.779096840252016],[-9.166871852358021,38.778972554779436],[-9.166895659066112,38.77894532068968],[-9.16704774609856,38.778829313790744],[-9.1670721669171,38.77882226952767],[-9.167187107775836,38.77878110347483],[-9.167470229435507,38.77875169680908],[-9.16775867012918,38.77872089113255],[-9.167826781595915,38.778719962837535],[-9.16789586246561,38.77872479084481],[-9.167934795349352,38.77873054376957],[-9.168004036310965,38.77874722444976],[-9.168052771519365,38.778765546232925],[-9.168114743402796,38.77879599206461],[-9.168175895489458,38.77883419177299],[-9.168234890378196,38.778879175383146],[-9.16841016406274,38.77901832079368],[-9.168468452417768,38.77906296825913],[-9.168590531907842,38.7791603392248],[-9.168761484295365,38.77929977466216],[-9.169033350266492,38.77950842996474],[-9.169090728879048,38.77955694949976],[-9.169158216377575,38.7796193141778],[-9.169212813166315,38.77967200190249],[-9.169254263970812,38.77972598635711],[-9.169257105628029,38.77973149185877],[-9.169270746267605,38.77975002569921],[-9.169293958592224,38.779778689281834],[-9.169314603197318,38.77983106595597],[-9.16933504914403,38.779892758367964],[-9.169345309744623,38.779958351500134],[-9.16934767545143,38.78002469933549],[-9.169342569765977,38.78009720274234],[-9.169337866324758,38.78011965571074],[-9.169335610214008,38.780123585096476],[-9.169302283715384,38.78018154846858],[-9.169253899136692,38.78027404602121],[-9.169197131165127,38.780463820249345],[-9.169147384594426,38.780614816940314],[-9.16903513152569,38.78098610278849],[-9.168959514615958,38.78123162183366],[-9.16894139315934,38.78134305500476],[-9.16895325332356,38.78144200753335],[-9.169005904194098,38.781568386695064],[-9.169067053546113,38.78165225503463],[-9.169166313419288,38.78173979335615],[-9.16926336710614,38.781794202801315],[-9.16934576174952,38.78183208710046],[-9.169381486498727,38.78184345280621],[-9.169418089579976,38.781853486565716],[-9.169566122753091,38.781871267963105],[-9.169566998169437,38.78187132324036],[-9.169715219992344,38.78187115940977],[-9.169869095114613,38.78186881032794],[-9.169909537047227,38.781868189728115],[-9.170026329759047,38.781866404162976],[-9.170179664041234,38.781864059478856],[-9.170615772041698,38.78185516493146],[-9.170840486935434,38.781851752240186],[-9.170974867531145,38.78184070249625],[-9.171299316107577,38.78182731291683],[-9.171460168990802,38.78182365658546],[-9.171564706312115,38.78181479940534],[-9.17161786888164,38.781804174525945],[-9.171679139130019,38.7817931711897],[-9.171745973869527,38.78177387623011],[-9.17183503004348,38.78173790829629],[-9.17191378885389,38.781697356976224],[-9.171984396889505,38.781649473840574],[-9.172061630472513,38.781583173947894],[-9.172116741559739,38.7815181879692],[-9.172154391576719,38.78146405862774],[-9.172191281686244,38.7813940734618],[-9.172210384509977,38.78133941568585],[-9.17222652326382,38.78127402008973],[-9.172233340783865,38.7811373934546],[-9.172222282720107,38.780788344013054],[-9.17222334685178,38.780685007066936],[-9.172223728829819,38.78066615953049],[-9.172229726157392,38.78053961080951],[-9.172228017641833,38.780443450676806],[-9.172250569400221,38.78034899311771],[-9.172259909453807,38.78028140613049],[-9.17225680426824,38.78001475142806],[-9.172258388348153,38.779847437055444],[-9.172258059201255,38.77979629418837],[-9.172296040277704,38.77976579808326],[-9.172345635002225,38.779725965615754],[-9.172381333919704,38.77969918297306],[-9.172400486995032,38.77968680691493],[-9.172415353390821,38.779677198375495],[-9.172427369541142,38.779669425774124]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.026437637246929,0.008799759298548,-8.024820332810755,-0.3235677509870006,0.0016173044361735,-0.3147679916884525,0.0785545455742344,0.0786186695057221,0.0786186695057221,0.9831955366472028,-12.78680304505749,0.9829931594459052,-12.798809271984448,14.422797561130457,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:301081624:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603400,E-REDES,,1.0704328211826255,LINE:005278,BUS:EREDES:1106P5397000:60,BUS:JUNCTION:60:01720,"[[-9.16619947242975,38.77949567040264],[-9.16620195598552,38.77948119102467],[-9.16620672995628,38.77947231218202],[-9.166221793101357,38.779467503798145],[-9.166232607397008,38.77944739289114],[-9.166278108615643,38.779393231918434],[-9.166313530179782,38.77934950104858],[-9.166316011668032,38.7793484161631],[-9.166321116991663,38.779348929431464],[-9.166345351870003,38.77935209271091],[-9.166434456880163,38.77936012214364],[-9.166516917646586,38.77936307595856],[-9.166577179893885,38.77935805634522],[-9.166652187250525,38.779341358189996],[-9.166718710869997,38.779308566290105],[-9.166780289948399,38.779256937981565],[-9.166813863003167,38.77920556677728],[-9.166850397340664,38.77910273525556],[-9.166902659692127,38.77898379368014],[-9.166923089959974,38.77896180497056],[-9.16707255883897,38.77884777591309],[-9.167097532433955,38.778841555456125],[-9.167191744236595,38.778805689484464],[-9.167473642326136,38.77877283469068],[-9.167634679416631,38.778755328153984],[-9.167761636154447,38.778742951755405],[-9.167826274820854,38.77874060401402],[-9.167890648146388,38.77874536567972],[-9.167929092699742,38.778750771636275],[-9.167992982945227,38.77876747275636],[-9.168039183200255,38.778784772134266],[-9.16809805241671,38.77881393036907],[-9.168155893215927,38.77884915088342],[-9.168210414666115,38.77889513801624],[-9.168317392756814,38.7789780147136],[-9.168389950345242,38.7790337772444],[-9.168447838696652,38.779079410110505],[-9.168570771210383,38.77917688161966],[-9.16874178248454,38.7793148212819],[-9.169014164932747,38.779523381967074],[-9.169070917859564,38.779573195170286],[-9.169138179096095,38.77963265237651],[-9.16919280130029,38.77968312398665],[-9.169232553551707,38.77973425007097],[-9.1692573501112,38.77978885082114],[-9.169279901620703,38.77984020170265],[-9.169297879913058,38.77989837600394],[-9.16930710302637,38.77996067252202],[-9.169310082520072,38.78002411442282],[-9.169304486926254,38.78009378474887],[-9.169298306698751,38.780123916396825],[-9.169293513262279,38.78014730696501],[-9.169270550620919,38.780218446650245],[-9.169242903837208,38.78027129722851],[-9.169204564377923,38.780399448165255],[-9.169197066434634,38.78046411807877],[-9.169183693841077,38.78052760610185],[-9.169131992286069,38.78075810421675],[-9.168983988569373,38.78123614260322],[-9.1689666704942,38.7813434521201],[-9.168977848149014,38.781437393409234],[-9.16902775050899,38.781560725333186],[-9.169087848814254,38.781641153039864],[-9.169182504701245,38.781725462428355],[-9.169275510949184,38.78177931329645],[-9.169355808036011,38.781814603980294],[-9.169424382495338,38.78183509096809],[-9.169567696183117,38.78186231833494],[-9.169715089381128,38.78186215285795],[-9.169909314358742,38.78185918399489],[-9.170026107055886,38.78185739843016],[-9.170179395292395,38.781855054155706],[-9.170615503238073,38.78184615961006],[-9.17077525825319,38.78184376605603],[-9.170857814306045,38.7818514900304],[-9.170940589262361,38.781859230014504],[-9.170942740996729,38.78185921087432],[-9.171299528497736,38.78185619875709],[-9.17146804473555,38.78185563593012],[-9.171525164754462,38.7818504615686],[-9.17157273415866,38.78184536317833],[-9.171628975831252,38.78183676464599],[-9.171693302644522,38.78182306781289],[-9.171762573925525,38.78180355298485],[-9.171855640286152,38.781766369325425],[-9.17194110898454,38.78172348830517],[-9.172015946300814,38.78167283815754],[-9.172097114687832,38.78160409814563],[-9.17215789831149,38.78153667458968],[-9.172198595196106,38.781476023540115],[-9.17223461372368,38.78140308258603],[-9.172249859951034,38.78135941252881],[-9.172272009051586,38.78127682172105],[-9.17227914271293,38.78113661620642],[-9.172277181370383,38.780791124865594],[-9.172280715795948,38.78068910806666],[-9.172278087144516,38.780643651538796],[-9.172277082631066,38.780599883002715],[-9.172264136107257,38.78053812433327],[-9.172262439013704,38.78047441888867],[-9.172260384579447,38.78039721406437],[-9.172260222740938,38.78035758156901],[-9.172261958363467,38.7803503149019],[-9.172271427448688,38.78028210523241],[-9.172268311877158,38.78001473901365],[-9.172269503531195,38.77988851231817],[-9.172244269430097,38.77979447133807],[-9.172258169706383,38.779783313088615],[-9.172329615679415,38.77972592814618],[-9.172357723177056,38.77970335667531],[-9.172388051803884,38.779683170472644]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.684250532048706,0.0344814139001529,-8.68250068017907,-0.3251358068376321,0.0017498518696363,-0.2906543929374791,0.084993162907713,0.0850524335307251,0.0850524335307251,0.9831955366472028,-12.78680304505749,0.9829931594459052,-12.798809271984448,15.6030881546001,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:301081725:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603400,E-REDES,,0.3510126882469627,LINE:005279,BUS:JUNCTION:60:02399,BUS:JUNCTION:60:01720,"[[-9.173491589437315,38.777067610723634],[-9.173467708332987,38.77705314108377],[-9.173586223125358,38.77699865050519],[-9.173722623352331,38.77715863617324],[-9.17370474882423,38.7772287495182],[-9.173624470542425,38.777528990048644],[-9.173515257978348,38.777965757247685],[-9.1733664816474,38.77856071925794],[-9.173246054346475,38.77904076010852],[-9.173233811098633,38.77907562101523],[-9.173219564750527,38.77910726600787],[-9.173185573052427,38.77916434464598],[-9.173143162176197,38.77921698545714],[-9.173108644434679,38.77925531470082],[-9.173062084524751,38.7792806360376],[-9.172792814496455,38.77943637410431],[-9.17266677007897,38.77951467530086],[-9.172427369541142,38.779669425774124]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.068725662440219,-0.4113513511648224,8.06922206787301,0.3159847442602166,0.0004964054327913,-0.0953666069046058,0.079092292024321,0.0790500270780256,0.079092292024321,0.9829299240695274,-12.802383042035032,0.9829931594459052,-12.798809271984448,14.509684832933594,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:301081734:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603400,E-REDES,,0.3490311176007454,LINE:005280,BUS:JUNCTION:60:02399,BUS:JUNCTION:60:01720,"[[-9.173491589437315,38.777067610723634],[-9.173483462400702,38.77705634247414],[-9.1735826470852,38.77701069868926],[-9.173710407099572,38.777160528653866],[-9.173693479951938,38.77722694939167],[-9.17361319024973,38.77752719902425],[-9.173503967030609,38.77796402936223],[-9.173355190477725,38.77855898235295],[-9.173234850435135,38.7790386981368],[-9.173222828132278,38.779072926532756],[-9.173208893600014,38.77910385713502],[-9.173175452462273,38.77916002108314],[-9.173133584049898,38.77921198147672],[-9.17310041405215,38.77924882143937],[-9.173055384048482,38.77927330943462],[-9.172785817359898,38.77942922127607],[-9.172659533542953,38.779507677729285],[-9.172402222604797,38.77967400050115],[-9.172389921413536,38.77968195579321],[-9.172388051803884,38.779683170472644]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.114534615045956,-0.4131438875121632,8.115033838750128,0.3183216168928503,0.0004992237041712,-0.0948222706193129,0.0795410559852886,0.0794990296187379,0.0795410559852886,0.9829299240695274,-12.802383042035032,0.9829931594459052,-12.798809271984448,14.59201173826613,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:219499114:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5610300,E-REDES,,1.1422547275938555,LINE:005281,BUS:EREDES:1115P5187100:60,BUS:JUNCTION:60:01549,"[[-9.239867847986412,38.76920565125197],[-9.239856342259866,38.7692086428348],[-9.239816185022457,38.76921896817309],[-9.239773095072355,38.76923012299407],[-9.239764202147795,38.76923243222826],[-9.239728761281121,38.76924491969226],[-9.239714544751823,38.76925713381563],[-9.239706321828535,38.76927597480363],[-9.23970366649817,38.76928208917974],[-9.239683375085507,38.769297297412415],[-9.239679765003185,38.76929970967495],[-9.239659723552737,38.76930727701532],[-9.239590780732065,38.769317767140905],[-9.239580372255006,38.76932846787966],[-9.239586776034113,38.76939358677649],[-9.239597331670966,38.769503209311246],[-9.239607832540361,38.76963085674129],[-9.239620528947585,38.76973084776977],[-9.239633629196089,38.76982793449098],[-9.239654426341673,38.76993315422438],[-9.239674255716634,38.769992182712215],[-9.239727385893671,38.77007885525782],[-9.239786033047311,38.77016513316426],[-9.239874820911805,38.77027484240879],[-9.24008795493132,38.77052123467265],[-9.240200630837688,38.77067035085556],[-9.240292707221187,38.77081476219519],[-9.240380368652643,38.7709764650629],[-9.24044080811346,38.77111374512924],[-9.240491078794516,38.77127868516897],[-9.240532988672117,38.771475096300065],[-9.240536487096666,38.77148998882899],[-9.24054690650189,38.771526794420616],[-9.240544548240454,38.77155506489265],[-9.24054799786478,38.77160321424668],[-9.240551238450866,38.7716482669414],[-9.240544772798287,38.77180659327432],[-9.240534122043712,38.77189528490282],[-9.240517635823847,38.77200987494674],[-9.240497013098791,38.77210106625451],[-9.240470848304986,38.77220069630144],[-9.240428517467421,38.772324890563205],[-9.240379754034226,38.77244460597525],[-9.240329394135975,38.77255040163117],[-9.240266310597857,38.77267346861062],[-9.240196306559127,38.77276574990616],[-9.240142947724387,38.772847325254745],[-9.240077982254439,38.77293359559331],[-9.240063035257167,38.772958130183845],[-9.24004810677765,38.772971224842635],[-9.240010511682328,38.77300819768915],[-9.239933056286358,38.77307258966743],[-9.23984923932431,38.773141554778256],[-9.239714442274993,38.77324436774644],[-9.239652081065225,38.773289294921106],[-9.239541423255082,38.77336302718138],[-9.239431722657654,38.77343542613293],[-9.238989475697291,38.77371969398706],[-9.238975031656267,38.77374851132711],[-9.238961440286081,38.77377814929124],[-9.238972282537047,38.77381628414123],[-9.238982599415294,38.77383904785948],[-9.238996899724993,38.77386417887553],[-9.239027389595185,38.77389820917316],[-9.23904963413599,38.773916193862476],[-9.241040981175761,38.77578914097415],[-9.24106394348002,38.77581253206648],[-9.24107208300386,38.7758254168263],[-9.24107828964502,38.77583980620497],[-9.241079930901924,38.7758491856265],[-9.24106038143325,38.77595693190202],[-9.241051138668965,38.77596047860905],[-9.240472509411196,38.77616508588367],[-9.239917637110189,38.77638071555112],[-9.239885384655846,38.77640612586071],[-9.23985920406009,38.77644466580824],[-9.239850645671838,38.776478309580526],[-9.23985015071392,38.77648053016318],[-9.239816958314416,38.776535917904596],[-9.239815438809227,38.776538112173604],[-9.23981272363466,38.77654111946583],[-9.239798686398583,38.7765493955377],[-9.239735518279153,38.77657656726457],[-9.239685819891365,38.77659745897872],[-9.239675539591824,38.77660163694614],[-9.239675482482495,38.77660166451072],[-9.239675413867667,38.77660169218445],[-9.239641008431828,38.776628528041066],[-9.239636348992663,38.776635282944056],[-9.239596687521155,38.7766927857178],[-9.239581402449215,38.77670371284505],[-9.239355581596858,38.77677934757194],[-9.239100074427684,38.77686409076482],[-9.239089473096035,38.7768676051557],[-9.238696971211176,38.77699772040783]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.08377375760323,6.222293835296351,-32.05880259791015,-6.40618294789915,0.0249711596930808,-0.1838891126027988,0.3200498930994689,0.3204838258114878,0.3204838258114878,0.9825924915520808,-12.481392100617118,0.981592989967296,-12.550976570433468,51.09673407813776,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:219499130:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5608400,E-REDES,,1.185595950574125,LINE:005282,BUS:EREDES:1115P5187100:60,BUS:JUNCTION:60:01549,"[[-9.239799383806766,38.769147426329916],[-9.239827473112477,38.769140196994],[-9.239853590223799,38.769133409717284],[-9.239879951026811,38.76913344794966],[-9.23989125916823,38.76915412143028],[-9.239882640210329,38.769163724300824],[-9.23987199327195,38.76916644651719],[-9.239841902136003,38.76917443347959],[-9.239801779428367,38.769184758485395],[-9.239758666487733,38.7691959135191],[-9.239747481345601,38.769198802966464],[-9.239710255435439,38.76921192888326],[-9.23968704472513,38.76920875308943],[-9.239661042099472,38.76926830626946],[-9.239659828350591,38.76927537980484],[-9.239660440616415,38.76927925631177],[-9.239624687088943,38.76929607940619],[-9.239625468925512,38.76931760937027],[-9.239643224734849,38.76950068436048],[-9.239653718996776,38.76962789947977],[-9.239679294143526,38.76982329488209],[-9.239699520205123,38.7699258087094],[-9.239717612845881,38.76997967424014],[-9.239768464452803,38.77006260316258],[-9.239825874684024,38.770147019180946],[-9.239914886606714,38.770257077569894],[-9.240126869147273,38.77050192235522],[-9.240241061395452,38.77065310488935],[-9.240334540344953,38.77079966473312],[-9.240423339898957,38.770963527621234],[-9.240485031901738,38.771103669229824],[-9.240536234139242,38.7712715459219],[-9.24057833093193,38.77146887404605],[-9.240581585045819,38.771482850108654],[-9.2405932690233,38.77152403944347],[-9.24059065461684,38.77155508671346],[-9.240591535978828,38.77156741887331],[-9.240597267908864,38.771647776051374],[-9.24059455162651,38.77172648393292],[-9.240590742750676,38.77180894037084],[-9.240579917114683,38.77189896679981],[-9.24056318951082,38.77201505441571],[-9.240542223376456,38.77210784334981],[-9.2405156333876,38.77220899073201],[-9.240472686386587,38.772335001400585],[-9.240423281262103,38.7724563713253],[-9.240372307619827,38.77256339786782],[-9.240307705360866,38.772689442806936],[-9.240236619062816,38.772783166616215],[-9.240183270790828,38.77286467882884],[-9.240118655314634,38.77295051350046],[-9.240103158529408,38.77297595407972],[-9.240101903440157,38.77297812782954],[-9.240083273854967,38.77299445533006],[-9.24007554391603,38.7730020500724],[-9.240045316185224,38.77303179193435],[-9.239966486543008,38.77309734995383],[-9.239881953695063,38.77316689836987],[-9.239746064435728,38.77327051440925],[-9.239682542957125,38.77331630833311],[-9.239571201806893,38.77339049748545],[-9.23946114774892,38.773463106992544],[-9.239393253279538,38.773506663277274],[-9.239027924701087,38.773741596580024],[-9.239018124277981,38.773761155058956],[-9.239009252694059,38.77378050656522],[-9.239016589994186,38.773806289068546],[-9.239025381725842,38.77382567134201],[-9.239037127727553,38.77384634974454],[-9.239062980395554,38.77387517250479],[-9.239083885139816,38.77389208896431],[-9.241076913848902,38.77576661388934],[-9.24110322000268,38.77579341415575],[-9.2411146868041,38.77581160887043],[-9.241123280496822,38.77583152430864],[-9.241126420553057,38.775849257628046],[-9.241103276188637,38.77597674683938],[-9.241100876000203,38.775980769037865],[-9.24109405836059,38.77598413058266],[-9.241070711086516,38.7759930807068],[-9.240492241725388,38.77619762350719],[-9.23994489605528,38.77641035346468],[-9.239922818446505,38.77642774952405],[-9.239903028959121,38.77645692393081],[-9.239895867245988,38.77648489763851],[-9.239894426446384,38.77649143286149],[-9.239860708653577,38.776547816442736],[-9.23985800483797,38.77655230088702],[-9.239854525340345,38.776557225056784],[-9.239846165396706,38.7765665192],[-9.239823734977406,38.77657971200254],[-9.239757491935508,38.776608210010416],[-9.23969712469121,38.776633454533915],[-9.239681513717539,38.77664562782405],[-9.239676843054417,38.77665240085041],[-9.239637192972744,38.77670989452193],[-9.239599509513454,38.77673683351262],[-9.239373620101645,38.77681250495523],[-9.239118032437872,38.77689725795821],[-9.239107431102276,38.7769007723508],[-9.238574386281643,38.77707747378429],[-9.238459419523311,38.7771155844457]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.91090369862296,5.986279801942927,-30.88684539680489,-6.180526850584157,0.0240583018180693,-0.1942470486412304,0.3083340650041879,0.308784462007466,0.308784462007466,0.9825924915520808,-12.481392100617118,0.981592989967296,-12.550976570433468,49.23143157913075,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:309829446:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5616800,E-REDES,,0.2122880885072604,LINE:005284,BUS:JUNCTION:60:01543,BUS:JUNCTION:60:01549,"[[-9.240676376805949,38.77619156121518],[-9.24066676247003,38.776194895234546],[-9.239905595926498,38.776458466918285],[-9.238676652658608,38.776878858475165],[-9.23866279004667,38.77689285523333],[-9.23865316275608,38.77690888092215],[-9.238648235270938,38.77692616236149],[-9.238648245327763,38.77694386578531],[-9.23871366850284,38.77706843459132]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-45.981997547843775,-7.52666433555968,45.99144063192476,7.501269208509337,0.0094430840809849,-0.0253951270503431,0.4568763879365883,0.456809109674991,0.4568763879365883,0.9813384100773098,-12.569927515144192,0.981592989967296,-12.550976570433468,72.84265045783523,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:309830256:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5609900,E-REDES,,1.276493452305488,LINE:005288,BUS:EREDES:1115P5187100:60,BUS:JUNCTION:60:01549,"[[-9.240646650102471,38.76888142591445],[-9.240634303600176,38.76888212859344],[-9.240623660165726,38.76889175974006],[-9.240635373899257,38.76901811647908],[-9.240624730445182,38.76902774762586],[-9.240380420164554,38.769041604909624],[-9.24033994468855,38.769043997675574],[-9.240303033441942,38.76904770776298],[-9.240275725131292,38.76905038092149],[-9.240251905881632,38.76905694832205],[-9.240219228597933,38.76906659030881],[-9.240193827389563,38.769074280651495],[-9.240121041832863,38.76909666166007],[-9.240078646855896,38.7691095935224],[-9.240015364071073,38.769128929799635],[-9.239964358513548,38.76914605980908],[-9.239901966716493,38.76916646849634],[-9.23987368893132,38.76917564529796],[-9.239845509394096,38.769182992600655],[-9.239805386682239,38.76919331760776],[-9.239762273737083,38.769204472642805],[-9.239751661579486,38.76920721253377],[-9.23971175787102,38.769221282629424],[-9.2396947505512,38.7692189577867],[-9.23967230403695,38.76927037933718],[-9.239671427213418,38.76927543195605],[-9.23967277891291,38.76928396743257],[-9.239650721389449,38.769294346271806],[-9.239670663337233,38.76949898294353],[-9.239686023875048,38.769624656638605],[-9.23970012744136,38.76973527239074],[-9.239702668103103,38.769755209328835],[-9.239708850809254,38.769820159163984],[-9.239730225480395,38.76992179735577],[-9.23974779464747,38.76996934445101],[-9.239790861814264,38.77005260840877],[-9.239848294741952,38.770134772279775],[-9.239935991793711,38.77023942049712],[-9.240144851615828,38.770482484324845],[-9.24026820488516,38.77063900254955],[-9.240356554033768,38.770771568067914],[-9.240453689621548,38.770949160614286],[-9.240514510392677,38.77109248117928],[-9.240568651539604,38.77126363578642],[-9.240611097659771,38.77145751064097],[-9.240616868395572,38.77147870499426],[-9.240640182548528,38.77155314839784],[-9.240647683997741,38.77164597342595],[-9.240642826861725,38.77172834973869],[-9.240636235220922,38.771810175028534],[-9.24062682271472,38.77190377310671],[-9.240611064937918,38.77202155397611],[-9.240590336072913,38.772114800058304],[-9.24056195789033,38.77221712641265],[-9.24051709852132,38.772344470367685],[-9.240465823482637,38.77246917288206],[-9.240418013659482,38.77257690805022],[-9.240350432754106,38.77270676450329],[-9.240283541941267,38.77280243022062],[-9.24022780166393,38.77288551446978],[-9.240158932904563,38.77296715590704],[-9.240109081001334,38.7730091812744],[-9.24007014247925,38.773049310564865],[-9.239991476690886,38.7731165334675],[-9.239906481417204,38.773185942164545],[-9.239769772442727,38.7732901244823],[-9.239705431803108,38.77333652069409],[-9.23959354426001,38.77341109337162],[-9.239483216582347,38.7734838676321],[-9.23905676146927,38.77375802351618],[-9.239050443649571,38.77377063109247],[-9.239045112001799,38.773782274507816],[-9.239049820474206,38.77379878599832],[-9.239057468448056,38.773815638943766],[-9.239067298820654,38.773832984642105],[-9.23908963896557,38.773857895323665],[-9.239109564748723,38.77387401036606],[-9.241103854605166,38.775749711895834],[-9.24113268611447,38.77577908238699],[-9.24114663101427,38.77580125297541],[-9.241157014441287,38.775825276931634],[-9.241161287686506,38.7758493048623],[-9.241136744420183,38.77598453594904],[-9.241127849670034,38.775999402005226],[-9.241110914032554,38.77600775079447],[-9.241085381782517,38.77601753235962],[-9.240507049497442,38.77622201988571],[-9.239965331754464,38.77643258873196],[-9.239950893804245,38.7764439672634],[-9.239935897747579,38.776466124266555],[-9.239927658897694,38.776499593867406],[-9.239891955820362,38.776559302105355],[-9.239888781322795,38.776564601705566],[-9.239883814887683,38.77657159372974],[-9.239871246838355,38.77658557574876],[-9.239842521425558,38.776602449347315],[-9.239774015336302,38.77663194165758],[-9.23969642134926,38.77666459172938],[-9.239586952680645,38.77669205832981],[-9.239576878562199,38.7766954326504],[-9.239351069096939,38.7767710582529],[-9.239095584962609,38.77685580121753],[-9.239084983631953,38.776859315608014],[-9.238551939059638,38.77703601693656],[-9.2384064523318,38.777084370157475],[-9.238326070099648,38.77711091150678],[-9.238319774691186,38.7771227621818],[-9.238341934963897,38.77716576210446]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.70977691854486,5.542391674757444,-28.6874317783005,-5.75799608458479,0.0223451402443615,-0.2156044098273462,0.2863452384554185,0.2868301648726773,0.2868301648726773,0.9825924915520808,-12.481392100617118,0.981592989967296,-12.550976570433468,45.731121135293975,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:220323271:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600000,E-REDES,,0.911189732238614,LINE:005289,BUS:JUNCTION:60:00392,BUS:JUNCTION:60:03313,"[[-9.09551566407579,38.83450787651274],[-9.095080654039087,38.83602435011478],[-9.094649933059088,38.8375390749717],[-9.09406037931438,38.83972555689896],[-9.093897821355313,38.840633536370895],[-9.092966140087794,38.84243082570454]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.592481068356776,4.07720911693779,11.596780519104712,-4.071913773808449,0.0042994507479363,0.0052953431293412,0.1199436675486279,0.1199734852970291,0.1199734852970291,0.9858539378033956,-12.450456054343787,0.9857934414931716,-12.379992671522244,17.215308551733266,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:249576629:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5604900,E-REDES,,2.993008605471192,LINE:005290,BUS:JUNCTION:60:00951,BUS:EREDES:1107S5901900:60,"[[-9.130407141002138,38.86307268749983],[-9.130584904714157,38.86387139423853],[-9.131338384609766,38.86725664414801],[-9.131722094411634,38.86898048564688],[-9.131435147405643,38.87033169658398],[-9.130699481648882,38.8737956601646],[-9.129872357059662,38.87549491090175],[-9.131259219365537,38.88019707833386],[-9.131852959530052,38.88220988173453],[-9.133244588981523,38.88418367271383],[-9.13483512876799,38.88511151558022],[-9.136771545456684,38.88624104727846],[-9.138158534232842,38.8870500480669],[-9.138402060919136,38.887261625916864],[-9.138408919143817,38.88727882528468]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-31.43812456346094,-1.2842261647751156,31.530278990475423,1.5647161058190595,0.0921544270144849,0.2804899410439438,0.3064375088857741,0.3064241042978475,0.3064375088857741,0.9880180391453556,-11.443108813634575,0.9913502637868952,-10.885887125000426,43.971517991932,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:250969591:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1107L5600201,E-REDES,,1.4275515060990176,LINE:005291,BUS:JUNCTION:60:02312,BUS:EREDES:1107S5903700:60,"[[-9.111003083775902,38.80617028132973],[-9.110979565766229,38.80617792787339],[-9.111979937980317,38.80707393802058],[-9.112523939412037,38.807233744074935],[-9.11504555110708,38.8079738026175],[-9.119318986666133,38.80817227325841],[-9.121067047332524,38.809099298468304],[-9.123091576750392,38.80901108926262],[-9.125374391282026,38.80792180229731],[-9.125829407443986,38.80771750031063],[-9.125850698924204,38.807707942086104]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.985463288720688,-12.591228212475768,0.9841986243024456,-12.728855081501065,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:334575639:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5612900,E-REDES,,0.6047771064437156,LINE:005292,BUS:JUNCTION:60:01560,BUS:JUNCTION:60:00950,"[[-9.105774757429241,38.775288354265214],[-9.105775317633759,38.775406495381205],[-9.105776149953533,38.77541354151849],[-9.105789205865365,38.77552484064915],[-9.105777177038583,38.77563704250969],[-9.105766844362638,38.77576058000372],[-9.10575956446506,38.77587337280964],[-9.1057666602247,38.77602107694066],[-9.105767817994423,38.776034281671436],[-9.105772943065947,38.77609296052701],[-9.105773534580536,38.77618379884795],[-9.10577796282256,38.776351954807026],[-9.105778866038825,38.77650037712717],[-9.105765400351935,38.77671926983233],[-9.105765073461786,38.77679335236241],[-9.105746331101018,38.77686293140984],[-9.105731161302964,38.7769548919722],[-9.105707819566529,38.77710255257054],[-9.105730830719226,38.77715049819187],[-9.105748238249406,38.777178178031626],[-9.105829050475865,38.77729627156204],[-9.105850862934481,38.777329688631276],[-9.105864867445787,38.77737197137755],[-9.105861250641135,38.77745966502839],[-9.105863480092994,38.777485660842295],[-9.105859316027871,38.77790945647732],[-9.105859007125893,38.777940878107756],[-9.105861541687421,38.777984220314536],[-9.10585141180467,38.778190321171174],[-9.105841473542624,38.77835215631001],[-9.105843646787928,38.77843237027138],[-9.105840450889016,38.77849856789191],[-9.105781859319933,38.77871967435141],[-9.10575237162118,38.779015302504334],[-9.105699777444874,38.7792941076208],[-9.105688190105836,38.77966970146607],[-9.105686474830668,38.779848114331486],[-9.105731442235836,38.780431288730995],[-9.10575746964574,38.780584104449],[-9.10576523765177,38.780645850883246],[-9.10574672703655,38.78066910108761],[-9.105746649554055,38.78066932692741],[-9.105738031177323,38.7806753258808]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.338528777390906,-4.2104933510097515,26.3472811670196,4.104336620099438,0.0087523896286967,-0.1061567309103139,0.2606717583690275,0.2604858378110616,0.2606717583690275,0.9846122150393778,-12.66609376786685,0.9850230232196584,-12.63527382070772,41.560523328554645,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:221004014:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1406L5601300,E-REDES,,0.5276918502026926,LINE:005293,BUS:JUNCTION:60:03347,BUS:JUNCTION:60:03335,"[[-8.989685070128255,39.239569764859525],[-8.994391957502168,39.242608161402906]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:221555007:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0602L5132600,E-REDES,,1.6244152109940142,LINE:005294,BUS:JUNCTION:60:01884,BUS:EREDES:0602S5005900:60,"[[-8.591361608664105,40.36262150819374],[-8.590686529961655,40.36118460286655],[-8.58996219677103,40.35964275788526],[-8.589195340905249,40.3580103724555],[-8.58855451314527,40.356646154626816],[-8.587734902237651,40.35490126270831],[-8.586958887297449,40.35324909389075],[-8.586141317854755,40.35150836906865],[-8.585402978143366,40.34993717160046],[-8.584708293424677,40.349192363210406],[-8.584551421565285,40.34900491491361]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1276 MOGOFORES-CANTANHEDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.8515488964473,2.4187612607599123,-1.850588297133101,-2.4335807786293415,0.0009605993141992,-0.0148195178694292,0.0297331451055314,0.0298605731041151,0.0298605731041151,0.9858013742504989,-2.894018435147058,0.9852034625009602,-2.8978549897015906,9.948550092991889,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:221555057:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0602L5132600,E-REDES,,2.2660073834745953,LINE:005295,BUS:JUNCTION:60:01092,BUS:JUNCTION:60:01884,"[[-8.615183326446576,40.36864743803875],[-8.61275595380135,40.36903099615486],[-8.609809217190792,40.369496549421264],[-8.606896757981279,40.36995660049622],[-8.604461679679028,40.36873768338877],[-8.602550535318372,40.367780956725504],[-8.600557983478446,40.36678340924273],[-8.598572791423583,40.365789489704795],[-8.596747138573472,40.3649875222485],[-8.594098897832007,40.36382412229742],[-8.591361608664105,40.36262150819374]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1276 MOGOFORES-CANTANHEDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.8537990050409472,2.3992283585561127,-1.852471355280347,-2.4199548299655707,0.0013276497606002,-0.0207264714094579,0.0295705065386948,0.0297478694537838,0.0297478694537838,0.9866312291381786,-2.8885095957889417,0.9858013742504989,-2.894018435147058,9.911000984102582,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:221555634:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129600,E-REDES,,1.2812503954917416,LINE:005296,BUS:JUNCTION:60:01603,BUS:EREDES:1809S5004900:60,"[[-7.821280784683863,40.559519827754684],[-7.82359495088645,40.5584332463779],[-7.826026638348353,40.55705229862687],[-7.828424514338706,40.55569048181703],[-7.830470886571957,40.554529453255746],[-7.83263615478534,40.55330034585796],[-7.832192310667346,40.55261149253461],[-7.832160538932421,40.552500501482626]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.122802029558814,1.3381120099599753,-6.121214046500854,-1.3455806865967057,0.0015879830579601,-0.0074686766367302,0.0614667255520492,0.0614936668458812,0.0614936668458812,0.9811369438064068,-0.5196163304715135,0.9807145875786148,-0.5643634834637418,8.823886762215704,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:300627329:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129700,E-REDES,,3.6844888051868447,LINE:005297,BUS:JUNCTION:60:01603,BUS:JUNCTION:60:02869,"[[-7.820964809237289,40.5598659297596],[-7.820623638889789,40.560490741615176],[-7.81971845441491,40.56131073323372],[-7.818148237717138,40.562733104397374],[-7.816800904158153,40.563953497320455],[-7.815202102622213,40.565401594823285],[-7.813924109858912,40.56655907069012],[-7.812712305253698,40.56786396832361],[-7.811585785619476,40.56907698361983],[-7.81052093860314,40.570223529326476],[-7.809359345000233,40.57147420179814],[-7.808207121963826,40.57271470359055],[-7.806979234420282,40.57403662238605],[-7.806292171799848,40.57477627017639],[-7.805063411415376,40.57668019072253],[-7.804195070308015,40.57802558029292],[-7.803263536330433,40.57946881418266],[-7.802084054563855,40.58129608092202],[-7.801289897803201,40.58252633830186],[-7.800356798220639,40.5839717853147],[-7.799567731921274,40.58519403918509],[-7.798724381067094,40.58650034763773],[-7.797898138914148,40.587780079648134]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.953233429000491,2.0123085034464574,-10.93881234133872,-2.0004700484854037,0.0144210876617734,0.0118384549610537,0.1092217418455936,0.1092869308446668,0.1092869308446668,0.9811369438064068,-0.5196163304715135,0.979114829611338,-0.7526893053159521,15.681866960061244,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:222087466:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5138600,E-REDES,,4.094584226641174,LINE:005299,BUS:JUNCTION:60:00459,BUS:EREDES:1713S5014700:60,"[[-7.622594563089948,41.47251831102725],[-7.622967668257346,41.47266170769307],[-7.624016668611783,41.47309553289371],[-7.627506765397314,41.47501245887708],[-7.633951339122672,41.4739129974478],[-7.645918957582424,41.46643114076523],[-7.649573958565433,41.465280797781695],[-7.651009551034358,41.46577724024412],[-7.66562253052773,41.463873222730236],[-7.665740914610836,41.46433286930576]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-48.34821333555438,6.206298660322704,48.64578819640418,-5.244524149225188,0.2975748608498065,0.9617745110975164,0.4707588334028116,0.4708068077878362,0.4708068077878362,0.9963663818255944,5.628546695657721,1.0,6.839550820574736,67.55729771672209,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:222708858:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133200,E-REDES,,2.667117108858505,LINE:005300,BUS:JUNCTION:60:00077,BUS:EREDES:0603S5005300:60,"[[-8.424393090803354,40.17600034782465],[-8.420569512758103,40.17759096966212],[-8.417075059978503,40.1799436734632],[-8.414013256742214,40.182004903945675],[-8.412342793295137,40.18312939338508],[-8.410002922902484,40.18470439365793],[-8.407610294496061,40.18631479302744],[-8.405035564837755,40.188047611010134],[-8.40324380624698,40.18948961115666],[-8.400679867152466,40.19156561724256]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.641068808416097,-3.007690631528213,-22.59773205011997,3.1269201022453332,0.0433367582961246,0.1192294707171202,0.2226231112418325,0.2225877050793547,0.2226231112418325,0.9872187405723656,-1.5529142646928962,0.9862119252175112,-1.9312932132176452,31.944771307480636,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:244015352:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133000,E-REDES,,5.609811990566076,LINE:005301,BUS:JUNCTION:60:01892,BUS:JUNCTION:60:02404,"[[-8.445126967719393,40.235521208065805],[-8.445164673991549,40.23552585191248],[-8.447511469418657,40.23596444201674],[-8.452165592618107,40.24041272628629],[-8.477433110670562,40.246380824312695],[-8.486183991934219,40.24684478772005],[-8.48820044405992,40.24873141327268],[-8.489497606638789,40.25048883681883],[-8.489588381826852,40.251767368005375],[-8.492849086872006,40.25161620305547],[-8.497583309040197,40.25416768236006],[-8.499492732745518,40.25483714478122],[-8.50028335244808,40.25631615730898],[-8.500254265062905,40.25646389020815]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.698121915925775e-07,-0.0670018893048278,-1.2914273956196803e-09,0.0108712735987254,2.685207641969578e-07,-0.0561306157061024,0.0006574626257555,0.0001066729583449,0.0006574626257555,0.9806275751471096,-2.6244115368916705,0.9806503972576238,-2.624806667339039,0.0943410282329638,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
