source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:244015352:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133000,E-REDES,,0.2523187513199903,LINE:005302,BUS:JUNCTION:60:02405,BUS:JUNCTION:60:02406,"[[-8.499822389144967,40.258657283928926],[-8.499760227619635,40.25897297570476],[-8.501048318411112,40.26065700350672]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.674590665497746e-10,-0.0084034229918579,-1.6121490796370346e-10,0.0058786739724277,4.062441585860711e-10,-0.0025247490194301,8.245747433513186e-05,5.768369813346101e-05,8.245747433513186e-05,0.9806506455971544,-2.6248109668597324,0.9806508338532955,-2.624814226150981,0.0118320382171232,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:279593123:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0603L5143700,E-REDES,,0.5589129662349293,LINE:005303,BUS:JUNCTION:60:01733,BUS:JUNCTION:60:01734,"[[-8.420616663328257,40.19295225170693],[-8.42055717694976,40.192984091733784],[-8.420541946651277,40.19299538703594],[-8.420530241301995,40.1930071328322],[-8.42048813050997,40.19305723827126],[-8.420472364657318,40.19308070176295],[-8.420464210958029,40.19309919305116],[-8.420459639786747,40.19312893267056],[-8.42045654834641,40.193172519545996],[-8.420454065903726,40.19320741428555],[-8.420454807240592,40.19322713517891],[-8.420461462791662,40.193240258056136],[-8.420475383397605,40.193257928748295],[-8.420552104327504,40.19333273767057],[-8.420595559344573,40.19337791942318],[-8.420629459033362,40.193410183662884],[-8.420667668817623,40.19346184466566],[-8.42069631640093,40.1934989761405],[-8.420737692158713,40.19355225025755],[-8.420760200701363,40.19358174210841],[-8.420776920800764,40.19360320622336],[-8.420790522160235,40.193623093105394],[-8.420800469508665,40.19363980105759],[-8.420810957263532,40.19366208225991],[-8.42082463480633,40.19369989052571],[-8.420845163075336,40.193760790596436],[-8.420872633668694,40.193838694305725],[-8.420893140011328,40.19389441607588],[-8.420905774197744,40.19393263220051],[-8.420911581338972,40.19395333106395],[-8.420917410497527,40.19397920821722],[-8.420921711655007,40.19401305933892],[-8.420927273730493,40.19408660495216],[-8.420935535480105,40.1941957348053],[-8.420945492156983,40.19433338184127],[-8.42095369806438,40.19442936333505],[-8.420957030326164,40.1944811474571],[-8.42095983994221,40.1945232516322],[-8.420960495543364,40.19455591409098],[-8.420962833320809,40.19461685961405],[-8.420962191272352,40.19471167445819],[-8.420964189502216,40.19481152595613],[-8.420966318864615,40.19494497782517],[-8.42096788031623,40.19506639033497],[-8.420969970714145,40.195190674374835],[-8.420973170035614,40.19532994131646],[-8.420975756845635,40.1954494420212],[-8.42097533893842,40.19563562929329],[-8.420979999166084,40.19579255297408],[-8.420980715557214,40.195869884115424],[-8.420982692648716,40.19590122841289],[-8.420985075567524,40.195923061554936],[-8.420992560477414,40.19594333293813],[-8.421014812936024,40.19598695549004],[-8.421036607695779,40.19603340700782],[-8.421051460625257,40.196065781784746],[-8.42105934672353,40.19608372865945],[-8.421065863273823,40.19610273263962],[-8.421070568008352,40.1961264962215],[-8.421078629212554,40.1961828434493],[-8.421096581827932,40.19634754189969],[-8.421123354465902,40.19656195738601],[-8.421150168429755,40.19678052443457],[-8.421165984465365,40.19690394555506],[-8.421180556887599,40.19701385205729],[-8.421186663086596,40.19706610651594],[-8.421197557777475,40.197128660646335],[-8.421225256411233,40.19728179821328],[-8.421254087377017,40.197425017535764],[-8.42126865627911,40.197514723988675],[-8.421281770697098,40.1975579460769],[-8.421306829002907,40.19764529375949],[-8.421336669956215,40.19774705677158],[-8.42135812074484,40.19781459168054]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1437 ANTANHOL-ALEGRIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0802957910014513,0.2386542989840348,127.4130624092888,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.882841695557392,3.27577335152554,-16.879022907190173,-3.3422245265720583,0.0038187883672193,-0.0664511750465184,0.1683431592305477,0.1684896802172168,0.1684896802172168,0.9830217514146492,-1.9780985212367503,0.9826828942155652,-2.0127500883303244,24.45956016799257,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:300627975:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5134900,E-REDES,,0.5519221028258188,LINE:005304,BUS:JUNCTION:60:00066,BUS:JUNCTION:60:01741,"[[-8.429375322736291,40.17987580961321],[-8.42986537271972,40.184825217182066]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.648896135007677,2.8581697349731474,-14.645043895871533,-2.8507322962208343,0.0038522391361439,0.007437438752313,0.1458920093520318,0.1459024126233579,0.1459024126233579,0.9844066324285043,-1.8322512821669636,0.983993243830356,-1.8784149650444375,20.93591801167426,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:300628637:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5134800,E-REDES,,2.0189452284655793,LINE:005305,BUS:JUNCTION:60:03348,BUS:JUNCTION:60:02568,"[[-8.416636840922365,40.164531588614125],[-8.416614956197272,40.16451659370727],[-8.414705268888891,40.16221452688941],[-8.413993387032015,40.16164027757509],[-8.409419470017399,40.16022903140014],[-8.404977386742596,40.16041407911297],[-8.395661889911974,40.16260286160295]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD multi-circuit corridor equivalent,LN60 COIMBRA-LOUSA,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-115.69401071833865,26.398041162116087,116.13592904698572,-24.947775612627115,0.4419183286470627,1.4502655494889716,1.1554105216237422,1.1554969573583476,1.1554969573583476,0.9882876494345056,-1.337470538494727,0.9891951640446802,-0.5886770610799115,82.9026372046454,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:223856340:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5125701,E-REDES,,12.40427050389752,LINE:005306,BUS:JUNCTION:60:02134,BUS:JUNCTION:60:01742,"[[-7.233147936898931,41.13803703579796],[-7.233111224359439,41.13801035815579],[-7.2323746418628,41.13698779314144],[-7.229052900698785,41.134812351456844],[-7.224459694615327,41.13332004364772],[-7.224322694263506,41.130040638793034],[-7.223934325324875,41.11750447238486],[-7.215460209509151,41.11093462380279],[-7.208159777250652,41.10988203415063],[-7.177339369371824,41.106417559545406],[-7.167739466898377,41.107170743063634],[-7.163348337212711,41.10871878734645],[-7.152116131028196,41.11586212409361],[-7.137422279553174,41.128756896722365],[-7.134851216769231,41.13042534303087],[-7.13097789202244,41.134515761658385],[-7.129064665730175,41.13672081412561]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.2506216771718818e-07,0.1736406077902044,2.152572799829446e-05,-0.3021095194590406,2.1400665830577273e-05,-0.1284689116688361,0.0016740104403527,0.0029134201436388,0.0029134201436388,0.998116551260622,4.102925470965396,0.9978135903719716,4.108080511399357,0.4180542608177413,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226498869:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1822L5128500,E-REDES,,8.449173177704607,LINE:005307,BUS:JUNCTION:60:00148,BUS:JUNCTION:60:01745,"[[-7.99207624945032,40.70257496956242],[-7.991948281354157,40.70293188267818],[-7.992051701181506,40.70405953715853],[-7.986426906950515,40.71618139348996],[-7.987213117279328,40.72144210688409],[-7.981652165925551,40.7349064251973],[-7.961835038781772,40.752548255740386],[-7.95524484532504,40.7709496250556]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.479427402443707e-05,-0.3602869826497143,-1.8668792418835856e-05,0.2736433861557158,2.6125481605601216e-05,-0.0866435964939985,0.0034908824369334,0.002650640397452,0.0034908824369334,0.9931194179121966,-0.7583003042518927,0.9933956788863808,-0.7630242570140847,0.5009158325345698,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226498876:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1822L5128400,E-REDES,,8.447513938869573,LINE:005308,BUS:JUNCTION:60:00148,BUS:JUNCTION:60:01745,"[[-7.992294759439567,40.70266646325817],[-7.991960230390751,40.70293277961403],[-7.99206367337293,40.70406077630287],[-7.986438976315633,40.7161824352277],[-7.98722516428515,40.721442986421025],[-7.981662739346537,40.73491086937525],[-7.961845756084065,40.75255257586291],[-7.955261213920511,40.77093816649439]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.480307245065266e-05,-0.360340720069178,-1.8672459285635586e-05,0.2737141731754755,2.613061316501707e-05,-0.0866265468937025,0.0034914031080199,0.0026513260742981,0.0034914031080199,0.9931194179121966,-0.7583003042518927,0.9933956788863808,-0.7630242570140847,0.5009905449878005,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226498869:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1822L5128500,E-REDES,,18.68167115498704,LINE:005309,BUS:JUNCTION:60:01746,BUS:JUNCTION:60:01832,"[[-7.940628073509014,40.81172508075618],[-7.938147236074434,40.81864053096001],[-7.917028407693471,40.83642332004074],[-7.897359496201207,40.85093913870968],[-7.893521823474286,40.86450492119326],[-7.889787301577776,40.87577178182416],[-7.885799694729252,40.901628087108975],[-7.863374459219187,40.92600994475062],[-7.858173804459545,40.9281499160091],[-7.819419138160653,40.9365521054121]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.61075116135092e-06,-0.2250774374150376,-2.7331491133726563e-08,0.033191778911487,9.583419670217192e-06,-0.1918856585035506,0.0021799401582614,0.0003213915049124,0.0021799401582614,0.9935174803313844,-0.7651062642854912,0.993766283827662,-0.7693580794434686,0.3128053032374057,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:241984097:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1803L5128100,E-REDES,,0.2492093076240799,LINE:005310,BUS:JUNCTION:60:03349,BUS:EREDES:1803S5004800:60,"[[-7.967452671423471,40.913453395222966],[-7.968383819207645,40.911582970584675],[-7.968517657856053,40.91136226529677]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.346789354514199e-10,0.0100278026525707,1.7068934106962331e-09,-0.0126208117295436,9.72214475244813e-10,-0.0025930090769729,9.649254811291824e-05,0.0001214438174907,0.0001214438174907,1.0000002891530884,4.445882048810994,1.0000000000000002,4.445886958073339,0.0174262903559661,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:241984523:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1816L5128200,E-REDES,,5.268421434821795,LINE:005311,BUS:JUNCTION:60:03350,BUS:JUNCTION:60:01743,"[[-8.073682506049224,40.87303868222353],[-8.0733375596658,40.87310571145515],[-8.072360286150936,40.873294233806995],[-8.071222554952415,40.873516026827595],[-8.069817901488468,40.87437533910656],[-8.068456754511816,40.87520453697376],[-8.067016470506967,40.876080805402616],[-8.065386698736225,40.877232637203505],[-8.061840678766966,40.87706258457852],[-8.060076542204989,40.87697884207798],[-8.057413982753102,40.878069350912206],[-8.055962849298675,40.87866366078514],[-8.054605637276419,40.879219600658814],[-8.053478425991475,40.879681346404006],[-8.052089266240529,40.88025021080948],[-8.049114041137127,40.88146881863209],[-8.046085751337971,40.88270908364871],[-8.044237863301417,40.88346578402818],[-8.043289337833144,40.88360261024237],[-8.038977229858666,40.88422465745875],[-8.036206412231737,40.88462435597201],[-8.03350214989934,40.88501433732307],[-8.030727872644537,40.88541430642758],[-8.027883708337589,40.8858243483926],[-8.02629820461683,40.88605295767127],[-8.023605504472881,40.88644106953052],[-8.016436630719351,40.88747394666711],[-8.015595227693208,40.887595182327075]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.4957666902277568e-13,-3.6799131460339174e-13,1.20179798541689e-07,-0.0548229353527689,1.2017964896501998e-07,-0.0548229353531369,3.822111364399341e-15,0.0005275106420659,0.0005275106420659,1.0000589645988596,4.444885858488845,1.0000441684550736,4.445137057508608,0.0756938789017002,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:227346210:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5618900,E-REDES,,0.8541558719088209,LINE:005312,BUS:JUNCTION:60:03177,BUS:EREDES:1110S5810700:60,"[[-9.298368439462983,38.73741029588345],[-9.298363665560379,38.73744486102081],[-9.298154971696023,38.735582279210426],[-9.297983392490035,38.73308920140623],[-9.295961897325858,38.732177716768014],[-9.294740202983137,38.73244624868549],[-9.294266978712075,38.73215701747286]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6189 CACÉM-LEIÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.210097090567512,1.3430501766749432,-11.206571993747993,-1.3394854644880856,0.0035250968195192,0.0035647121868576,0.1121830265642905,0.1121928649349142,0.1121928649349142,0.9684229339438224,-14.24936997737562,0.9680014869724868,-14.30719715551545,16.098847027538284,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:243688022:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,0.3932069598749559,LINE:005313,BUS:JUNCTION:60:01387,BUS:JUNCTION:60:01921,"[[-9.30633170217021,38.73013641905025],[-9.30561655724869,38.72978987184992],[-9.302819095071518,38.7284556202724],[-9.302853028948412,38.72813517347702]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.459243761689365,8.00778528294735,-25.450205213423004,-7.981129693263346,0.0090385482663606,0.0266555896840028,0.2647638187366992,0.2647752569622621,0.2647752569622621,0.9699743778360358,-14.123083982877263,0.9693288238186542,-14.179761272707124,37.99329271950956,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:243688037:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,1.0637484841152056,LINE:005314,BUS:JUNCTION:60:01925,BUS:JUNCTION:60:02357,"[[-9.304367116412388,38.71383237104314],[-9.304657158616063,38.71109610249447],[-9.304748394323253,38.71023095845024],[-9.305017633084326,38.707687085300286],[-9.305146315331761,38.706471109733506],[-9.305332426303522,38.704712399595884],[-9.305238981459741,38.70430336856055]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.13443322921641,7.303701838387131,-21.11717030089098,-7.255783750025039,0.0172629283254295,0.0479180883620919,0.2224509132050688,0.2224844487023523,0.2224844487023523,0.9672584856972012,-14.343508177925612,0.9657316085691584,-14.4703175048677,31.924874257763285,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:378170853:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611200,E-REDES,,0.0940302256484808,LINE:005315,BUS:JUNCTION:60:01386,BUS:JUNCTION:60:01387,"[[-9.307262518003583,38.73056984285337],[-9.306337671184968,38.73012873854726]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6345 PS TRAJOUCE - BARCARENA,3,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1088892445582586,0.3674770268886043,10.586939820742638,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1902581878949134,0.6945461253793912,-2.190242226120348,-0.6955515525807986,1.5961774565642628e-05,-0.0010054272014073,0.0227941527160053,0.0227973312593154,0.0227973312593154,0.9699876777499716,-14.121924143528997,0.9699743778360358,-14.123083982877263,3.271248566410602,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:227695163:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5119200,E-REDES,,0.3905210474049762,LINE:005316,BUS:EREDES:1310S5000800:60,BUS:JUNCTION:60:01747,"[[-8.416933542305829,41.25311790868675],[-8.417176417881013,41.25326355193156],[-8.419322224142785,41.254186392783595],[-8.421175958717269,41.25445859378263]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.02380126714498,-5.104715240648076,14.02669301688578,5.110762124151932,0.0028917497408009,0.0060468835038554,0.1502816259187394,0.150268837931738,0.1502816259187394,0.9555795293526896,-5.041834462715119,0.9559673474818856,-5.010434747396285,21.56430275774708,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:246772489:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5628300,E-REDES,,1.4890181492944272,LINE:005320,BUS:JUNCTION:60:02397,BUS:JUNCTION:60:02280,"[[-9.15508886191874,39.09470048115494],[-9.155796107908486,39.09504813332906],[-9.158937326170804,39.09654440189821],[-9.161206021469473,39.09764843607361],[-9.163192440218747,39.098407730805384],[-9.1660699678389,39.09953485081529],[-9.168081649879992,39.10031102310217],[-9.170191886354342,39.10114846824532]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6283 MERCEANA-MATACÃES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.102459575467769,1.1066651064501012,4.103299144263332,-1.1189084999240393,0.0008395687955626,-0.0122433934739381,0.0414482485812381,0.041486745020362,0.041486745020362,0.9864595196567116,-10.986678749211642,0.986475448028427,-10.946861616015218,9.394643347002267,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:285871656:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5615900,E-REDES,,0.1891582597323956,LINE:005321,BUS:JUNCTION:60:02417,BUS:JUNCTION:60:01752,"[[-9.330588947160706,39.04157866506754],[-9.330589005470829,39.043279803816375]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6159 TELHEIRO-PC VALE DE GALEGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2212299035369774,0.367306015005359,10.490460878885315,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-28.75817261258828,-4.040360855056636,28.768372823536147,4.055138314402243,0.0102002109478682,0.0147774593456073,0.2850438156793903,0.2850408647910324,0.2850438156793903,0.9803524269337924,-12.254132427354522,0.9807730763954714,-12.22385660078958,61.811518091595,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:229089894:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5654600,E-REDES,,0.7779004680319506,LINE:005322,BUS:JUNCTION:60:01759,BUS:JUNCTION:60:00980,"[[-8.32785657454117,39.538901127368774],[-8.328288372451535,39.54080182412062],[-8.328617300930425,39.54224895491829],[-8.328916922734324,39.54356720125962],[-8.329098868864556,39.54436767228662],[-8.329107752537857,39.54498550837513],[-8.32898789598459,39.54516320986688],[-8.328636306674811,39.545327479006694],[-8.32823327647287,39.545328558190356]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.035746067443,-3.990589987159737,-10.032939558350275,3.992117654278065,0.0028065090927231,0.0015276671183279,0.1049082129143978,0.1048796954921011,0.1049082129143978,0.9906135509066734,-4.998890180354893,0.9906954498587042,-5.051085776404472,15.053553295221397,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:228441662:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122100,E-REDES,,1.6531525406278342,LINE:005323,BUS:JUNCTION:60:00797,BUS:JUNCTION:60:03351,"[[-8.555572866945553,40.78624147926781],[-8.556058586241097,40.78623825244714],[-8.548530752377111,40.79957058979017]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.893285955655827,5.6210251709546135,-18.872713926630535,-5.567878445621853,0.0205720290252919,0.0531467253327608,0.1947870695097439,0.1948328074323034,0.1948328074323034,0.9737616629435684,-4.681434756999365,0.971813278362278,-4.858086429930628,27.957068077529552,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:228441662:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122100,E-REDES,,0.3676765815352356,LINE:005324,BUS:JUNCTION:60:03352,BUS:JUNCTION:60:03113,"[[-8.537978281647668,40.81825000105123],[-8.536260170323203,40.821290228441605]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.844587499178367,5.495097994503811,-18.840007881793397,-5.483234933644999,0.0045796173849694,0.0118630608588121,0.1948945861534375,0.1949045626476946,0.1949045626476946,0.9691613099758318,-5.100540028688363,0.9687308159930004,-5.140119217908295,27.96736442067651,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:228441662:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122100,E-REDES,,2.2589687695345213,LINE:005325,BUS:JUNCTION:60:03351,BUS:JUNCTION:60:03352,"[[-8.548530752377111,40.79957058979017],[-8.537978281647668,40.81825000105123]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.87271392663077,5.567878445622526,-18.844587499178804,-5.495097994510686,0.0281264274519621,0.0727804511118401,0.1948328074323075,0.1948945861534608,0.1948945861534608,0.971813278362278,-4.858086429930628,0.9691613099758318,-5.100540028688363,27.96593286747896,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:401017827:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5122500,E-REDES,,0.2944312957598613,LINE:005326,BUS:JUNCTION:60:03353,BUS:JUNCTION:60:03354,"[[-8.431619423017311,40.79433022345165],[-8.429601118456004,40.796492776062586]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.696826022025952,4.559208419460041,-22.691771497734955,-4.54505370341965,0.0050545242909976,0.0141547160403909,0.2288084639498575,0.2288141073098559,0.2288141073098559,0.973578556745186,-4.331836571666121,0.9732290659879562,-4.37077485394015,32.83313349258946,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:401017841:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5122500,E-REDES,,2.1349097646070625,LINE:005327,BUS:JUNCTION:60:03355,BUS:JUNCTION:60:03353,"[[-8.44621589677595,40.7786303339409],[-8.443190755505768,40.78190369823922],[-8.440528392311915,40.78475573018231],[-8.437868127287508,40.78761618554007],[-8.434433351514365,40.79130595599109],[-8.431619423017311,40.79433022345165]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.733468716712256,4.661755860044713,-22.69682602202601,-4.559208419467668,0.0366426946862468,0.1025474405770454,0.2287670152547123,0.2288084639498729,0.2288084639498729,0.9761234239223968,-4.050285871335899,0.973578556745186,-4.331836571666121,32.83232371213558,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:237273711:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0210L5015900,E-REDES,,1.0231932431038164,LINE:005328,BUS:EREDES:0213S5903000:60,BUS:JUNCTION:60:00108,"[[-7.619043484920871,38.0319761209499],[-7.618973035912242,38.03376958018635],[-7.618867628406553,38.03641564252607],[-7.618730493233445,38.039856527477106],[-7.618683079857366,38.041173521775484]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.983648465786502,-7.729096157276045,0.9833578966762608,-7.86071910908394,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:260908503:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1420L5655000,E-REDES,,0.3131808306005555,LINE:005330,BUS:JUNCTION:60:02438,BUS:EREDES:1410S5625300:60,"[[-8.463821351673053,39.470590745133215],[-8.465612839051623,39.47009633748368],[-8.4672569125454,39.46964257944305]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6550 ALMOUROL-ENTRONCAMENTO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.582040784432664,10.050020935744366,-20.576883802114384,-10.035768304838674,0.0051569823182795,0.0142526309056911,0.224086871543619,0.2241003935465346,0.2241003935465346,0.9835478786191416,-6.514197510048367,0.9830211338495536,-6.547671768547089,32.15675040128205,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:234195446:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5121700,E-REDES,,0.9877270262438216,LINE:005332,BUS:JUNCTION:60:02421,BUS:JUNCTION:60:02989,"[[-8.584247347004435,40.92394760568813],[-8.583088955888396,40.921738749551544],[-8.581913083526393,40.91949641575495],[-8.580978581420135,40.91771424831046],[-8.579916912974426,40.915689432213455]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1217 RIO MEÃO-PC ACAÍL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1084484504369825,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.705749411072972,-1.5041545355852206,7.70770927285991,1.5012008511307908,0.001959861786938,-0.0029536844544297,0.0781039191854733,0.0780856087957308,0.0781039191854733,0.967275808823344,-5.423064074756572,0.9676700180168578,-5.378058655333415,17.686575902507553,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:232560404:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5101400,E-REDES,,6.972458204672278,LINE:005333,BUS:JUNCTION:60:01180,BUS:JUNCTION:60:02422,"[[-7.743304914657257,41.15162146755046],[-7.74315078336966,41.15340048724324],[-7.739697056961152,41.17282809060244],[-7.737721396743111,41.181662022393844],[-7.735906613500817,41.1843589270355],[-7.736799309839538,41.18639303434786],[-7.735398809901813,41.19081534578127],[-7.732214839204703,41.200107584672274],[-7.731650318443455,41.20142704189405],[-7.727886900492305,41.21274758198222]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.12386424254628,0.7486666593349698,12.155570592247072,-0.713311682760601,0.0317063497007925,0.0353549765743688,0.1177412965623177,0.1177829917120761,0.1177829917120761,0.9927201431394402,4.694746264634237,0.9947807355210868,5.206900457621317,16.90098890975407,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:234070294:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5641000,E-REDES,,0.9976390687022574,LINE:005334,BUS:JUNCTION:60:01769,BUS:JUNCTION:60:02423,"[[-9.049921873560281,38.60095712416426],[-9.052299350380087,38.599492910777116],[-9.054759897435098,38.597967286625355],[-9.057237237743891,38.59643904578877],[-9.058925787658088,38.595391352796575]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.319648900013464,-3.4570596854894315,14.326580498809124,3.4706018254244686,0.0069315987956581,0.013542139935037,0.1455771794261232,0.1455543082957272,0.1455771794261232,0.9737070114226064,-15.205698578708464,0.9745158549031804,-15.123630381880416,20.889249451301936,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:234070308:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5640900,E-REDES,,0.997331135928188,LINE:005335,BUS:JUNCTION:60:01769,BUS:JUNCTION:60:02423,"[[-9.049917646156114,38.600948287817985],[-9.05229251978476,38.59948567700769],[-9.054752838922578,38.59796018991721],[-9.057230236182733,38.59643192175402],[-9.058918774558792,38.59538422895338]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.324070189042285,-3.458124037963302,14.331003928016395,3.471676440625577,0.0069337389741104,0.0135524026622748,0.1456221203246088,0.145599256253651,0.1456221203246088,0.9737070114226064,-15.205698578708464,0.9745158549031804,-15.123630381880416,20.895698138127255,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:234070322:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5641000,E-REDES,,0.2312778340367373,LINE:005336,BUS:JUNCTION:60:02423,BUS:JUNCTION:60:00841,"[[-9.058925787658088,38.595391352796575],[-9.061013707931115,38.59410174144767]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.337223611570654,-3.4731802873383413,14.33883260677796,3.4763243662192043,0.0016089952073059,0.0031440788808629,0.1456624399473027,0.1456571245629819,0.1456624399473027,0.9745158549031804,-15.123630381880416,0.9747036421969864,-15.104607676240958,20.901483706027086,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:394589678:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5006700,E-REDES,,0.229967513845646,LINE:005337,BUS:JUNCTION:60:01766,BUS:JUNCTION:60:02424,"[[-9.051568968228215,38.586631676840064],[-9.051391896438169,38.58662589099146],[-9.048925463214575,38.58654527990611]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0066 MATA-COINA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.516958803495107,0.9996175945018656,5.517193186790764,-1.001114750127299,0.0002343832956572,-0.0014971556254332,0.0553193361505385,0.055323342503823,0.055323342503823,0.9752709415323584,-14.859778682684642,0.975286887247681,-14.851520821517504,9.198327791806978,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:234071169:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5658500,E-REDES,,1.6898501228674132,LINE:005338,BUS:JUNCTION:60:02358,BUS:JUNCTION:60:01772,"[[-8.677126083129707,39.24553675179375],[-8.676908910127962,39.239908452960314],[-8.676875086889373,39.23923513985708],[-8.675540955187264,39.23549715718677],[-8.674745571865378,39.234335781823816],[-8.670509543786846,39.23262641134635]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6585 S. BENTO-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.65688483324523,-4.408284438984075,-18.637345220175984,4.457264220050584,0.0195396130692451,0.0489797810665093,0.1878050752333407,0.1877666446226024,0.1878050752333407,0.9822380435679694,-12.75636733956163,0.982045394544991,-12.961648964694165,26.94864044100168,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:235500774:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1315L5111900,E-REDES,,0.4750475632635517,LINE:005339,BUS:JUNCTION:60:01629,BUS:JUNCTION:60:02350,"[[-8.579610086433096,41.16898199260406],[-8.579605712819093,41.16899067172914],[-8.579557978601747,41.1690905527259],[-8.579502185402577,41.16917241148229],[-8.579446236749906,41.169252460956606],[-8.579373143608088,41.1693434272163],[-8.579331928551557,41.16939280481863],[-8.579284421974918,41.16944221586953],[-8.579240485558262,41.16949270253924],[-8.579191248573919,41.16955225908708],[-8.579147043570373,41.16960882464734],[-8.57869284509396,41.17018650213868],[-8.578451655050264,41.17048194097821],[-8.578372451061757,41.17056661830624],[-8.578301824989843,41.170645796712385],[-8.578292797757825,41.17065534924305],[-8.578285161389678,41.170664410147275],[-8.57827999053872,41.1706750552431],[-8.578268309761759,41.17075708442671],[-8.578262833894637,41.170801766843546],[-8.578263015728202,41.170807483849366],[-8.57826497921308,41.17081234754319],[-8.578268668439653,41.17081689839791],[-8.578282892311428,41.17082680194671],[-8.578300437328966,41.1708361883716],[-8.57855536436536,41.170916984972635],[-8.578821136496217,41.1710031234424],[-8.578855696480726,41.1710175131042],[-8.578881647516534,41.1710346194668],[-8.578916783121908,41.171079315243745],[-8.578944891053924,41.1711279461631],[-8.578967295211513,41.171180687172075],[-8.578984855809246,41.171234365429264],[-8.578999093628186,41.17129882569826],[-8.579002635888758,41.171346561571994],[-8.578999075180777,41.17141169427577],[-8.578987715158306,41.17146369303984],[-8.57896811871149,41.17151712846653],[-8.578954932326262,41.171542400649486],[-8.578915921780423,41.17160953494306],[-8.5788586783907,41.171692353441166],[-8.57878180776066,41.17181362432012],[-8.57872483868579,41.17190353704693],[-8.5786815250889,41.1719618007533],[-8.578603667964893,41.17205374843932],[-8.578530717551082,41.17214004035659],[-8.57851195399407,41.17215831080364],[-8.578368007200185,41.17228009382006],[-8.578143909795516,41.17246694617864]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.979398434936076,-0.5393556286572067,10.98059384814842,0.4478712229110564,0.0011954132123435,-0.0914844057461501,0.1086800758963532,0.1086384938289725,0.1086800758963532,0.9732852086994822,-5.110333113315168,0.9733996040058616,-5.099300686399656,17.32754195506341,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:235500781:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1315L5111900,E-REDES,,0.4590636018206291,LINE:005340,BUS:JUNCTION:60:02350,BUS:JUNCTION:60:01628,"[[-8.578143909795516,41.17246694617864],[-8.578127201977845,41.17248087753808],[-8.578013292005767,41.172575800957404],[-8.577809167035216,41.172741892428995],[-8.577591076453341,41.172920544550955],[-8.577492593524548,41.173000883818474],[-8.577422248400568,41.17305700964723],[-8.577381698368754,41.17308551206106],[-8.577304674656643,41.173142654140584],[-8.577178149263073,41.17324912400104],[-8.576983295513442,41.173410549927354],[-8.576797088756852,41.173560875848395],[-8.576637890149824,41.173689117677554],[-8.576503486440622,41.173802757619015],[-8.57643391067089,41.173863643122125],[-8.57632008161418,41.173960671535355],[-8.576233013459914,41.17404299159033],[-8.57614166022384,41.17414547066099],[-8.576097150233968,41.17420359392772],[-8.576060479169303,41.17425255659661],[-8.576033820597477,41.17428775811161],[-8.575999470756138,41.174320486117274],[-8.575966333385402,41.17434218821413],[-8.575936016178222,41.17435622579474],[-8.575892003343817,41.174364526467784],[-8.575846811800035,41.17436416956905],[-8.575802434642213,41.17435911828935],[-8.575754504241067,41.174348480045346],[-8.575654839269003,41.17432327429931],[-8.575539689971029,41.1742956699992],[-8.575330951869974,41.17424788753016],[-8.575149597230931,41.1742051136311],[-8.574968911751567,41.17416787449232],[-8.574931777833111,41.174164226666264],[-8.574805856766853,41.17415614833034],[-8.57468732665854,41.17415196727733],[-8.574569653685854,41.174149421581326],[-8.574451858219126,41.174146381001556],[-8.57436536995846,41.17414355308643],[-8.57433739826285,41.17414315639605],[-8.57432209068542,41.17414399862033],[-8.574309688668219,41.17414628836304],[-8.574297893968367,41.17415205141585],[-8.574288206777444,41.17415931908199],[-8.574279883623896,41.17416917473185],[-8.574229800897228,41.17422642727954],[-8.574197094251248,41.17427147527128],[-8.574158861181239,41.174324063053945],[-8.574143297533567,41.17434529189388],[-8.574131323628771,41.17436161762061],[-8.574126164984474,41.17437067772682],[-8.574121831497509,41.17438016686648],[-8.574120285235415,41.174389456205425],[-8.574119194775903,41.174399185001676],[-8.574117381792169,41.174402487529605],[-8.574113142694852,41.17440475488599],[-8.574108678066866,41.17440538433273],[-8.574104536559949,41.17440444579558],[-8.574101651189325,41.174402457936615],[-8.57410082158359,41.174399597768435],[-8.574101714621404,41.174395947609575],[-8.57410490818102,41.17439237865298],[-8.574110278974198,41.17438827908232],[-8.574111643185455,41.17438558156479],[-8.574111385579215,41.17438271919858],[-8.574109310542246,41.17438072822584],[-8.574104465628182,41.17437797353028],[-8.574098831025497,41.17437651848318],[-8.574092797438292,41.17437598340398]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.028794645640987,-0.4493691475543871,11.029959201537604,0.3609591221975478,0.0011645558966169,-0.0884100253568393,0.1091151886768473,0.1090823388416737,0.1091151886768473,0.9733996040058616,-5.099300686399656,0.9735091012956794,-5.0885443184188635,17.396914697923716,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:237277047:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5637100,E-REDES,,1.4221669014813183,LINE:005341,BUS:JUNCTION:60:00723,BUS:JUNCTION:60:03168,"[[-8.517188443364622,37.19856573011898],[-8.517207939953941,37.19855670127978],[-8.517841494026625,37.19849570867994],[-8.5203904601187,37.19801333056624],[-8.524269272713747,37.19712501902433],[-8.527498156106404,37.19638144379526],[-8.53253680608498,37.19788068478953]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.158124154579854,4.345119889404688,-10.15266048881678,-4.340948068993197,0.0054636657630737,0.0041718204114911,0.1082145385375403,0.1082695134723841,0.1082695134723841,0.9824322944386294,-10.66797472933758,0.981341191847654,-10.744772798600795,15.535875085720214,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
