source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:268387834:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5645000,E-REDES,,5.305973152949226,LINE:005344,BUS:JUNCTION:60:03311,BUS:JUNCTION:60:02440,"[[-8.604596160848423,37.194571433048935],[-8.60456336358169,37.19459322499977],[-8.60859979358779,37.19381845330886],[-8.640390765136036,37.199529567707714],[-8.652827645860981,37.19626473379797],[-8.656429442175506,37.19725943181783],[-8.662579625363678,37.19655539530975]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD Algarve coastal multi-circuit corridor,LN60 PORTIMAO DOUBLE-CIRCUIT FEED,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-81.75966724754453,10.555322647141162,82.3228897826993,-8.762393051199577,0.5632225351547788,1.792929595941585,0.8045730625644482,0.8046957877538605,0.8046957877538605,0.9859415590897956,-9.064933255670695,0.9899728921952378,-7.710054153335728,57.73394947294164,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:237458269:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5652900,E-REDES,,2.3838827360970845,LINE:005345,BUS:JUNCTION:60:02427,BUS:JUNCTION:60:01774,"[[-8.058828314144112,39.20175422885441],[-8.065906782199207,39.189376471461905],[-8.067921756385726,39.18928864901999],[-8.069485422851656,39.19032911670693],[-8.075468312590528,39.191303711741334]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.7497104513411252,-4.871521860080566,-2.747381105351892,4.855330568077027,0.0023293459892332,-0.0161912920035396,0.0546910939888605,0.0544864774288972,0.0546910939888605,0.9842208557884188,-3.998494460789172,0.9852251674192618,-4.058960844248301,7.84776782735838,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:237896335:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5000900,E-REDES,,2.199254026121152,LINE:005346,BUS:EREDES:1501S5053900:60,BUS:JUNCTION:60:01967,"[[-8.314328025539222,38.26683759052832],[-8.312522894907017,38.26747291653393],[-8.310898794765256,38.26803001180993],[-8.308970204633429,38.26871253385003],[-8.306521036948867,38.26958073480543],[-8.30473169089693,38.270221863055134],[-8.302609944028505,38.27098316733883],[-8.300449023684877,38.27176364234871],[-8.298528061271195,38.27245957581972],[-8.296565499056545,38.273170481942756],[-8.294655277797192,38.273863345871725],[-8.292973464833517,38.274473415895045],[-8.291405882105325,38.275042126875526]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0009 VALE DE GAIO-ÉVORA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.6933757888246546,-2.3637378002331384,-2.691581400509188,2.344594203482215,0.0017943883154667,-0.0191435967509234,0.0350713134032828,0.0349287984743885,0.0350713134032828,0.983205884907231,-12.47778624206605,0.9833739873536512,-12.532660980710176,11.684595503342598,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:237896391:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5000900,E-REDES,,0.3283701095791451,LINE:005347,BUS:JUNCTION:60:00651,BUS:JUNCTION:60:01775,"[[-8.200716922833886,38.346300873307776],[-8.201497006925397,38.34559595637065],[-8.202908661014373,38.344299418689445],[-8.203176916584304,38.34406527439]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0009 VALE DE GAIO-ÉVORA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6825618854880573,2.2454407841626507,2.682817909143132,-2.2483247443979586,0.0002560236550745,-0.0028839602353079,0.0342037701852668,0.03422454583536,0.03422454583536,0.9841740210285816,-12.81236786420146,0.9841524101925766,-12.804337067216585,11.402480704767624,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:238025108:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1506L5005000,E-REDES,,5.762651665697849,LINE:005348,BUS:JUNCTION:60:01835,BUS:JUNCTION:60:01330,"[[-8.972328907100865,38.657402939647966],[-8.971382161361635,38.65883857255952],[-8.970040256047755,38.66087392137676],[-8.968801251195384,38.66275421070545],[-8.967391201440062,38.66488000613463],[-8.965927670947593,38.6670974167395],[-8.964902805960456,38.66863608379822],[-8.963495453393078,38.67076640594459],[-8.96244116295409,38.67237282017735],[-8.961324028770584,38.674083802957],[-8.960216447578254,38.67575083818446],[-8.959110835291597,38.67742361383932],[-8.958092329143764,38.678960823520725],[-8.956998487973388,38.68062637918958],[-8.9561904219694,38.682653471614735],[-8.955467578214106,38.684472377656604],[-8.95471739192436,38.68636955243944],[-8.95431805582853,38.68737675217919],[-8.953536137978992,38.68935157449546],[-8.95287522245421,38.69100611862301],[-8.95115115943926,38.69312013526983],[-8.949836487284426,38.694725194345196],[-8.94877015705405,38.69602754691131],[-8.947433857112715,38.697660564369684],[-8.946195009822969,38.699185242271504],[-8.945447353610362,38.70062325519801],[-8.944959661436494,38.7017031901422],[-8.943871224961581,38.703984455530474]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit equivalent,LN60 ALENTEJO REGIONAL CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-56.35514685100729,-1.4050265276425298,56.64128799531374,2.2535046285580966,0.2861411443064483,0.8484781009155669,0.5503439714137117,0.5503070596374641,0.5503439714137117,0.9856493243441284,-13.01342715101348,0.991196150892622,-12.044585417052277,39.48514646389093,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:238026417:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5004700,E-REDES,,0.5716896002035062,LINE:005351,BUS:JUNCTION:60:01342,BUS:JUNCTION:60:02372,"[[-9.197484430780307,38.657356566909435],[-9.198999044541113,38.657404457295904],[-9.200912727968504,38.65750443878506],[-9.20403526721369,38.65717996581826]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-32.75186068789782,-7.025219531943098,32.77230656796809,7.0885464223269565,0.0204458800702695,0.0633268903838581,0.3302628710694937,0.3302511021191855,0.3302628710694937,0.975960340702396,-14.964243966591855,0.9769660241666982,-14.856286923272084,47.3902813989803,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:393524546:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5626300,E-REDES,,0.8519707209496367,LINE:005354,BUS:JUNCTION:60:03339,BUS:JUNCTION:60:02370,"[[-9.224639009729161,38.6641684918844],[-9.22744513499406,38.66062964545885],[-9.227558834300178,38.658191224808],[-9.228176608124931,38.657247769848475]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.824987190180885,-3.2203439789779695,15.832000769170731,3.2354808164242264,0.0070135789898468,0.0151368374462568,0.158456350475228,0.1584396289330868,0.158456350475228,0.9806927434767592,-14.460470305820571,0.9813973031631632,-14.383186121627762,22.737315321456165,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:282008715:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.3701904521533076,LINE:005356,BUS:JUNCTION:60:00024,BUS:JUNCTION:60:01782,"[[-8.126479194461965,38.05446078587636],[-8.126942204265408,38.05290382396242],[-8.12863932150235,38.05180502099734]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.730089808500598,0.1305853810185832,-17.726536152688002,-0.1224219219290653,0.0035536558125954,0.0081634590895179,0.1711015792686978,0.1711018429571117,0.1711018429571117,0.997141562263281,-10.013639328877488,0.9969369025925944,-10.05231372290709,24.551850044068267,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:243684587:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5637100,E-REDES,,0.8661612966600467,LINE:005357,BUS:JUNCTION:60:02429,BUS:EREDES:0803S5062700:60,"[[-8.783462485654468,37.32738888226721],[-8.784827173095975,37.32752065094927],[-8.790894716721082,37.3281099505176],[-8.79189609898535,37.32783194470317],[-8.793049283243363,37.32750239086365],[-8.793070531891912,37.32749631636972]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.891036255134656,1.214251123189912,-5.890000000001101,-1.2190285145707636,0.0010362551335552,-0.0047773913808515,0.0603952573637914,0.0604120652923312,0.0604120652923312,0.958322860890222,-12.854164640607696,0.9580485099756356,-12.884791265626028,8.668684932175532,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:243685016:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5637100,E-REDES,,1.170831246769085,LINE:005358,BUS:JUNCTION:60:02429,BUS:JUNCTION:60:03154,"[[-8.783462485654468,37.32738888226721],[-8.781274465931059,37.32717588198069],[-8.779001464691476,37.32623174762582],[-8.776653927558097,37.325263360010844],[-8.775152687623992,37.32464492713911],[-8.772386732045575,37.323498211706465],[-8.771481389946944,37.323128191570596]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.084513961111558,-3.1933124349948745,14.092585705407089,3.209353170330985,0.0080717442955293,0.0160407353361105,0.1450116867562275,0.1449867823477975,0.1450116867562275,0.958322860890222,-12.854164640607696,0.9592457559551456,-12.755917459032757,20.808105432088905,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:246773361:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5017500,E-REDES,,3.66533699229112,LINE:005360,BUS:JUNCTION:60:01937,BUS:JUNCTION:60:03357,"[[-8.224418805876155,37.11317951596193],[-8.222078783049897,37.11377927920807],[-8.218771758038374,37.114617988258495],[-8.214816832046694,37.11375965538295],[-8.212912830086927,37.11334350840931],[-8.209673732590701,37.11263547349895],[-8.207344868736996,37.112126346840796],[-8.203733034005504,37.11133663417357],[-8.201238515013884,37.110791148504994],[-8.19720845135866,37.109909745226055],[-8.194490383340934,37.10933210030476],[-8.190852374187472,37.1085399993341],[-8.188851641411462,37.108104979085915],[-8.185356714807794,37.10897649339609],[-8.184661328035599,37.10915405816844]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0175 MONTECHORO-VILAMOURA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.40532221875585,1.569682735935562,-20.354758608431155,-1.434098491591942,0.0505636103246942,0.1355842443436199,0.2050985559799665,0.2051244134772653,0.2051244134772653,0.9601744698751468,-14.063836759025431,0.9572204417331188,-14.530546659136071,23.19493565638778,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:246773361:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5017500,E-REDES,,4.039795635250626,LINE:005363,BUS:JUNCTION:60:03357,BUS:EREDES:0808S5063400:60,"[[-8.184661328035599,37.10915405816844],[-8.182941044043378,37.109593306042],[-8.180468298076343,37.110147883814456],[-8.179079740177329,37.110506134254656],[-8.177669013271112,37.11084067016032],[-8.17542104880022,37.11139706417051],[-8.173818428484648,37.111793699208995],[-8.172041149965628,37.11222509929377],[-8.17082888765689,37.11252229893449],[-8.167266617641697,37.1133924728616],[-8.164959559166821,37.11395517378277],[-8.161065232108001,37.11492134351122],[-8.158542305671142,37.115529008064236],[-8.155859538067466,37.116187237329314],[-8.153882231629737,37.116675659216526],[-8.151367688141141,37.11729684743655],[-8.14809902405316,37.11701857192616],[-8.14555785664363,37.1167896443615],[-8.143288088293012,37.116599759602735],[-8.140693102716435,37.1163993867928]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0175 MONTECHORO-VILAMOURA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.354758608431418,1.4340984915918755,-20.299015201221145,-1.284367565505288,0.0557434072102687,0.1497309260865875,0.2051244134772679,0.2051502025286828,0.2051502025286828,0.9572204417331188,-14.530546659136071,0.9540227523287302,-15.047972182600478,23.19785181530874,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:246774042:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1207L5653900,E-REDES,,21.126589179222226,LINE:005365,BUS:EREDES:1207S5767100:60,BUS:JUNCTION:60:01838,"[[-7.169165585854087,38.88729723270778],[-7.169184158794882,38.887307897643076],[-7.169296628835771,38.88762000999401],[-7.170377255968553,38.88866416204899],[-7.171810745694658,38.8900492058111],[-7.17327966557186,38.89146840022512],[-7.175777371308009,38.89388140511557],[-7.17839798690868,38.89641289975817],[-7.18018810055132,38.89814202134845],[-7.182963549363245,38.9008226331452],[-7.184844436048953,38.902639145476016],[-7.18588120680548,38.90364037207553],[-7.188165005014143,38.90584572593281],[-7.188787883356921,38.90674433610211],[-7.190365432179346,38.90902007371277],[-7.191712775772094,38.910963637915806],[-7.192965311176284,38.91277022960276],[-7.194323475828035,38.914729216974806],[-7.196016579576594,38.91717103913132],[-7.197787666903603,38.9197251447963],[-7.19915871357255,38.92170220193631],[-7.200747782949423,38.923993489493796],[-7.201431901268155,38.92497986539943],[-7.202845163464293,38.927017466256984],[-7.204348937359808,38.929185396308704],[-7.20572320877894,38.931166489802656],[-7.206808447742497,38.932730867113904],[-7.208039901497103,38.934505897546835],[-7.209735917534147,38.93695037703406],[-7.21071555711683,38.93836226829278],[-7.211950815715182,38.940142465960015],[-7.213370449086192,38.94218824684832],[-7.214545164329584,38.943880990447475],[-7.215713015654645,38.945563741815846],[-7.21702315492178,38.94745142766785],[-7.21818052139276,38.94911887596861],[-7.21901886999781,38.9503266596602],[-7.220250264798278,38.95204784621857],[-7.221540119397819,38.95385065117639],[-7.222859178478091,38.95569415780351],[-7.223758782640472,38.95695139359407],[-7.225398974779941,38.95924346584136],[-7.226659535826305,38.961004920398764],[-7.228165475473709,38.963109114112456],[-7.229171910101634,38.96451530787889],[-7.23076866258149,38.966746130554746],[-7.231849326641647,38.96825584756612],[-7.234275192827469,38.97164457530201],[-7.236210758798563,38.97430933209094],[-7.237869631726323,38.97659296497911],[-7.238627494665607,38.97763620516772],[-7.240559628965239,38.9802957189191],[-7.241412640564967,38.9814697894166],[-7.243341339490016,38.98412423987648],[-7.244338481883044,38.98549651452458],[-7.245429828476488,38.98699835704023],[-7.246863861750374,38.988971681541244],[-7.248627667615594,38.99139861467557],[-7.249830614254418,38.993053711299076],[-7.250692601103794,38.9942451469056],[-7.252074826136515,38.996155413019295],[-7.252869792212595,38.99725408145668],[-7.254429800659813,38.99940990457001],[-7.255808160701247,39.0013145749546],[-7.257033061755427,39.00300707861887],[-7.258400537723543,39.00489650364571],[-7.259666918692151,39.00650958246799],[-7.260801572792476,39.00939105015489],[-7.261287520295444,39.01063975941787],[-7.262134237312978,39.01276599595085],[-7.262897805273888,39.014719429189974],[-7.263602970264215,39.01648184276744],[-7.264804950101098,39.019521471238356],[-7.265764427862387,39.02191233589811],[-7.266820937240538,39.024582439403005],[-7.267472918621887,39.02619599956656],[-7.268253056204928,39.028160650401745],[-7.268803320171434,39.02954102171933],[-7.269523080139932,39.03134629852054],[-7.270298616537159,39.033290021183525],[-7.271106490297496,39.035344822174615],[-7.27173004588647,39.036894374115775],[-7.272362354293564,39.03849873402283],[-7.273261988713673,39.04075638420094],[-7.27407653154794,39.04281507595281],[-7.274800720370692,39.044630230885055],[-7.27551935922275,39.04643831439361],[-7.276938239846456,39.049988244737804],[-7.277864281085239,39.052328179186084],[-7.278525339278252,39.05400428583477],[-7.27910751798485,39.055477072300086]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6539 ALCÁÇOVA-ARRONCHES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.431114450470892,7.3627339631926,10.536724440033186,-7.224161140137435,0.1056099895622928,0.1385728230551652,0.1228586963455912,0.1240611886051818,0.1240611886051818,1.0,-9.57980948157529,0.9908935131682431,-7.996863966176397,28.09356626023139,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:248191700:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5607900,E-REDES,,2.063659687887691,LINE:005366,BUS:EREDES:1105S5376000:60,BUS:JUNCTION:60:01787,"[[-9.395910586952933,38.70466283379185],[-9.395937382746123,38.70467456924235],[-9.3959602246328,38.704688293105185],[-9.395944408803205,38.70473082722668],[-9.395912816281793,38.70476786614183],[-9.395879132024149,38.70478992089051],[-9.395842938628041,38.70479548269627],[-9.39576360638769,38.70477384841976],[-9.395717647107313,38.70476469817067],[-9.395680837957132,38.704766627485526],[-9.395658020316965,38.704769945818484],[-9.395642511385512,38.70478226485478],[-9.395633288340557,38.70479315576635],[-9.395510278859694,38.70508129894343],[-9.39546419253021,38.705211840917066],[-9.395436979331743,38.70530306753954],[-9.395403805776839,38.70542531794925],[-9.395393535984239,38.70553542162257],[-9.395512133689959,38.7066072320644],[-9.395515748298157,38.7066440703776],[-9.395530374829058,38.70679313326629],[-9.395534116848623,38.70683133035799],[-9.395539454940225,38.706899451679746],[-9.395547196384333,38.706975446740344],[-9.395560458597132,38.707105779411805],[-9.39557708455826,38.70726914285504],[-9.395661779030048,38.70799979373078],[-9.395692034815616,38.70827448862051],[-9.395713975127682,38.70835705884288],[-9.395749667116123,38.70864470198408],[-9.395770571458408,38.70881529728203],[-9.395815459076566,38.709208563889874],[-9.39584132889268,38.7094541392966],[-9.395850142438283,38.70968689207788],[-9.395842698885405,38.71000636628557],[-9.395782520766915,38.710579688200156],[-9.395756869349212,38.710779890643515],[-9.395758501494191,38.71079031287351],[-9.395730516051797,38.71103554282026],[-9.395703375150745,38.71126476601362],[-9.395678853248183,38.71141685529859],[-9.395604050692778,38.71177552046447],[-9.395469375604797,38.71223618707825],[-9.395446438372197,38.712353615704465],[-9.395447381336357,38.71245415801157],[-9.395474216038513,38.712565202558146],[-9.395580579503507,38.712825373747414],[-9.39560954681036,38.71287406219832],[-9.395616313135166,38.71288550983099],[-9.395638492073694,38.71291040137995],[-9.395584451838856,38.71303673261537],[-9.395562175812808,38.71304288249729],[-9.39431508681564,38.71327201216008],[-9.394179644789892,38.713300263862024],[-9.394085835390305,38.71333976674287],[-9.394002831386894,38.71339224999784],[-9.393926317626182,38.713447041132184],[-9.393875052776641,38.713511738237784],[-9.393811067985206,38.7136029921273],[-9.393795962515055,38.713697852743245],[-9.393797581834002,38.71380821510822],[-9.394058491446016,38.71480005027779],[-9.394120182258526,38.71505342696586],[-9.39422672812645,38.71564874516799],[-9.39428896996449,38.71612412744385],[-9.394307911749557,38.71634592549456],[-9.39432094192993,38.71672243980239],[-9.394318607636722,38.71690404130195],[-9.394281675500876,38.71750692613025],[-9.39426165846462,38.717827067143],[-9.394245967897616,38.7180781537832],[-9.394244034480847,38.718213289444776],[-9.394236760659386,38.718346807364355],[-9.394242778989359,38.71868878089301],[-9.394278855701401,38.71872583600943],[-9.394323796752085,38.718772010186974],[-9.394388016181304,38.71885130439591],[-9.394548855915378,38.719030773674234],[-9.394688376578681,38.71918395456203],[-9.395043112394749,38.719564216151504],[-9.395564032756381,38.72012921917835],[-9.396252238396867,38.72086333015325],[-9.396611690218496,38.72125186782573]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6076 ALCOITÃO-ESTORIL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.105,250.0,0.3737499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.28594296219449,-2.962006903257479,14.29596074688507,2.443416984189664,0.0100177846905804,-0.5185899190678152,0.1470149592852148,0.1460183204420237,0.1470149592852148,0.9549382902865784,-15.736748612808467,0.9557551419941988,-15.690083534814926,39.33510616326819,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:275885328:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5603700,E-REDES,,0.2263190135108874,LINE:005367,BUS:JUNCTION:60:01791,BUS:JUNCTION:60:01504,"[[-9.43494978768348,38.72610988465982],[-9.436373918984627,38.72590216122288],[-9.437227698207481,38.725289415210774]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.054406044393954,6.810519967325465,-19.05129189634176,-6.802137546811093,0.0031141480521945,0.0083824205143718,0.2048475217118701,0.2048547662721199,0.2048547662721199,0.950516675076762,-16.12863725521121,0.9502128480712908,-16.15369731241645,29.395145110076037,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:366076285:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5611300,E-REDES,,0.6814683838317321,LINE:005368,BUS:EREDES:1105P5395500:60,BUS:JUNCTION:60:01694,"[[-9.331700609280388,38.74649186188618],[-9.33204641191496,38.746931982566096],[-9.331534730306927,38.747294048461285],[-9.32979859052162,38.74847524462496],[-9.329694362187595,38.74968329376634],[-9.328611616435499,38.75156879356729]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6113 TRAJOUCE-CAPA ROTA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.229931324535826,6.046457257252686,-16.22335007167096,-6.030929887454862,0.0065812528648656,0.0155273697978239,0.1716055961128042,0.1716286978462245,0.1716286978462245,0.9711712480684058,-14.027034606103836,0.9703910819841312,-14.08832068447643,24.627449827267117,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:378170825:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611200,E-REDES,,0.5423322259416263,LINE:005369,BUS:EREDES:1105P5395500:60,BUS:JUNCTION:60:01695,"[[-9.33061946182976,38.74552010613874],[-9.329186100243339,38.74567689836041],[-9.327556531198328,38.745872468277646],[-9.324403703833886,38.74600458004254]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6001 PS TRAJOUCE-SÃO MARCOS I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2188283288043478,0.3625745652173913,14.434782608695652,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.437374680280623,1.7661245798813527,-7.435331775050597,-1.7710873221204575,0.0020429052300263,-0.0049627422391049,0.0757397977205389,0.0757589383638733,0.0757589383638733,0.9711712480684058,-14.027034606103836,0.9708192894277778,-14.0481750927466,16.42826376751022,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:378170825:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611200,E-REDES,,0.8017297998428881,LINE:005370,BUS:JUNCTION:60:00122,BUS:JUNCTION:60:01510,"[[-9.319591878389128,38.74132716275476],[-9.319552429806285,38.7410557568355],[-9.317790552641378,38.737238128581055],[-9.317320035379431,38.73438208988642]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6140 LEIÃO-TRAJOUCE,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.722325671203188,1.960987880383686,-5.721379775028554,-1.965651437668003,0.0009458961746338,-0.0046635572843169,0.059971580010151,0.0599968612637486,0.0599968612637486,0.9705696612683664,-14.07335804922162,0.9702599436794906,-14.09904764831216,8.609106222377486,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:248903056:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1010L5623200,E-REDES,,1.265948062702223,LINE:005371,BUS:EREDES:1010S5011000:60,BUS:JUNCTION:60:02361,"[[-8.927067435436628,39.72148679904946],[-8.92703931451738,39.72129787507437],[-8.924588930986355,39.720837687749984],[-8.921476296074827,39.720720589055766],[-8.918454913547533,39.720606958312224],[-8.91597201715661,39.72122168028305],[-8.914142462053615,39.72167461347645],[-8.91284231159134,39.7213667142749]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6232 CASAL DA LEBRE-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0888062499999999,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.47936320829758,-1.918249846848976,9.482491402180756,1.918938555077296,0.0031281938831764,0.00068870822832,0.0963188245011647,0.0962945271195503,0.0963188245011647,0.966208847617494,-8.656295509632063,0.9667726783701864,-8.584540261027403,19.43283052580747,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:248903056:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1010L5623200,E-REDES,,1.8081560195151845,LINE:005372,BUS:JUNCTION:60:02361,BUS:JUNCTION:60:02848,"[[-8.91284231159134,39.7213667142749],[-8.91077945309255,39.72087815632219],[-8.908305667562928,39.72029224140331],[-8.906265993702828,39.721199677544604],[-8.904322813839327,39.72206435755934],[-8.9016737922532,39.723036290962746],[-8.898430772073912,39.724225892980954],[-8.894062326417416,39.72509374381378],[-8.893332372921083,39.725238703216064]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6232 CASAL DA LEBRE-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0888062499999999,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.091476185667255,-0.1743705750097096,1.0915343474898245,0.157026364754187,5.8161822569235966e-05,-0.0173442102555225,0.0110014656843808,0.0109751968937625,0.0110014656843808,0.9667726783701864,-8.584540261027403,0.966854786977471,-8.57259817840521,2.2196036889702073,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:250013869:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5125600,E-REDES,,2.0135261894006664,LINE:005373,BUS:JUNCTION:60:02434,BUS:JUNCTION:60:02435,"[[-8.47691530664041,40.466853596617064],[-8.479133918900251,40.46181792249244],[-8.480794107802755,40.45626039762725],[-8.485832408854032,40.45253248727857],[-8.487940492410218,40.451832274846176]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.74266794810943,3.1880673415424132,-25.700982501005896,-3.0680203885555897,0.0416854471035321,0.1200469529868235,0.251258970879019,0.2512831202447382,0.2512831202447382,0.9934025328990672,-2.148822804566976,0.9911675049501107,-2.44648523220211,36.05727080567344,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:250529475:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5014500,E-REDES,,0.394800863395932,LINE:005374,BUS:JUNCTION:60:02436,BUS:JUNCTION:60:02147,"[[-7.445439945048769,38.12556894234623],[-7.444228239528334,38.12622805853283],[-7.443120464015396,38.12845529055246]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.493632054078171,0.8297599827934374,5.49400662498943,-0.8325543413770073,0.0003745709112585,-0.0027943585835699,0.0537877717120915,0.0537936489110595,0.0537936489110595,0.9939448679378629,-5.50196849248194,0.9939772947366516,-5.488502628659006,7.718991090695877,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:253956681:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5655200,E-REDES,,0.6040744483966202,LINE:005378,BUS:EREDES:1415S5636100:60,BUS:JUNCTION:60:00686,"[[-8.66257353396191,39.039615088506615],[-8.66259263127274,39.039604958129395],[-8.663180656103187,39.03943519806612],[-8.665099388508478,39.03895169289967],[-8.666966243623051,39.03858401532676],[-8.669293502895739,39.038126434417194]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6578 GLÓRIA-CORUCHE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.402548739361974,-3.2667390815993165,-10.40033773869933,3.2680031721039575,0.0022110006626441,0.001264090504641,0.105661180553148,0.1056431824427306,0.105661180553148,0.9929685013905558,-16.355501051785854,0.9929800439890522,-16.396392820572714,15.161598587049518,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:302255838:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5655300,E-REDES,,8.782566565558572,LINE:005379,BUS:EREDES:1415P5906300:60,BUS:JUNCTION:60:01797,"[[-8.68358056154051,39.03331371395349],[-8.685298056381713,39.031943458467715],[-8.687092747405849,39.030510045192976],[-8.688943037850924,39.02903214734724],[-8.691061177590495,39.02734018576331],[-8.692934781353326,39.025843475727115],[-8.694930512785119,39.02424908005135],[-8.696817974810582,39.02274107995331],[-8.69872480491568,39.02121752498785],[-8.700818373146049,39.019544663739346],[-8.702858597631321,39.01791430752656],[-8.705614016179803,39.01571224500502],[-8.707638774778959,39.014093986990005],[-8.709664737426463,39.01247466980195],[-8.711722300542238,39.01082997486244],[-8.714592566655721,39.00853546661591],[-8.717428779392936,39.006267964036226],[-8.718861532069804,39.00512241665067],[-8.720837314541468,39.00354261017371],[-8.722780280578226,39.00198894128134],[-8.724824737274218,39.000354015723886],[-8.726752289805093,38.99881246489671],[-8.728593591001083,38.99733980824159],[-8.730453837316748,38.99585190135152],[-8.732534707439246,38.99445464281887],[-8.734684163104323,38.99301398122011],[-8.73749998041137,38.99353571195521],[-8.739594532958277,38.99499279173742],[-8.740799653510853,38.995988185343684],[-8.74215815607139,38.997719260368434],[-8.743497833371693,38.999432132223],[-8.745153988780123,39.00154961100442],[-8.746806670979783,39.003662453656965],[-8.748233578860305,39.00548630448295],[-8.74894248331297,39.006133334310135],[-8.750415629713487,39.008006184089105],[-8.752042633619842,39.01008083045897]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PS MARINHAIS-MEXEEIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.3500850400721855,7.721618239936491,-4.328691619685562,-7.738940664635828,0.0213934203866239,-0.0173224246993362,0.0858093913848202,0.0865683051423548,0.0865683051423548,0.9938413762556624,-16.44939286298822,0.9856437190496704,-16.5572180290268,19.60332996883035,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:302255873:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5656700,E-REDES,,2.1095967785895584,LINE:005380,BUS:EREDES:1415S5840100:60,BUS:JUNCTION:60:01797,"[[-8.765614602636795,39.02576551001094],[-8.76561610489224,39.0257475318007],[-8.765474713204329,39.02551477082337],[-8.763682058413018,39.02400774673607],[-8.761628498070213,39.022276735301126],[-8.760138585210774,39.02038513578497],[-8.758554664770433,39.01836607845126],[-8.756915880997289,39.0162769347638],[-8.755483767547844,39.01445114182342],[-8.754574429040028,39.01329175659826],[-8.75347143941361,39.01188543628801],[-8.752052276894343,39.01007588805458]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6567 MEXEEIRO-BENAVENTE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.443548121063539,-1.317603231112093,6.446402159438149,1.305925485521091,0.0028540383746102,-0.0116777455910022,0.0642539446343437,0.0642124383851029,0.0642539446343437,0.9849369874959368,-16.634477334093795,0.9856437190496704,-16.5572180290268,14.550259201617688,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:258718098:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5108200,E-REDES,,3.6913211930880143,LINE:005381,BUS:EREDES:0311S5001300:60,BUS:JUNCTION:60:03358,"[[-8.153039652197652,41.57828127082575],[-8.153315374090818,41.57828611682135],[-8.156333175040986,41.57859502347837],[-8.159774069794315,41.577492359990366],[-8.162695127586373,41.57626788891884],[-8.167603884551282,41.57445960456105],[-8.193276282209094,41.56521972987727]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1082 ERMAL-S. JOÃO DE PONTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.119150668249953,-1.4469151685268875,-12.101432705259972,1.4705605789359053,0.0177179629899804,0.0236454104090177,0.1210099579529664,0.1209670804904357,0.1210099579529664,0.9705381174832032,0.785589866891182,0.9697077819226544,0.4967943188986837,17.364034718462687,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:258718098:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5108200,E-REDES,,0.5516272234298865,LINE:005382,BUS:JUNCTION:60:03359,BUS:JUNCTION:60:03360,"[[-8.203406778487428,41.56169651717031],[-8.207744553671136,41.56046526013554],[-8.209478657045183,41.55973391924687]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1082 ERMAL-S. JOÃO DE PONTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.09697129699634,-1.476520175995859,-12.094325114048171,1.4800560358664612,0.0026461829481689,0.0035358598706021,0.1209561669432939,0.1209496715595491,0.1209561669432939,0.9695002751942948,0.4240038078650049,0.9693774968128304,0.3808162389583652,17.35631610608322,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:258718098:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5108200,E-REDES,,0.283610468009645,LINE:005383,BUS:JUNCTION:60:03361,BUS:EREDES:0309P5022500:60,"[[-8.216329998748725,41.55691333745763],[-8.21939861903956,41.555803120127955]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1082 ERMAL-S. JOÃO DE PONTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.091203439755043,-1.4842282618095384,-12.089843230136315,1.4860465690641094,0.0013602096187277,0.0018183072545709,0.1209419876960433,0.1209386323736907,0.1209419876960433,0.9692329434120646,0.3298553732670517,0.9691700542700792,0.3076457727084604,17.35428148888554,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:258718202:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5108200,E-REDES,,3.174186572503531,LINE:005385,BUS:JUNCTION:60:01799,BUS:JUNCTION:60:01800,"[[-8.230882772070894,41.545690913813694],[-8.255411264390963,41.52383324002484]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1082 ERMAL-S. JOÃO DE PONTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.410238645703743,-1.5239835201609309,-18.37518833730798,1.6113239677068576,0.035050308395764,0.0873404475459267,0.1835223175777647,0.1834961936678448,0.1835223175777647,0.9685935145800496,0.1449315154288351,0.967288987620698,-0.2301196310398271,26.334096366446364,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:258718098:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5108200,E-REDES,,0.9298977446734792,LINE:005386,BUS:JUNCTION:60:03358,BUS:JUNCTION:60:03359,"[[-8.193276282209094,41.56521972987727],[-8.201767600791095,41.562161735213785],[-8.203406778487428,41.56169651717031]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1082 ERMAL-S. JOÃO DE PONTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.101432705260407,-1.4705605789365903,-12.096971296995315,1.4765201759972444,0.0044614082650902,0.0059595970606538,0.1209670804904408,0.1209561669432855,0.1209670804904408,0.9697077819226544,0.4967943188986837,0.9695002751942948,0.4240038078650049,17.357882119449116,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:258718098:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5108200,E-REDES,,0.6508251192036798,LINE:005387,BUS:JUNCTION:60:03360,BUS:JUNCTION:60:03361,"[[-8.209478657045183,41.55973391924687],[-8.215176018612,41.55733081284354],[-8.216329998748725,41.55691333745763]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1082 ERMAL-S. JOÃO DE PONTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.094325114049568,-1.480056035869207,-12.091203439757049,1.484228261798508,0.0031216742925188,0.0041722259293008,0.1209496715595662,0.1209419876960497,0.1209496715595662,0.9693774968128304,0.3808162389583652,0.9692329434120646,0.3298553732670517,17.35538406651833,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
