source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:343228159:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0308L5119500,E-REDES,,2.219145876898871,LINE:005388,BUS:EREDES:0308S5001900:60,BUS:JUNCTION:60:03362,"[[-8.360862934610617,41.43009255557005],[-8.361243304212815,41.43075353747454],[-8.362574737824906,41.432217154079005],[-8.363303490220824,41.43364618032317],[-8.36423711152266,41.434985756929066],[-8.365757283693629,41.43638809633969],[-8.367781720543618,41.43808170959353],[-8.36944090131244,41.43975640523585],[-8.371647455693283,41.44189838848637],[-8.370447644759935,41.443930845046154],[-8.372252686534585,41.44599038956169],[-8.371906601954073,41.44670047368607],[-8.3719359518059,41.44680623474774]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.369890538537507e-09,-0.0215206164616627,1.714147524318742e-13,-5.166806864717966e-15,8.370061953289941e-09,-0.0215206164616679,0.0002145007363386,1.7093001656742794e-15,0.0002145007363386,0.9654150003828832,-1.7264498972331814,0.9654175346304484,-1.726494465253387,0.0307792705321594,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:258959619:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1306L5120000,E-REDES,,0.9250710211031984,LINE:005390,BUS:JUNCTION:60:01201,BUS:JUNCTION:60:01206,"[[-8.599982883890323,41.22762397911037],[-8.599982850549326,41.2276009285525],[-8.599982608433308,41.22759708475387],[-8.599980638513662,41.227595129857704],[-8.599977797333489,41.22759308846437],[-8.59997465256151,41.227591957727974],[-8.599971384413747,41.22759025122607],[-8.599968983413609,41.227588054970695],[-8.599968842492714,41.22758502113629],[-8.599969803930216,41.22758270315133],[-8.599971533083488,41.22758100333126],[-8.599974447372002,41.22757991997784],[-8.599979439273765,41.22757917033056],[-8.599988356011064,41.227578557785996],[-8.600065847453816,41.22757747713269],[-8.600068902314629,41.22757770781474],[-8.600072091642812,41.22757839716258],[-8.600074998533204,41.22757961890607],[-8.600077262755008,41.22758103235241],[-8.60007923055575,41.22758269011768],[-8.600080553245126,41.22758419743708],[-8.600081691606793,41.22758661492844],[-8.600108311993745,41.22766180853253],[-8.600176073804532,41.227896559778905],[-8.600176449083099,41.22789900738753],[-8.600175992090522,41.22790181855065],[-8.600174771684209,41.22790461481259],[-8.600151106568898,41.227940997961454],[-8.600150413201977,41.22794244145165],[-8.600149839291277,41.22794391146819],[-8.6001495566918,41.22794609162908],[-8.600149442057537,41.227946740396355],[-8.600172161243478,41.228624671391906],[-8.600174149910721,41.22862924642317],[-8.60017790128438,41.228635146897936],[-8.600180116136219,41.228637992206785],[-8.60023545748376,41.22869657321518],[-8.600239438363655,41.2287028779415],[-8.600243175090487,41.22871006607073],[-8.600246175270428,41.22871766238603],[-8.600247896692144,41.228731575833706],[-8.60024892798083,41.22874237664601],[-8.600243832740798,41.228785446349555],[-8.600199875802959,41.22901499763412],[-8.600199913000372,41.229018536123434],[-8.600201924505962,41.229022966994144],[-8.600205105742806,41.229025853389665],[-8.60020912771927,41.22902788997049],[-8.600212365597285,41.22902868716663],[-8.600215791406212,41.22902907840987],[-8.600468565336097,41.229031803962336],[-8.600497789889651,41.229033990005284],[-8.600524992275004,41.229036931623995],[-8.60058869874631,41.22905097975319],[-8.600591373315401,41.22905139205395],[-8.601149867099032,41.229102159133305],[-8.601151501680116,41.229102242508276],[-8.601236155587051,41.22910346393353],[-8.60188054370733,41.22916197179556],[-8.60188424590856,41.22916264999367],[-8.60198239564067,41.22918972074899],[-8.601987793352484,41.229190662141406],[-8.60199373774976,41.22919133117465],[-8.602070325556292,41.229198698777985],[-8.60217563180701,41.22920917244165],[-8.602312273808932,41.229223488731854],[-8.602443975103878,41.22923738386205],[-8.602574519029103,41.22924954577067],[-8.602702853609031,41.229254657299535],[-8.602781656210867,41.22925485704794],[-8.602784671952119,41.22925461059665],[-8.602787756537134,41.229253985688196],[-8.602790836531334,41.2292527215021],[-8.602793734005973,41.22925095382919],[-8.602795781267085,41.22924871241482],[-8.602797375059794,41.229246436839716],[-8.60279801239917,41.229243841028996],[-8.602857143024735,41.22880334889167],[-8.602859809357893,41.228781025632045],[-8.60286294674372,41.22876118559626],[-8.602869840903324,41.22874132117783],[-8.602880499528958,41.22872250384132],[-8.60289362255715,41.22870140736311],[-8.602912254930995,41.22868185505527],[-8.602935587070272,41.228664048321484],[-8.602980986779048,41.22864167615469],[-8.603044625305188,41.228619688495655],[-8.604537145926082,41.2281729295736],[-8.60528937654749,41.22795983257287],[-8.605307752129555,41.22795770401264],[-8.605335325805607,41.22795759055246],[-8.605362938776356,41.22796126768196],[-8.60539384170531,41.2279696494533],[-8.60541571819922,41.22797996824713],[-8.605436423921722,41.227996621790886],[-8.605458982576861,41.228018823280586],[-8.605480793356618,41.22804811413025],[-8.605510480450919,41.22809291376033],[-8.605846797782194,41.228617129544155],[-8.606117991139472,41.229042863959776],[-8.606402301730562,41.22948260812171],[-8.606454079261699,41.22956372025944],[-8.606472199029646,41.22959210771077],[-8.606478103545134,41.22960538251896],[-8.606481499760188,41.22961321114456],[-8.606482022244544,41.22962113266151],[-8.606479395970547,41.22962575363117],[-8.606475668210287,41.22962979387296],[-8.606472705319563,41.22963239929621],[-8.60646865632301,41.229634901149254],[-8.606465530761414,41.229636453755084],[-8.606461477463581,41.22963836135021],[-8.606457729110174,41.22963955635775],[-8.60645131433829,41.22964147369291],[-8.606441877305555,41.229642737184406],[-8.606433348395889,41.22964093551083],[-8.60642171635772,41.22963224943876],[-8.606410674666053,41.22961943701953],[-8.60634430832011,41.22952649051143],[-8.60633411473865,41.229518797961674],[-8.606326219000751,41.22951713773592],[-8.606315536203327,41.22951930677136],[-8.606299793779494,41.22952276625683],[-8.60628968964593,41.2295257883003],[-8.60627861266849,41.22953117344743],[-8.60627117253201,41.2295347877848],[-8.606255463971985,41.229542929294574],[-8.60624606492936,41.229547794282624],[-8.606240520998647,41.22954973502821],[-8.606235257777783,41.22954926149784],[-8.606231440941944,41.22954758444915],[-8.606229572190735,41.229544809864045],[-8.60622862368565,41.229540644842295],[-8.606229814075384,41.22953867702495],[-8.606232413629389,41.22953695551481],[-8.606237524162921,41.22953445829771],[-8.606241068198786,41.229533048039535],[-8.606244592426794,41.22953054835797],[-8.6062463558868,41.22952701145161]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.35469870680576,-1.6684855186255765,9.3563957983618,1.485167634048169,0.0016970915560374,-0.1833178845774072,0.0929321143551702,0.0926291782675523,0.0929321143551702,0.9839030523719228,-3.4974854940279196,0.9841297813977904,-3.4808242495579256,14.816746281974188,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:259669492:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0102L5143900,E-REDES,,0.6997339353836839,LINE:005391,BUS:EREDES:0102S5010600:60,BUS:JUNCTION:60:03363,"[[-8.499246930317984,40.70586714405876],[-8.49930457603135,40.705900648144606],[-8.499309297353497,40.705902785298925],[-8.499312331125855,40.70590360409367],[-8.49931621527956,40.705904132018624],[-8.499320073389546,40.70590422778605],[-8.499324118249216,40.7059038546979],[-8.499328171622295,40.70590287824696],[-8.499331736726345,40.70590133603614],[-8.499334791926897,40.705899597339766],[-8.49933757155272,40.705897238175844],[-8.499491627726504,40.70574485071934],[-8.499655863293462,40.705582390006896],[-8.499788663438988,40.70545102458812],[-8.499790015231197,40.705449390369],[-8.499790926630709,40.70544728929439],[-8.499791114196304,40.70544482132365],[-8.499790498372489,40.705442581041154],[-8.499789555199065,40.70544106220367],[-8.499788673917887,40.70544003844422],[-8.499787081231005,40.70543875580907],[-8.499026145567015,40.704932343827764],[-8.498277154279597,40.70441827959095],[-8.497676707186136,40.70400295657209],[-8.49701971097231,40.70355365344361],[-8.496736022636652,40.70335215466768],[-8.496433048016353,40.70314615961775],[-8.496421030208381,40.703140407384105],[-8.496394640888274,40.70312908144791],[-8.496367673756037,40.703118117532405],[-8.496341599023784,40.70310806029656],[-8.496306777904355,40.70309544625555],[-8.496265583274852,40.70308360876363],[-8.496231980443318,40.7030774114247],[-8.496190522204316,40.70307364323027],[-8.496156834653142,40.70307360556585],[-8.496121269881971,40.70307650044988],[-8.496076658056142,40.70308245858381],[-8.496007501943867,40.70309428442413],[-8.495937642781076,40.703109552357354],[-8.495842107822812,40.70313585138039],[-8.495771843739048,40.70315934206785],[-8.495725172534748,40.703178255772514],[-8.495692728577803,40.70320233847821],[-8.495674278636633,40.703227871862396],[-8.495658935954571,40.70326774943205],[-8.49565230652632,40.703291066311614],[-8.495651623656164,40.703428566000944],[-8.495647860125505,40.70418882599064],[-8.495656343479608,40.70468836120866],[-8.495658272986953,40.704801467056505]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.9025868344583864e-06,-0.3823996484771949,-4.763676314364888e-07,0.2440702622454798,1.4262192030218974e-06,-0.138329386231715,0.0037752670408067,0.002409580648625,0.0037752670408067,0.9746707433879032,-4.731368065493245,0.9746788076262984,-4.731628945708868,0.6019143573614539,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:259669500:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0102L5143900,E-REDES,,0.6824279597004663,LINE:005392,BUS:JUNCTION:60:03363,BUS:JUNCTION:60:01803,"[[-8.495658272986953,40.704801467056505],[-8.495658502246688,40.704815316039],[-8.49565928476175,40.704861221112346],[-8.495660275436007,40.704919273287224],[-8.495662785943251,40.70506735275584],[-8.495667203667068,40.705391780308766],[-8.495672474120866,40.70586839880467],[-8.495677722540893,40.706343126278725],[-8.495684809454174,40.706983720141146],[-8.495698779751773,40.70802544720023],[-8.495717794167447,40.70888083562336],[-8.495737434157414,40.709764056404794],[-8.495748823194328,40.71019930426124],[-8.495751945022874,40.71031832252295],[-8.495754666536406,40.71042251080795],[-8.49575614456317,40.710478751382794],[-8.495755802212791,40.710481075753385],[-8.495754889539217,40.71048297868853],[-8.495753184008695,40.71048488412542],[-8.495751380324634,40.71048615051691],[-8.495749208226034,40.7104871299108],[-8.495747199345507,40.71048765853957],[-8.495745259945936,40.710487907794075],[-8.495742526609893,40.710487961443555],[-8.495735497842215,40.71048806466617],[-8.495728090445638,40.710488178087964],[-8.49572147585692,40.71048828000291],[-8.495713074479747,40.710488405564874],[-8.4957000701422,40.71048860868331],[-8.495678889218217,40.7104889276456],[-8.495658560270336,40.710489234911385],[-8.495609264371648,40.710489984737976],[-8.495552075893295,40.710490849484174],[-8.495475090979353,40.71049201975644],[-8.49540375033886,40.71049310014472],[-8.495307274943869,40.71049425970435],[-8.495225377325166,40.710495130117415],[-8.495157182624546,40.71049586725597]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.763630425894255e-07,-0.2440702622673374,-3.416564896864732e-08,0.1091586152121385,4.421973936207782e-07,-0.1349116470551989,0.0024095806488408,0.0010776621770654,0.0024095806488408,0.9746788076262984,-4.731628945708868,0.9746832420884908,-4.731772399998899,0.384174462913679,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:401017841:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5122500,E-REDES,,1.12499519035304,LINE:005393,BUS:JUNCTION:60:03364,BUS:JUNCTION:60:03355,"[[-8.453911168500856,40.770359915478785],[-8.4496209378867,40.7749653887022],[-8.447191999338392,40.77757405332781],[-8.44621589677595,40.7786303339409]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.752772257978492,4.7157307542859925,-22.733468716711467,-4.661755860043379,0.0193035412670248,0.0539748942426134,0.2287447999841438,0.2287670152547021,0.2287670152547021,0.9774719853988888,-3.9024803810242727,0.9761234239223968,-4.050285871335899,32.82637613067902,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:401017874:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5122500,E-REDES,,0.8072434872291713,LINE:005394,BUS:JUNCTION:60:02437,BUS:JUNCTION:60:03364,"[[-8.459428022267305,40.764423142139286],[-8.453911168500856,40.770359915478785]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.76662124467823,4.754433710733686,-22.752772257980546,-4.715730754295599,0.0138489866976883,0.0387029564380867,0.2287287004705167,0.2287447999841828,0.2287447999841828,0.978442836180998,-3.796659500156861,0.9774719853988888,-3.9024803810242727,32.823188403527446,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:263494336:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651300,E-REDES,,1.806825376696408,LINE:005396,BUS:JUNCTION:60:00004,BUS:JUNCTION:60:01807,"[[-8.399897048641352,39.47684561839676],[-8.394996102593444,39.4713605213281],[-8.393276509343229,39.46639545103551],[-8.387859011439785,39.46488571366576]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.39362912544058,-7.653302918166721,-13.380469369369258,7.679062569518035,0.0131597560713228,0.0257596513513131,0.149082011066852,0.1489924710494571,0.149082011066852,0.9956736209358196,-5.520767762968767,0.996361196305806,-5.688190274641096,21.39216689149836,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:325150624:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5119400,E-REDES,,0.4644794194869971,LINE:005398,BUS:JUNCTION:60:03365,BUS:JUNCTION:60:02439,"[[-7.850652296499249,40.993439431284315],[-7.850771120328451,40.99344127848616],[-7.851829690632072,40.99744988399778]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.369721809205105e-12,-6.74758794221049e-12,8.644886258049223e-11,-0.004832955834195,8.207914077128714e-11,-0.0048329558409426,7.73540952468206e-14,4.650481122562346e-05,4.650481122562346e-05,1.0000071674305162,12.073002796426232,1.0000070524304046,12.073004748892323,0.0066730967463945,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:281961478:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5616500,E-REDES,,0.2725120316584108,LINE:005401,BUS:JUNCTION:60:03366,BUS:JUNCTION:60:03367,"[[-9.185832270818226,38.95270874338044],[-9.186115625716305,38.95269325271761],[-9.188703486713605,38.95255175985327],[-9.188975935120258,38.952536857379]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.04349635194664,5.771590029024895,-17.04071157158669,-5.764919274082153,0.0027847803599492,0.0066707549427418,0.1765311558973462,0.1765397344624396,0.1765397344624396,0.980843746449774,-11.741648992549305,0.9805357383806532,-11.76715365405652,25.33214728977466,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:281961478:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5616500,E-REDES,,0.9425809937016248,LINE:005403,BUS:JUNCTION:60:02402,BUS:JUNCTION:60:03368,"[[-9.153361715353524,38.93691481852752],[-9.15501421964847,38.93781768486949],[-9.158535624267085,38.939741763422425],[-9.16224331542338,38.94176675640431],[-9.16228011867337,38.94178686120975]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.078072473750208,5.8542493028667915,-17.06845085351975,-5.831278273301176,0.0096216202304582,0.0229710295656158,0.1764237126108382,0.1764537844282506,0.1764537844282506,0.9846801774435237,-11.425993966738035,0.9836103430498782,-11.513644533435992,25.31981409502807,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:283056767:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0615L5133800,E-REDES,,0.7422279105010233,LINE:005405,BUS:EREDES:0615S5006300:60,BUS:JUNCTION:60:02446,"[[-8.638651331033701,40.155784523335676],[-8.638559284157255,40.15566546402973],[-8.638085451330651,40.149138788750626]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1338 ALFARELOS -VILA ROBIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1159519890091863,0.3685486414698163,9.473805774278215,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.682994406444457,-1.3696543756085238,6.684150596451585,1.3656763011238668,0.0011561900071281,-0.0039780744846569,0.0669260307490644,0.0669109811771353,0.0669260307490644,0.9808410313249476,-2.9383177933403597,0.98110984769885,-2.910027081487943,22.297528152278684,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:284110581:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0601L5138000,E-REDES,,5.778726806354309,LINE:005407,BUS:JUNCTION:60:01817,BUS:JUNCTION:60:02485,"[[-7.967322954602228,40.30407487281665],[-7.972851978475212,40.30429914793919],[-7.982835134037467,40.31600133477602],[-7.984878339376039,40.322803206497355],[-7.991904540756004,40.326631427820914],[-7.997007163543657,40.33261057645795],[-8.002280899095622,40.33346127801204],[-8.012777789971945,40.334120993824875],[-8.013545003695379,40.3333683057862]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.5526528648262328,-2.0708180953726343,1.5538211869572798,2.015285939879006,0.001168322131047,-0.0555321554936281,0.0250604416140632,0.0246023720423843,0.0250604416140632,0.9938137268873464,-0.5073072876675386,0.9953040361662704,-0.474800655846907,3.5959881782268983,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:288925301:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5621900,E-REDES,,1.0424068959688086,LINE:005408,BUS:JUNCTION:60:02450,BUS:JUNCTION:60:01820,"[[-8.60015203238801,39.92313742769384],[-8.601599783198113,39.923294903709746],[-8.603702432136117,39.92352357436679],[-8.606582590044379,39.92383674423605],[-8.608638469953585,39.9240602392814],[-8.612255021179847,39.92445329973288]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI/PDIRD conductor upgrade rating,LN60 SICO-POMBAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,76.45512098935775,-18.27345167661549,-76.24739798662058,18.597851235864116,0.2077230027371683,0.3243995592486257,0.7735699193830954,0.7735220502148266,0.7735699193830954,0.9778187237242272,-2.6770552531066434,0.9763145627135468,-2.9573302498450458,61.71279771703991,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:290179259:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1003L5621800,E-REDES,,5.760773327815563,LINE:005409,BUS:JUNCTION:60:01822,BUS:EREDES:1015P5022400:60,"[[-8.509455425719986,39.911233784334335],[-8.51037138298201,39.911150977284706],[-8.513175555558467,39.910897433070716],[-8.515046149417058,39.91072826607674],[-8.517002625702647,39.910551299250194],[-8.519109565172865,39.91036067448846],[-8.52231051273905,39.91007100753136],[-8.52354662032251,39.90995912037021],[-8.526175722682485,39.90972110119218],[-8.52859956310851,39.9095016119027],[-8.530668904132906,39.909314184191864],[-8.533107770053515,39.90909323406402],[-8.53422247878076,39.90899222683644],[-8.53529102600558,39.90889539543482],[-8.538258473105692,39.90862642830607],[-8.540122382902656,39.90845744775426],[-8.541857629518171,39.90830010539604],[-8.543342130319882,39.90816547701917],[-8.545653686094854,39.90795581087048],[-8.547396246821476,39.90779771108598],[-8.548908788581706,39.907660470205634],[-8.551316595654669,39.90744194188821],[-8.553093609317155,39.907280641709804],[-8.554383542112785,39.9071635289787],[-8.556585313673528,39.907468688898625],[-8.55957522542966,39.90788263163781],[-8.561593652334606,39.908162444063244],[-8.563316711412183,39.908401388531246],[-8.566071711853866,39.912069278819374],[-8.567587923647121,39.91270847786233],[-8.56938857884159,39.91346754583836],[-8.570560071433933,39.913961367609964],[-8.572182090548532,39.91464529880294],[-8.572761358722106,39.9149880343616]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E conductor upgrade,LN60 PONTAO-SICO UPGRADED CONDUCTOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.2218801494891827,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,60.780313005202544,-26.291741766888087,-59.97723942279307,27.510966729464943,0.8030735824094748,1.219224962576856,0.6474161088670393,0.646954715542224,0.6474161088670393,0.9842700818713312,-0.6812067026700929,0.9814418280182804,-2.021479450728688,51.648672426568744,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:290179396:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5621900,E-REDES,,1.5270505160010828,LINE:005410,BUS:EREDES:1015P5022400:60,BUS:JUNCTION:60:02449,"[[-8.57415525590321,39.915476983295186],[-8.57545045056238,39.91602261825003],[-8.577025183285347,39.91668627223732],[-8.57878285027715,39.91742699494429],[-8.580381632130024,39.9181007233637],[-8.582121355498893,39.91883379132685],[-8.583521781757826,39.919423876624016],[-8.586118378930557,39.92051788721548],[-8.58719164078062,39.9209700551636],[-8.588209974542552,39.92139905835946],[-8.589253458158101,39.92183865265412],[-8.589848208491379,39.922090395417094]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI/PDIRD conductor upgrade rating,LN60 SICO-POMBAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,76.94352053255737,-17.510966729463888,-76.63914300415838,17.986117302177313,0.3043775283989873,0.4751505727134244,0.7736791184583574,0.7736116159104273,0.7736791184583574,0.9814418280182804,-2.021479450728688,0.9791696494813048,-2.42947887042979,61.72150925076644,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:291462686:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624600,E-REDES,,5.458825365801425,LINE:005411,BUS:JUNCTION:60:01047,BUS:JUNCTION:60:01823,"[[-9.01095769638775,39.34372590972847],[-9.01089660438682,39.34371513968621],[-9.010895162124983,39.343724085480424],[-9.014379823435807,39.34394873597173],[-9.019794371637479,39.344265345547875],[-9.02154747909819,39.34437717534172],[-9.023628919569944,39.34451023166914],[-9.025713740863228,39.344645827761774],[-9.028750290599312,39.34482862608923],[-9.032252851045806,39.34502585226518],[-9.03552606645499,39.34523056411935],[-9.038347576428846,39.34539717339468],[-9.04011663191342,39.34550719382866],[-9.043685206562749,39.34574575767608],[-9.049602297043807,39.34609545366843],[-9.052692945222166,39.346334033582366],[-9.053596861916953,39.34636879352185],[-9.058425755282213,39.347875436220654],[-9.061714646926157,39.348946039509386],[-9.062796860381544,39.34927031608291],[-9.06557388152955,39.35010236634995],[-9.070232406385166,39.35161788152117],[-9.072644554124862,39.352367400798755]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.76433086534121,6.843691992106591,-29.60436861657026,-6.358292898116391,0.1599622487709524,0.4853990939902006,0.298882710946764,0.2989988418407445,0.2989988418407445,0.983264386303141,-9.410479793969788,0.9744665567435996,-10.33790310522197,42.90412424174839,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:291462686:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624600,E-REDES,,0.2457690753400881,LINE:005412,BUS:JUNCTION:60:01824,BUS:JUNCTION:60:01825,"[[-9.073682011757326,39.35269169354031],[-9.075265372257515,39.353190645357216],[-9.076329077178814,39.353525727821456]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.84793358246323,5.758156818649864,-26.84200695399934,-5.740582916843558,0.0059266284638894,0.0175739018063056,0.2711848970420621,0.2711899169346641,0.2711899169346641,0.9743142482192696,-10.354316874281404,0.9739599968848902,-10.392542044381846,38.913749022049664,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:392599074:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1821L5124800,E-REDES,,6.92106729137062,LINE:005414,BUS:EREDES:0101S5000600:60,BUS:JUNCTION:60:00829,"[[-8.456808303353114,40.59320747834304],[-8.45625511722701,40.59344964462499],[-8.454428542364484,40.5951143408514],[-8.449394384860167,40.596471518958076],[-8.446650780517217,40.59689715700511],[-8.441647926627702,40.59612829185891],[-8.43009865643952,40.593954443745055],[-8.428247638827015,40.59424601130378],[-8.426551067533198,40.5948604681894],[-8.42415617359176,40.595065467493555],[-8.420314158572268,40.59468206126066],[-8.416507213187057,40.5936780638199],[-8.413100977061484,40.59251384261157],[-8.393387323309545,40.58658633039875],[-8.379309566925977,40.58465324458647]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.088721764310982e-06,-0.1632727153167103,-5.725138949649509e-07,0.0927555958954694,3.5162078693460316e-06,-0.0705171194212409,0.0015876131372559,0.0009018429884511,0.0015876131372559,0.9895940007558466,-3.111910712665631,0.9896857314391824,-3.1134845316110016,0.2278107529424575,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:300335548:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1607L5102700,E-REDES,,4.268994526253539,LINE:005415,BUS:JUNCTION:60:03369,BUS:JUNCTION:60:01251,"[[-8.4742352302036,41.78182617618423],[-8.472692538653279,41.782197076682635],[-8.469909560138998,41.782866107089724],[-8.467057802991498,41.78355158498173],[-8.464687024821286,41.78412139096513],[-8.458422001721816,41.7856268649217],[-8.455157663783677,41.78641112271549],[-8.452465947601025,41.78705772117419],[-8.448972372641247,41.78789682340074],[-8.44185893248568,41.78960496823286],[-8.437345535196533,41.79068849443339],[-8.433038198958965,41.791722351510494],[-8.429819048934405,41.79249488529354],[-8.42614157328654,41.79337728325865],[-8.42522482977711,41.79359664668718]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1027 FEITOSA-MOGUEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.127621569714474,-1.8259199735510885,-3.125799346267182,1.7908496759873715,0.0018222234472919,-0.0350702975637167,0.0361833998730308,0.0359772593233879,0.0361833998730308,0.9631179159749744,-2.589178711217846,0.9635183358665336,-2.688090497299823,5.192050491179636,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:300335637:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1607L5102700,E-REDES,,1.6954498940464393,LINE:005416,BUS:JUNCTION:60:03370,BUS:JUNCTION:60:01251,"[[-8.436610962063883,41.80605663218269],[-8.432422365335835,41.80226295877638],[-8.428356890938662,41.798179554598136],[-8.42660373480757,41.79459266061678],[-8.42522482977711,41.79359664668718]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1027 FEITOSA-MOGUEIRAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.47026273615901,-1.5361201572849952,7.473490954958869,1.5306484840509866,0.0032282187998591,-0.0054716732340085,0.0762187555702243,0.0761858866803753,0.0762187555702243,0.9628424572430468,-2.7633786743249815,0.9635183358665336,-2.688090497299823,10.936828177676038,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:300335644:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1601L5110900,E-REDES,,1.6938222225269697,LINE:005417,BUS:JUNCTION:60:03370,BUS:JUNCTION:60:01251,"[[-8.436536688666582,41.80606004113445],[-8.432375014699351,41.80229075894338],[-8.428303400841228,41.79820117469616],[-8.426551995912961,41.79461784072415],[-8.42516180820886,41.79361175330177]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1027 FEITOSA-MOGUEIRAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.477441254504741,-1.5375805774650184,7.480672575448014,1.532135084682635,0.0032313209432732,-0.0054454927823834,0.07629196605151,0.0762591287164219,0.07629196605151,0.9628424572430468,-2.7633786743249815,0.9635183358665336,-2.688090497299823,10.94733334072464,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:300335637:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1607L5102700,E-REDES,,1.9972232748900696,LINE:005418,BUS:EREDES:1601S5024900:60,BUS:JUNCTION:60:03370,"[[-8.441189192649155,41.823361682474975],[-8.440147520168933,41.82056112976272],[-8.439654852316743,41.8181968969042],[-8.43841329386512,41.80768884438258],[-8.436610962063883,41.80605663218269]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1027 FEITOSA-MOGUEIRAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.552201870931095,-1.5600835135717004,7.556096254645983,1.5539766385308982,0.0038943837148872,-0.0061068750408022,0.0771337779814173,0.0770949266438082,0.0771337779814173,0.96203545393962,-2.8531568001187297,0.9628424572430468,-2.7633786743249815,11.068127131786095,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:300335644:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1601L5110900,E-REDES,,2.0416683143984313,LINE:005419,BUS:EREDES:1601S5024900:60,BUS:JUNCTION:60:03370,"[[-8.440839608480697,41.82358542823352],[-8.440760447478908,41.823478646586615],[-8.441118162338153,41.8233386635359],[-8.440088589392724,41.82057066949808],[-8.439595085630124,41.8182023511452],[-8.438355016156269,41.80770673655048],[-8.436536688666582,41.80606004113445]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1027 FEITOSA-MOGUEIRAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.387798129068784,-1.5265454278952597,7.391607736017295,1.5197240962163987,0.0038096069485105,-0.006821331678861,0.0754555109426929,0.0754157950355882,0.0754555109426929,0.96203545393962,-2.8531568001187297,0.9628424572430468,-2.7633786743249815,10.827308213903414,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:401017827:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5122500,E-REDES,,0.4715490229455404,LINE:005420,BUS:JUNCTION:60:03354,BUS:JUNCTION:60:01485,"[[-8.429601118456004,40.796492776062586],[-8.426368411494064,40.79995615807666]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.691771497738344,4.545053703427713,-22.68367586138953,-4.522378005980697,0.0080956363488127,0.0226756974470161,0.2288141073099044,0.2288231086323136,0.2288231086323136,0.9732290659879562,-4.37077485394015,0.9726700858552488,-4.433191783961147,32.834425115843544,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:220146483:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1305L5106800,E-REDES,,1.1989233268790942,LINE:005421,BUS:EREDES:1305S5014600:60,BUS:JUNCTION:60:02921,"[[-8.296595767851915,41.264545225409634],[-8.296797840466523,41.264490253233234],[-8.297844215780808,41.26442329495353],[-8.30098823714265,41.26457458936034],[-8.308443433728097,41.26493300239446],[-8.310896749884487,41.26505084286846]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1068 LOUSADA-PAÇOS DE FERREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1231967409326993,-0.2534063632568041,-2.123012218123577,0.2427850002913035,0.0001845228091221,-0.0106213629655005,0.0216716753090707,0.0216584481409228,0.0216716753090707,0.949417555736552,-5.125491671846064,0.9493682546720998,-5.142644241587567,3.1097252560009623,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:226498876:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1822L5128400,E-REDES,,3.2222342194392217,LINE:005422,BUS:JUNCTION:60:01832,BUS:JUNCTION:60:01833,"[[-7.819401674416427,40.93656525848585],[-7.814839612537544,40.93755333517271],[-7.788653558842839,40.93506517044481],[-7.781823366980063,40.93423972615837],[-7.781520186294695,40.934257139884025]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.7390764269577316e-08,-0.0331835778816556,-6.019528213693145e-16,7.297990625532791e-05,2.7390763667624498e-08,-0.0331105979754002,0.00032131209545,7.066506311192456e-07,0.00032131209545,0.993766283827662,-0.7693580794434686,0.9937718080765204,-0.7694524588798383,0.0461059112426502,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:234070294:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5641000,E-REDES,,1.4254496154581162,LINE:005423,BUS:JUNCTION:60:01834,BUS:JUNCTION:60:01768,"[[-9.034750378791454,38.652469256125165],[-9.033441207785797,38.650098078372594],[-9.032285799751556,38.64795398127372],[-9.031665511495085,38.645090312873066],[-9.032334539544618,38.642847179209774],[-9.033057825843432,38.64044871226335],[-9.033128618109233,38.640215934565845]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.28757063005293,-3.3741035428194572,14.297509362908848,3.393710968822699,0.0099387328559181,0.0196074260032417,0.1458364656531381,0.1458045966395159,0.1458364656531381,0.9686458549302798,-15.72420424555822,0.9697939734956976,-15.60581807085845,20.92645510878722,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:395692135:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5640900,E-REDES,,0.8210621293915943,LINE:005424,BUS:JUNCTION:60:01836,BUS:JUNCTION:60:01834,"[[-9.039645087630232,38.658671904544754],[-9.037223754730942,38.65669750205538],[-9.035945399511776,38.65466114096368],[-9.034739785197333,38.65247274294593]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.269018655534884,-3.3597986515470386,14.274735069979393,3.3710794674962337,0.0057164144445067,0.011280815949195,0.1457237361536989,0.145705466458527,0.1457237361536989,0.967986055649368,-15.792444191123124,0.9686458549302798,-15.72420424555822,20.910279258673977,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:395692154:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5641000,E-REDES,,0.1389230040280371,LINE:005425,BUS:JUNCTION:60:01836,BUS:JUNCTION:60:01837,"[[-9.039653047532584,38.65866541104963],[-9.040801175952579,38.659499204967034],[-9.040805879328554,38.65949320512526],[-9.040822448658938,38.65948070836726]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.373376826275724,3.38437860072066,-14.372395270859622,-3.3824204123246355,0.0009815554161018,0.0019581883960242,0.1467895215421111,0.1467926064647185,0.1467926064647185,0.967986055649368,-15.792444191123124,0.96787366941158,-15.804082834902395,21.063654249493258,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:252337344:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0913L5126100,E-REDES,,11.410226335773906,LINE:005426,BUS:JUNCTION:60:03371,BUS:EREDES:0913P5021500:60,"[[-7.382043593661261,40.855616469332496],[-7.381260404055011,40.85383844493388],[-7.380388572985997,40.85185894292108],[-7.37918580381761,40.84912817524035],[-7.378027136941205,40.846496823788165],[-7.378677191660151,40.8440027129095],[-7.378654159563543,40.84134365263809],[-7.378633772480365,40.83898527579072],[-7.378611715864626,40.83643913875145],[-7.378536340385938,40.834571338380535],[-7.378471708245208,40.83296978709159],[-7.378369453467951,40.8304815645769],[-7.378275728212495,40.828109647677486],[-7.378184365125931,40.825843730887115],[-7.378754959440898,40.823249859221626],[-7.379346002635685,40.820562557532114],[-7.379765574701917,40.81865484577683],[-7.380414625218052,40.815703534811874],[-7.381215518138157,40.81206137077751],[-7.381681821467762,40.80994054013182],[-7.382275618478238,40.80723954743444],[-7.383055569924301,40.80369168893263],[-7.383648254375098,40.80099509115231],[-7.383670521888896,40.798124152930804],[-7.383699196786131,40.794428416733744],[-7.383355507559915,40.7928837593736],[-7.382808480110524,40.79133210845396],[-7.38181932887314,40.78852573701077],[-7.38131301307513,40.78708942375705],[-7.37937716019692,40.7855452868115],[-7.377847047428139,40.78432460874501],[-7.375924857190116,40.78279112840255],[-7.375019073850344,40.779825135939966],[-7.373147913154744,40.7776651186116],[-7.371592893748572,40.77586995637386],[-7.369872414079777,40.77388367942139],[-7.368471143448412,40.77282815372237],[-7.366252371926898,40.77115671151436],[-7.365452677970331,40.769463192195744],[-7.363955141710129,40.76769580769886],[-7.362948989444961,40.766544445894624],[-7.360955266093111,40.764219991903786],[-7.359429571267571,40.762446974744144],[-7.357861950639917,40.76218360325012],[-7.356315566378179,40.7619231626273],[-7.35582904101065,40.76166713720626]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.054266949077269e-14,1.8916422909636666e-13,1.220902857401405e-06,-0.1187270099275703,1.2209029179440745e-06,-0.1187270099273812,1.9110556821996703e-15,0.0011424511857564,0.0011424511857564,1.0000694032067674,8.817600131776778,1.0,8.818778467807771,0.1639333025909657,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
