source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:264609914:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5142900,E-REDES,,4.560434731045363,LINE:005427,BUS:JUNCTION:60:01809,BUS:JUNCTION:60:02459,"[[-7.747401167461778,41.11620878209408],[-7.745921238129619,41.114863833638545],[-7.744506049790454,41.11310070701904],[-7.743396971767392,41.111719316897634],[-7.742235491590687,41.110272286002825],[-7.740860214282486,41.10855947464336],[-7.739728341770982,41.10714905794105],[-7.73848996374004,41.105606190351985],[-7.737186878878068,41.10398262452189],[-7.736135142536872,41.10267198924897],[-7.735132965815109,41.101423014573754],[-7.733586580929772,41.09949613943386],[-7.732243936846682,41.097822693394185],[-7.731347730003855,41.096706056438556],[-7.730435878988181,41.095569602237234],[-7.728002420860052,41.09324600430515],[-7.726298817653995,41.091619252389094],[-7.725309009449951,41.090649379198304],[-7.724751030079435,41.08872101806209],[-7.724173539524575,41.08672354785941],[-7.723596025349965,41.0847277758596],[-7.722935732439325,41.08244348458272],[-7.722525672845686,41.08102437494127],[-7.722353047916807,41.080427633707274]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.097438046824946,4.117237978173939,4.102219624281779,-4.147662424572241,0.0047815774568329,-0.0304244463983014,0.0563866542128317,0.0567077398917687,0.0567077398917687,0.9912620968993162,4.627681171454856,0.9898858438684834,4.772951431038449,8.13714161167582,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:264609914:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5142900,E-REDES,,3.2079848244414495,LINE:005428,BUS:JUNCTION:60:02460,BUS:JUNCTION:60:02461,"[[-7.715263263412531,41.06047121125377],[-7.71518646475683,41.060258647643906],[-7.714431533313344,41.05881618784859],[-7.713674031649501,41.05717785764646],[-7.712974172949236,41.05566406488986],[-7.713032606569935,41.05327582722458],[-7.711901380904982,41.05155377153106],[-7.70928146544628,41.0505630771808],[-7.708218188822164,41.04909407893589],[-7.707505017406215,41.04815445294974],[-7.706249263680162,41.04649955990662],[-7.704984699809888,41.04445599627282],[-7.701701742874739,41.04346053918376],[-7.699731964549303,41.0420566281966],[-7.699562837823361,41.039088866865384],[-7.698017855405877,41.03674353697631]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.1046491518861,4.162871256896372,4.108064722248871,-4.183973276910013,0.0034155703627707,-0.0211020200136413,0.0568697005790725,0.0570960594545472,0.0570960594545472,0.9891866060975166,4.8464333462918905,0.9882036846189742,4.949370271349936,8.19286259930366,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:264609914:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5142900,E-REDES,,5.396851431816141,LINE:005429,BUS:JUNCTION:60:02462,BUS:JUNCTION:60:03372,"[[-7.675432760178864,41.00647144420353],[-7.675432634115498,41.00646861625507],[-7.675354447178331,41.00471324382249],[-7.675270591417647,41.002832469301154],[-7.67519184049597,41.0010669273145],[-7.675111849583254,40.9992680360361],[-7.67503276678786,40.997498295433104],[-7.674951283961639,40.9956669896923],[-7.676062393791427,40.9944951214145],[-7.675603221849317,40.992587341551804],[-7.674797455856542,40.99221126495428],[-7.673205597297206,40.98845019475328],[-7.672163533029154,40.985988596708545],[-7.671419740239324,40.98423110188128],[-7.670095507011263,40.98110148823351],[-7.669388000374481,40.979429478447436],[-7.668680458649092,40.97775734668227],[-7.667809733894397,40.97569923936402],[-7.666866413804077,40.973469808392274],[-7.665923428443083,40.97124056837824],[-7.665143835712326,40.96939708879942],[-7.664329598026583,40.96747264691183],[-7.662008540397109,40.96540399636818],[-7.658681582543434,40.964168613537005],[-7.655836692441416,40.96414995131537]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.11232540303066,4.209847005834721,4.1181899407576825,-4.244663616208122,0.0058645377270227,-0.0348166103734008,0.0573762621812583,0.057758068349993,0.057758068349993,0.9869778290194916,5.077185413411555,0.9852912243963606,5.252068820072611,8.287855983640839,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:353928673:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0913L5125800,E-REDES,,0.3262301076238148,LINE:005430,BUS:JUNCTION:60:03373,BUS:EREDES:1807S5009800:60,"[[-7.564292217561616,40.94220526791035],[-7.565662494387282,40.94309614411298],[-7.567121812247393,40.944179760048634],[-7.567144046711504,40.9441946814416]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.2654246288051,-0.950239419042218,-20.261215429726825,0.9611572286362592,0.0042091990782751,0.010917809594041,0.1983666467585673,0.1983651325201833,0.1983666467585673,0.9841291220963296,5.427927349253692,0.9839576278953592,5.3872915874978045,28.464147906237248,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:281961478:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5616500,E-REDES,,2.443171304611485,LINE:005431,BUS:JUNCTION:60:03368,BUS:JUNCTION:60:03366,"[[-9.16228011867337,38.94178686120975],[-9.165281551372429,38.94342639959493],[-9.169501687028937,38.94573118261049],[-9.171243468881858,38.946682359714096],[-9.172687208096184,38.9474707296697],[-9.175974267845172,38.94836543411038],[-9.179528564706757,38.95078838174463],[-9.182604686091553,38.95288514248574],[-9.185832270818226,38.95270874338044]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.068450853520282,5.831278273302493,-17.043496351944317,-5.771590029011142,0.0249545015759657,0.0596882442913511,0.1764537844282597,0.1765311558972813,0.1765311558972813,0.9836103430498782,-11.513644533435992,0.980843746449774,-11.741648992549305,25.33091632906893,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:281961478:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5616500,E-REDES,,1.8741688649564705,LINE:005432,BUS:JUNCTION:60:03367,BUS:JUNCTION:60:00644,"[[-9.188975935120258,38.952536857379],[-9.19139811457849,38.95240433998855],[-9.19549666113139,38.95218002393386],[-9.197149479797845,38.95217863477683],[-9.19985271393935,38.95208418417489],[-9.20276182102729,38.95198246700538],[-9.20386227593643,38.95206588466565],[-9.205617518847285,38.95286943763283],[-9.208479857510941,38.952207376595275],[-9.210215396924117,38.95226335419884]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.040711571584875,5.7649192740768385,-17.02155224602223,-5.718970922064411,0.0191593255626436,0.0459483520124273,0.176539734462406,0.1765984523301717,0.1765984523301717,0.9805357383806532,-11.76715365405652,0.9784206210697116,-11.94295709334874,25.340572869876848,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:281961478:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5616500,E-REDES,,3.383573106922338,LINE:005433,BUS:JUNCTION:60:00644,BUS:EREDES:1109S5902500:60,"[[-9.210884968175563,38.95225414258877],[-9.21100858206934,38.95134753821079],[-9.211166072903938,38.950036661672655],[-9.210195084846717,38.94790358181053],[-9.209594521830338,38.946341070871306],[-9.209486839305713,38.94419150249646],[-9.211007734569911,38.94161021496649],[-9.213595146218436,38.93992060661328],[-9.21335498242552,38.93817807194817],[-9.21289545705993,38.93484368161485],[-9.213687637126966,38.93305797912765],[-9.216376573995976,38.93012979622758],[-9.217412357558567,38.92770397585578],[-9.217856194482604,38.92440613973408],[-9.217900834787919,38.92420376780807],[-9.21790849749451,38.924186780463195]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6166 VENDA DO PINHEIRO-GRADIL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.34012361811796,2.0206923659313896,-2.339090458469832,-2.050875335715839,0.0010331596481281,-0.0301829697844495,0.0304072609563442,0.0306247302318583,0.0306247302318583,0.9784206210697116,-11.94295709334874,0.977453160983962,-11.979020476619349,4.39442247551419,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:283125943:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0306L5137900,E-REDES,,5.099474736869418,LINE:005434,BUS:EREDES:0306S5004700:60,BUS:JUNCTION:60:01841,"[[-8.730392507867416,41.500243405600585],[-8.731337961187906,41.500216815632584],[-8.739261560098793,41.509616868740494],[-8.74093110847741,41.51039493121907],[-8.74878220058501,41.509332489840155],[-8.751608911583771,41.5093186519981],[-8.754256592875088,41.509981928732394],[-8.758188766725606,41.51312251721526],[-8.760371211251579,41.51390787278469],[-8.762815828177319,41.51373330409353],[-8.768618418299688,41.517662607048],[-8.770405699777966,41.51938953073225],[-8.771807237829575,41.52241674373163],[-8.772159648963601,41.523823578382675],[-8.77287461469979,41.52548555325192]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.783539216835037e-08,-0.0476362825322272,-6.670199869397133e-14,3.405172304248947e-13,9.783532546635169e-08,-0.0476362825318867,0.0004837727271125,3.5238125644804103e-15,0.0004837727271125,0.9475117481779648,-2.9529934643668776,0.9475248823726752,-2.9532288106847964,0.0694178113233638,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:300335548:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1607L5102700,E-REDES,,10.36674527471028,LINE:005435,BUS:EREDES:1607S5006400:60,BUS:JUNCTION:60:03369,"[[-8.592963836217045,41.75477123096822],[-8.592946752106577,41.75454651282829],[-8.5896949999542,41.7540074225667],[-8.586593916289575,41.75475628488194],[-8.583973379862982,41.75538902752146],[-8.57948744944529,41.75647199977182],[-8.575413365409338,41.75745536691923],[-8.571156037253525,41.758482777084325],[-8.56805451878234,41.759231140517954],[-8.563201801462169,41.760401842124466],[-8.559905508979528,41.76119692236388],[-8.556483239866036,41.76202226515886],[-8.553621742448577,41.76271227856356],[-8.548802835128814,41.76387409953949],[-8.545437504307635,41.764685320332944],[-8.54115632597268,41.76571713342206],[-8.537825142865756,41.76651986136873],[-8.534104661380082,41.767416258832476],[-8.528380637938387,41.768795093753205],[-8.523400529111768,41.76999445372403],[-8.51986282062707,41.770846280085],[-8.515512121085218,41.77189368623984],[-8.512558139229915,41.77260472865024],[-8.508699539157673,41.77353337118419],[-8.505253043683021,41.77436270492458],[-8.501474392452865,41.77527182953268],[-8.497283393429685,41.77627997359911],[-8.49322945483923,41.77756444872975],[-8.487453949130424,41.77864705985626],[-8.484499501457547,41.779357769084385],[-8.481281608387407,41.78013174180099],[-8.478785115688765,41.780732130596334],[-8.476334370458481,41.781321451792984],[-8.4742352302036,41.78182617618423]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1027 FEITOSA-MOGUEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.132134845627546,-1.9106368876657112,-3.12762156971466,1.825919973550754,0.004513275912886,-0.0847169141149573,0.0366954766301467,0.0361833998730308,0.0366954766301467,0.962079713993133,-2.347248838685736,0.9631179159749744,-2.589178711217846,5.265529721645391,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:401322038:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5619400,E-REDES,,0.550052410715421,LINE:005440,BUS:JUNCTION:60:01844,BUS:JUNCTION:60:03374,"[[-9.41311511694975,38.723650509984914],[-9.41307994906175,38.72356589054155],[-9.413041621337705,38.723467875350785],[-9.413029655993457,38.72342886837273],[-9.413023100482212,38.72338180331214],[-9.413023818727927,38.723359573615674],[-9.41302543842603,38.723275163375526],[-9.413063221665887,38.723036326206234],[-9.413152107355119,38.722791911507855],[-9.413171789807013,38.72273383069579],[-9.413180262661221,38.72270478727582],[-9.413194398866006,38.72264583948175],[-9.413204744142707,38.72258644683765],[-9.413211337011319,38.72252683411293],[-9.413214132784017,38.722467073859086],[-9.41319970380685,38.72225669669791],[-9.413193542368571,38.722194359382144],[-9.413190844389062,38.72216562759567],[-9.413189714097424,38.722153848998566],[-9.413178011782033,38.72203301381764],[-9.413156496865374,38.72177546929395],[-9.413133517907145,38.721563402326005],[-9.413122774563751,38.72144345737638],[-9.413112760065927,38.7213964932801],[-9.413106137529876,38.721373344207265],[-9.413089722337368,38.72132723394398],[-9.41308008926463,38.72130483848444],[-9.413057322682455,38.72126041021176],[-9.41304463518832,38.72123888594355],[-9.413017223298844,38.72119767026606],[-9.41295560064513,38.72110473845755],[-9.412946345368434,38.72108804067618],[-9.412937742786532,38.721071191617256],[-9.412929953358464,38.72105416249913],[-9.412922770640883,38.72103698260775],[-9.412916170676587,38.72101959816011],[-9.412910247201387,38.72100210721277],[-9.412905023045647,38.72098450050795],[-9.412900508900487,38.72096673289036],[-9.412896581045601,38.72094895884603],[-9.41289333892188,38.72093095209418],[-9.41289093953457,38.720913134272635],[-9.41288728850266,38.7208889707813],[-9.412885683343406,38.72087763875758],[-9.412884536087676,38.72086619362303],[-9.412883859196162,38.7208546892869],[-9.412883538675475,38.72084318104446],[-9.412883691092144,38.720831757694384],[-9.41288418677497,38.72082024050534],[-9.412885155394742,38.72080880820865],[-9.412886480384588,38.720797372005684],[-9.412888276702496,38.72078593063635],[-9.412890419502748,38.72077457554539],[-9.412891497582605,38.72076991578933],[-9.412914245105602,38.72066071911521],[-9.41299346220462,38.720242689204554],[-9.413014882784307,38.720127453919126],[-9.413054456504486,38.71995867641107],[-9.413060893026028,38.71993151088455],[-9.413063847465915,38.7199198946777],[-9.413067433845233,38.71990825352773],[-9.413071597259155,38.719896732158624],[-9.413076234085514,38.71988532269871],[-9.413081356141515,38.71987404303365],[-9.413087068014004,38.719862955070234],[-9.413093253298312,38.71985197901583],[-9.41309990323333,38.719841268096175],[-9.413107048605918,38.71983061479806],[-9.413114785563774,38.71982025226591],[-9.413172575332828,38.719764969375866],[-9.413245584752788,38.719722364474386],[-9.413325272773944,38.719689324467026],[-9.413334243664638,38.71968560503265],[-9.413350799548207,38.719679109144764],[-9.413370327953498,38.71967102233923],[-9.413396691857391,38.71965875309451],[-9.4134183779248,38.71964722872749],[-9.413436645689682,38.71963615619229],[-9.413457719379869,38.71962189120456],[-9.413474180529624,38.719609451299064],[-9.413491717968235,38.71959482874834],[-9.413499712777194,38.719587318783375],[-9.41350752967898,38.719579504509305],[-9.413515034427277,38.71957159457394],[-9.413522260865333,38.719563552575664],[-9.413529035915296,38.7195553443821],[-9.413535611837098,38.71954693119629],[-9.41354180631017,38.7195384050941],[-9.41354760526425,38.71952962210775],[-9.413553466753653,38.719520478129866],[-9.413584648857558,38.71947543126444],[-9.413642810001365,38.71938627536174],[-9.413650103542565,38.71937426926013],[-9.413657404553556,38.719362037885205],[-9.413664383363939,38.71934979202838],[-9.413671349388908,38.719337474250274],[-9.413677957761125,38.719325088333356],[-9.41368447207429,38.719312586348394],[-9.413690756473772,38.71930008688479],[-9.413696924305992,38.71928749862298],[-9.413702849602553,38.71927484996755],[-9.413708555998475,38.71926217668983],[-9.41371421254756,38.719249287775284],[-9.413733619262228,38.71920737857354],[-9.413776356872201,38.71911539222978],[-9.413785657429043,38.71909538334008],[-9.413832561972356,38.71899401935822]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6194 ALCOITÃO-CASCAIS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.051814405543062,3.359872638057403,-18.047551952068194,-3.49723724889947,0.0042624534748689,-0.1373646108420669,0.184957245263796,0.1852239929340844,0.1852239929340844,0.955284435016606,-15.697459239398242,0.9550228530934928,-15.708834587601556,33.979818920213624,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:401322052:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5619400,E-REDES,,0.486837958409451,LINE:005441,BUS:JUNCTION:60:03374,BUS:JUNCTION:60:01845,"[[-9.413832561972356,38.71899401935822],[-9.41385286460056,38.71895013664381],[-9.413932884078244,38.718781960038136],[-9.414040318112173,38.71855356382109],[-9.41410228769857,38.718419606958086],[-9.41410735539734,38.718408517003716],[-9.414112263929466,38.71839752787942],[-9.414116835873033,38.718386362295085],[-9.414121292699999,38.71837518896594],[-9.414125392201619,38.71836396551123],[-9.414129282530594,38.71835261824442],[-9.414132942950015,38.71834127349996],[-9.414136372011097,38.71832985022505],[-9.414139571484826,38.71831844748426],[-9.41414242432431,38.71830694946256],[-9.41414526798647,38.718294938106204],[-9.414147940275186,38.718286846951834],[-9.414151073989558,38.71827884081111],[-9.414154704903591,38.71827099135253],[-9.414158810670303,38.718263334851784],[-9.414163423682885,38.718255753854145],[-9.414168524653215,38.718248455746846],[-9.414174076358114,38.71824128780839],[-9.41418001223998,38.71823438588354],[-9.414186332298762,38.718227749972264],[-9.41419310470183,38.71822133428831],[-9.41420460734787,38.71821196624359],[-9.414313710307074,38.7181490397516],[-9.4143239125025,38.71814282062278],[-9.414334116306282,38.718136691551805],[-9.414344294219282,38.71813040062658],[-9.414354370121186,38.718124191888634],[-9.414364306788626,38.71811791261663],[-9.414374402296403,38.71811151450144],[-9.414384348684484,38.71810513603707],[-9.414394077463706,38.71809880499806],[-9.414407618189657,38.718088964185924],[-9.414421186796025,38.718078753753154],[-9.414434407477849,38.71806837599195],[-9.414496558505661,38.718013431913086],[-9.414560735492458,38.717938693803546],[-9.414570266266907,38.71792514980617],[-9.414579436333886,38.71791136656081],[-9.41458816748071,38.7178974710328],[-9.414591829248918,38.717891350688134],[-9.414627486869023,38.71782596922166],[-9.414737820211354,38.71764159687976],[-9.414791049072614,38.717519823838074],[-9.414871643620344,38.717318438110276],[-9.414877969909549,38.71730058758468],[-9.414884077624984,38.71728273045061],[-9.414890183404559,38.71726476524579],[-9.41489617455095,38.71724681931434],[-9.414902039246863,38.71722887477073],[-9.414907701052753,38.717211157645124],[-9.414914934992977,38.717189414861245],[-9.414925264803667,38.71715948617746],[-9.41496891972458,38.71688495854354],[-9.414976457881282,38.71672531448613],[-9.414974908889773,38.71646580341981],[-9.414973669770852,38.71645952068451],[-9.414969163626383,38.71633036458923],[-9.414964193610322,38.7161874859421],[-9.414959736339496,38.716117626591334],[-9.414946262104445,38.71594345868711],[-9.414943540724993,38.71593079679993],[-9.41494048921233,38.71591831868977],[-9.414937127818357,38.71590587100442],[-9.414929187249914,38.715882313125434],[-9.414897584392762,38.71578927786889],[-9.41488994157222,38.715774652296325],[-9.414885495266644,38.715767756217495],[-9.414874889903038,38.71575398286156],[-9.414869097820722,38.71574769605996],[-9.41485588636253,38.71573541955652],[-9.414848936450591,38.715729965159305],[-9.41483353851652,38.71571950517575],[-9.41479769422539,38.71569723542805],[-9.414786558171178,38.71569043079474],[-9.414775383326466,38.71568467147231],[-9.414760515532102,38.71567878154061],[-9.414743504075863,38.71567388796241],[-9.41472201396494,38.7156705748405],[-9.414697892488162,38.715670560370526],[-9.414673277387923,38.715673803071624],[-9.41464286248467,38.71568061339717],[-9.414605908204033,38.71569271091148],[-9.41458129366224,38.71570177252243],[-9.414548622334863,38.715716777517805],[-9.414516682372215,38.71573603509119],[-9.414466974048285,38.71576851270017],[-9.414408814120254,38.715807361359865],[-9.414384789123522,38.71585261816441],[-9.414304577185153,38.715906895641595],[-9.414281941510437,38.71592504219964],[-9.414266256134633,38.71593966256452],[-9.414259600765497,38.715946824603655],[-9.414236958783876,38.715971051379015],[-9.414226145260843,38.715981645913516],[-9.414214936717576,38.71599201058261],[-9.414204124284304,38.71600138006412],[-9.414096515626289,38.71606990182157],[-9.414077544611157,38.71607759530305],[-9.414044700562417,38.71608809823338],[-9.414010788213496,38.71609608172753],[-9.413976029031854,38.71610171450015]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6194 ALCOITÃO-CASCAIS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.0475519520793,3.497237248918904,-18.043768916257683,-3.6187392139503736,0.0037830358216162,-0.1215019650314697,0.1852239929342315,0.185468659439581,0.185468659439581,0.9550228530934928,-15.708834587601556,0.9547898499494466,-15.718822186012792,34.02470362127703,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:517689858:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1110L5614000,E-REDES,,0.9363220773462828,LINE:005443,BUS:JUNCTION:60:01923,BUS:JUNCTION:60:02283,"[[-9.317188447405567,38.73162681166888],[-9.319911044772965,38.73215899147632],[-9.321301740436342,38.73325510476412],[-9.322266334904286,38.73401534937492],[-9.323386506201764,38.734898179447725],[-9.324537190145445,38.73580501681209],[-9.325699582749529,38.73642978268453]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.7967322415270486,1.1656101745221736,-1.7965933375923906,-1.1743067785261814,0.0001389039346579,-0.0086966040040077,0.0212455358397865,0.0212951536708107,0.0212951536708107,0.9700179637195402,-14.117437105243653,0.9698495860161483,-14.125908925990716,3.0556971833564,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:401921554:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5620100,E-REDES,,0.3542373134102342,LINE:005444,BUS:JUNCTION:60:01724,BUS:JUNCTION:60:01847,"[[-9.224936990953308,38.750973407199275],[-9.224923442096102,38.750970507355994],[-9.224507480643885,38.7508687734104],[-9.223858328648156,38.75070728949663],[-9.223222558869926,38.75054966738288],[-9.222837993696741,38.75043432078206],[-9.222708860797582,38.75038670458024],[-9.222666700755621,38.75037224444383],[-9.222602042793575,38.75033524080164],[-9.22257787066399,38.75029566131058],[-9.222571684970038,38.7502542925229],[-9.222576125006318,38.750226327125326],[-9.222580906349188,38.750203402867896],[-9.222582654802572,38.75018904624646],[-9.222582827393861,38.750179226214094],[-9.222583008485707,38.75016996458134],[-9.222579920398985,38.75015752671593],[-9.22257695345231,38.750150023953395],[-9.222571610364744,38.7501413363366],[-9.22256145436719,38.750131585697],[-9.222545235901777,38.75011954063144],[-9.222536014760797,38.750114528334585],[-9.222530438225364,38.75011241853497],[-9.222524360720227,38.75011140334627],[-9.222514256674899,38.750111110329904],[-9.222272137967991,38.75014934697562],[-9.22226452534195,38.750150255737616],[-9.22225633477147,38.75015098073037],[-9.222248150344582,38.750150597714885],[-9.222241674816827,38.75014988348084],[-9.222225186242992,38.75014578570581],[-9.222206207481602,38.75014056718512],[-9.22198106284686,38.75008101008287],[-9.221960431777216,38.7500768158032],[-9.221947291795209,38.75007582143622],[-9.221937056472099,38.750077484271294],[-9.221889512235341,38.7501007534036],[-9.221448441224364,38.749942521093864],[-9.221418771408741,38.74999370944266],[-9.22136010391159,38.74997311536933]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.309064915425676,1.7139514117893249,-10.308271390702211,-1.7835090211705755,0.0007935247234627,-0.0695576093812508,0.102461650631987,0.1025780782384079,0.1025780782384079,0.9814469360642964,-12.608025239484494,0.9813508689554646,-12.615088191252903,16.354662431786473,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:401921568:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5620200,E-REDES,,0.353905538342927,LINE:005445,BUS:JUNCTION:60:01724,BUS:JUNCTION:60:01847,"[[-9.224941279992782,38.7509650079072],[-9.224926680658902,38.750961865675485],[-9.224510938603942,38.75086018373569],[-9.223861809681944,38.750698699624856],[-9.223226351882204,38.75054116469266],[-9.222842503124793,38.750426027600035],[-9.22271361313746,38.750378499212474],[-9.22267247070297,38.7503643898866],[-9.222611166386661,38.75032930961686],[-9.222589070453429,38.75029312467428],[-9.222583269005728,38.75025432850984],[-9.222587509433005,38.75022760804141],[-9.222592323356764,38.75020455737123],[-9.222594153672496,38.75018953341371],[-9.222594332279222,38.750179353016144],[-9.222594522250143,38.75016916350472],[-9.222591090735884,38.75015532364029],[-9.222587681375362,38.75014671705774],[-9.222581382823929,38.750136471016354],[-9.222569907571582,38.75012544458791],[-9.222552514037861,38.7501125277353],[-9.222541831530386,38.75010672739278],[-9.222534195560558,38.750103835129835],[-9.222525788485244,38.750102427331356],[-9.222514683278945,38.75010210762946],[-9.22227013946981,38.75014047500058],[-9.22226302057886,38.75014132510841],[-9.222256036002769,38.75014193075372],[-9.222249302113353,38.75014162427886],[-9.222244232351127,38.75014106807291],[-9.222228817650409,38.75013723951637],[-9.222209954178304,38.75013203793584],[-9.221984359372302,38.75007237694795],[-9.221962435910944,38.750067915486945],[-9.221946658843079,38.750066729537615],[-9.22193270573084,38.75006899454438],[-9.221888666777689,38.75009054652908],[-9.221442761587056,38.74993060278879],[-9.22141303481344,38.74998182769825],[-9.221366880336879,38.74996562981503]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.318729332439728,1.715624721296842,-10.317935063811037,-1.7851144814190614,0.0007942686286916,-0.0694897601222193,0.1025578121252158,0.1026741306892879,0.1026741306892879,0.9814469360642964,-12.608025239484494,0.9813508689554646,-12.615088191252903,16.369976672771152,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:407530980:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5600600,E-REDES,,0.2120449748437295,LINE:005446,BUS:JUNCTION:60:01549,BUS:JUNCTION:60:01381,"[[-9.238796189568362,38.77704329592191],[-9.238773692029676,38.77700156936374],[-9.23856989658448,38.77706916620371],[-9.238353323578707,38.777140964194956],[-9.238156762116683,38.77720611377055],[-9.238114390766956,38.77722016165782],[-9.237836324460742,38.777313727064296],[-9.237790056523625,38.77729827555741],[-9.237784083724863,38.77729600812213],[-9.237658474137163,38.777350648753846],[-9.237634629981494,38.77735952182825],[-9.237392210341447,38.777443281685464],[-9.237236701033842,38.77766910744953],[-9.237220830840391,38.77769136245363],[-9.23720779835516,38.777693944865014],[-9.2371910891587,38.77769614771105],[-9.237172265862391,38.77769632581567],[-9.237011352106972,38.77760573575669],[-9.236993424142543,38.77759607798811],[-9.236966355426793,38.77753697348103],[-9.236966127942646,38.77752223907566],[-9.236969639804316,38.77747840152612],[-9.236983011278715,38.77744560418994],[-9.236989791115391,38.777436045960776],[-9.236998783545147,38.77742743962839],[-9.237014650405563,38.7774221101078]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.390978595800745,0.7595163351733732,-4.390892210970441,-0.8018751385239417,8.638483030409816e-05,-0.0423588033505684,0.0436837180042341,0.0437566762312178,0.0437566762312178,0.981592989967296,-12.550976570433468,0.9815682227528454,-12.55276782458848,6.976399647840098,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:460136110:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600800,E-REDES,,0.5110120903269045,LINE:005447,BUS:JUNCTION:60:01849,BUS:JUNCTION:60:01550,"[[-9.243883304202784,38.779101623082646],[-9.243904934537765,38.77911173996139],[-9.245550143729314,38.779729557900176],[-9.244053484440297,38.782658085057726]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.94473997152777,9.07510336798408,-27.93082385607805,-9.033253563682312,0.0139161154497244,0.0418498043017674,0.2881781385416612,0.2881936061812061,0.2881936061812061,0.9810686701886244,-12.579804132823725,0.9801432110940208,-12.658592344217306,41.35365277388523,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:402416051:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603300,E-REDES,,0.4835149862108556,LINE:005448,BUS:EREDES:1106S5728000:60,BUS:EREDES:1106S5375000:60,"[[-9.185928957744785,38.75461079790553],[-9.18593357501054,38.754603270815736],[-9.185948102098466,38.75458749330656],[-9.185962355491357,38.75457500609098],[-9.185983455504322,38.75456421361282],[-9.186022318613771,38.754555080429675],[-9.186081807423735,38.754548265283276],[-9.186125876143194,38.75454031915647],[-9.186159494310393,38.754529674915034],[-9.186196670621738,38.75451614310109],[-9.186232337557353,38.75450088640195],[-9.186259389531731,38.754486500119086],[-9.186295985422333,38.75446011045481],[-9.186321368454378,38.75443472274991],[-9.186350238678795,38.754404754656626],[-9.18648293992268,38.75423328355527],[-9.18664996845685,38.75405329635317],[-9.186831632554068,38.75387825713015],[-9.186873333432874,38.75387516025346],[-9.186917626001534,38.753869950162404],[-9.186952870373835,38.75386118263504],[-9.18700099144936,38.75384645278583],[-9.187045414051198,38.75382742359384],[-9.18709280163455,38.753800386746036],[-9.187125552961618,38.753777004099874],[-9.187155913050955,38.75375138209885],[-9.187211484686623,38.75368877176683],[-9.187337685588682,38.753547921679946],[-9.18742403736015,38.753455442748134],[-9.187489418741304,38.753391896930104],[-9.18760464338519,38.75329079781065],[-9.187858025326593,38.75306880012331],[-9.18787068153965,38.75305803858174],[-9.187877599247617,38.75305207598589],[-9.187889549770924,38.75304182525413],[-9.187894672514023,38.753035833842],[-9.187897742871563,38.75302951868561],[-9.187899229067195,38.753024208699344],[-9.187900063805534,38.753017625501485],[-9.187899882079277,38.75300997956931],[-9.187898909412935,38.753000962601156],[-9.187894526220544,38.752968159983205],[-9.18789261690518,38.752942424099835],[-9.18789195677146,38.752922613029185],[-9.187891373977216,38.752904927087116],[-9.187894696827959,38.7528876472239],[-9.187901247337562,38.752872382945654],[-9.187910333882739,38.75285825774414],[-9.187917744083673,38.75284668787747],[-9.187922605936421,38.752840167365186],[-9.187931087162195,38.75283336192159],[-9.188011906667846,38.75278318788532],[-9.188076793779551,38.75274003073055],[-9.188197099466132,38.75266534984615],[-9.188269750794449,38.7526206090875],[-9.188344385553519,38.752574643311554],[-9.188461209221915,38.75250413720342],[-9.18856962999491,38.75243561661752],[-9.188616060192185,38.7524467175942],[-9.188850210132236,38.752301646688174],[-9.188943698781301,38.75224169208745],[-9.189038329233709,38.752178051921234],[-9.18911866313059,38.752120017754415],[-9.189157334643923,38.7520839881419],[-9.189171991056938,38.75206224593425],[-9.189170303888696,38.75203912030576],[-9.189157147791969,38.752021440053774],[-9.189122743489651,38.75200052912996],[-9.189102306003925,38.751994552765474],[-9.189037713017123,38.75194529737302],[-9.18878642617305,38.751733339559124],[-9.188732064184101,38.751687486449505],[-9.188701717208216,38.75164995543922],[-9.188682774270836,38.75161817630621],[-9.188675045666127,38.751598005806805]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6195 PALHAVÃ-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.991340567239093,-0.1428842309460335,-6.9908261446483895,0.0118762860634598,0.0005144225907036,-0.1310079448825737,0.068591928697421,0.0685776474046647,0.068591928697421,0.980993762104338,-12.916269704466565,0.9809224369491684,-12.920788996787344,12.583366115835815,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:491872339:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.1451823873253946,LINE:005456,BUS:JUNCTION:60:01853,BUS:JUNCTION:60:00268,"[[-9.196427207658719,38.70785614360181],[-9.196623718851225,38.707869774930366],[-9.196668403043608,38.7078758714884],[-9.19673838413627,38.707885421747164],[-9.19698817114965,38.7079100520116],[-9.197019054989989,38.70791194144306],[-9.197024159371892,38.70791299649158],[-9.197028462027829,38.70791538984177],[-9.19703141233827,38.707918815211855],[-9.197032632745882,38.707922834250354],[-9.197089540312083,38.70874535875052]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.991553334678834,-4.334622711767794,13.992192185839336,4.306727537199921,0.0006388511605024,-0.0278951745678721,0.1437284618926838,0.1436443424543696,0.1437284618926838,0.9806457554976964,-12.876702281688065,0.9807095721599268,-12.873099888024392,22.91552460781617,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:494329520:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605900,E-REDES,,0.4854092086198483,LINE:005457,BUS:JUNCTION:60:01854,BUS:JUNCTION:60:01721,"[[-9.19914789506334,38.70610306666858],[-9.199162787415286,38.70598824328093],[-9.19916932747013,38.70593715433279],[-9.199171675740187,38.70591958568101],[-9.19917003580398,38.7058672923196],[-9.19917495939204,38.7058273247575],[-9.199180607523049,38.705783513252754],[-9.199186945794521,38.70573431778424],[-9.199192099787163,38.705694384147876],[-9.199196252825505,38.70566212529577],[-9.199203119952172,38.70560906965446],[-9.199210966768886,38.705548456523026],[-9.199218215225116,38.70549244283673],[-9.199224710324257,38.7054422010262],[-9.199232227336438,38.70538414912108],[-9.199240692763485,38.70531875619821],[-9.199245641465916,38.705280481868456],[-9.19925113813699,38.70523808596582],[-9.199256224814565,38.705197495368445],[-9.199260247962544,38.70516346315969],[-9.19926474997994,38.70512530100122],[-9.1992692523949,38.705087165862146],[-9.199274388942975,38.705043746355784],[-9.19927917701571,38.705003176498835],[-9.199282555987194,38.70497452783291],[-9.199286379477524,38.70494562288859],[-9.199291906620356,38.70490450581244],[-9.199297345823139,38.70486365977319],[-9.199309362960845,38.704767328612014],[-9.199311236529505,38.7047449000729],[-9.199313309515894,38.7047188755967],[-9.199315462852727,38.704693616050314],[-9.199319899520946,38.70464178963761],[-9.199324783840021,38.70460305649045],[-9.199332618245629,38.70454084907296],[-9.199339846696168,38.7044835023977],[-9.199344946381627,38.704443019766835],[-9.199352019953048,38.70438685452752],[-9.199358147790674,38.70433821043782],[-9.199363072689687,38.70429911660431],[-9.199368841092307,38.70425335829526],[-9.199369879649478,38.7042443500082],[-9.199371751666648,38.704228001751986],[-9.19937344197666,38.704213348623476],[-9.199375365032003,38.704196567526125],[-9.199378581358728,38.70417012725284],[-9.199383828042514,38.70413025580689],[-9.199388701797439,38.704093135148526],[-9.1993913656851,38.704072834238566],[-9.199396043821896,38.70403724669392],[-9.199399772487412,38.70400892811555],[-9.199403159762337,38.703983161865246],[-9.199406442678905,38.703958108184914],[-9.19941211208982,38.70391497204825],[-9.199418906929788,38.703863259204496],[-9.199419888329759,38.7038558187975],[-9.199420467149388,38.703851453730714],[-9.19942064218303,38.703850082944875],[-9.199421064563564,38.703847565908056],[-9.19942636978436,38.703816269358924],[-9.199433101554165,38.703776546485074],[-9.199435400593664,38.703761086099654],[-9.199437022080007,38.70374721727731],[-9.199438306199387,38.703736170980974],[-9.199440457310962,38.70371772135347],[-9.199441985800041,38.70370455598959],[-9.199443800481747,38.70368899193414],[-9.199446766337454,38.70366349075699],[-9.199449773209926,38.703637655916054],[-9.199452647138338,38.70361293024992],[-9.199455430883242,38.703589097180576],[-9.199458549177926,38.70356225244665],[-9.199461983857024,38.70353272049514],[-9.19946385010552,38.70351675962428],[-9.199466051172116,38.70349780510204],[-9.199468395467449,38.70347766024042],[-9.199470566471415,38.70345900325031],[-9.19947302379968,38.70343795657501],[-9.199476243891697,38.703410228144705],[-9.199478241602085,38.703393059025885],[-9.199480504524375,38.70337362652407],[-9.199481540808026,38.70336523979457],[-9.19948429890438,38.70334586582428],[-9.199487474149695,38.70332362355977],[-9.19949132655862,38.7032966730325],[-9.199492909102462,38.70328559698554],[-9.199495469978238,38.70326764805035],[-9.199498030718862,38.70324969010847],[-9.199502266543533,38.70322224064876],[-9.199505956936415,38.70319830921723],[-9.199509291102645,38.7031767050546],[-9.199512614845005,38.703155173049524],[-9.19951807713492,38.70311975848869],[-9.19952003757169,38.703107039567655],[-9.199521515380384,38.70309742374209],[-9.199523067348517,38.70308738387199],[-9.199524023492215,38.7030805652329],[-9.19952538528946,38.70307087840448],[-9.199527745185332,38.70305410231932],[-9.19952872230617,38.703047148371404],[-9.199532714431548,38.703018773331294],[-9.199534193346372,38.70300305019929],[-9.19953502819471,38.70299425995732],[-9.199535808846917,38.70298723574144],[-9.199538334168246,38.702966125387526],[-9.199540521592903,38.70294780153373],[-9.199543415402816,38.70292364317336],[-9.199548057331416,38.70288485817428],[-9.199551809831252,38.70285351274388],[-9.199555888862575,38.70281938992453],[-9.199558793085053,38.70279515940571],[-9.199563883915737,38.70275255099255],[-9.199567820647678,38.70271968155794],[-9.199567925938622,38.70271903203369],[-9.199568084917821,38.70271735512849],[-9.199568119236135,38.70271657113539],[-9.199568110125004,38.70271595868741],[-9.199568030146143,38.70271444610561],[-9.199567913035239,38.7027135283786],[-9.199567651701328,38.702712188601865],[-9.199567481007055,38.702711532590875],[-9.199567335310192,38.70271101146869],[-9.199567009837034,38.7027099965591],[-9.199566842090487,38.702709538693],[-9.199566710701161,38.70270920660417],[-9.199566318275028,38.70270832742332],[-9.199566045476447,38.70270776242313],[-9.19956580863312,38.70270729618041],[-9.199565489859346,38.70270673160019],[-9.199564959239673,38.70270583566608],[-9.199564676823124,38.70270539686309],[-9.199564217979983,38.70270468943736],[-9.199563982476558,38.70270431326053],[-9.199563688164256,38.70270384754275],[-9.199563464556588,38.70270349828069],[-9.199563158482531,38.702703014654766],[-9.199562782641758,38.702702477619255],[-9.199562535644546,38.70270210154739],[-9.199561839154256,38.70270087383941],[-9.199561265746121,38.70269941981181],[-9.19956082822478,38.70269705475396],[-9.199560891234135,38.70269510849103],[-9.199561219777694,38.70269246620106],[-9.199566565742241,38.70265000858931],[-9.19956883736008,38.70263193618377],[-9.199569659052582,38.70262535297516],[-9.199569900363906,38.70262380142721],[-9.199570270384655,38.70262240183633],[-9.199570836469691,38.70262104549349],[-9.199571767542126,38.70261949665254],[-9.199572702500154,38.70261820900261],[-9.1995739019492,38.70261692794444],[-9.199575339819981,38.702615446536484],[-9.19957649503563,38.70261428298389],[-9.199577265224045,38.702613510284344],[-9.199577761839398,38.70261289321664],[-9.19957810062349,38.70261248477038],[-9.199578664459692,38.70261174998707],[-9.199578957268633,38.70261134196077],[-9.19957910374009,38.702611142450905],[-9.199579283219034,38.70261084355361],[-9.199579552906407,38.702610426730736],[-9.199579844375457,38.70260992863855],[-9.199580113526867,38.70260947578929],[-9.199580358886779,38.70260896911049],[-9.199580649149919,38.70260838995903],[-9.199580794281482,38.702608100383316],[-9.19958096065877,38.70260769351194],[-9.199581093760594,38.70260736801484],[-9.199581292877383,38.702606843742856],[-9.199581357016504,38.70260651887573],[-9.199582297740635,38.702598664478195],[-9.199582839514884,38.70259412859978],[-9.19958355645107,38.70258823094168],[-9.19958442277705,38.702581557247115],[-9.199589830640916,38.70254017099782],[-9.199591883956343,38.70252442460122],[-9.199595093263145,38.70249983998883],[-9.199598458359644,38.702474136984435],[-9.199600882972112,38.70245553171929],[-9.199604422288173,38.702428403888746],[-9.199607353681605,38.70240600170497],[-9.199610429253061,38.70237938254785],[-9.199613974042537,38.70234875963556],[-9.199617680888455,38.70231666696919],[-9.19961980906633,38.70229822655181],[-9.199620029979332,38.70229453133069],[-9.199620300723454,38.702290322209045],[-9.199619609180278,38.702285563393694],[-9.19962330871068,38.702254524707705],[-9.19962758100469,38.70221871565642],[-9.199631264777034,38.702188163535695],[-9.199634648086844,38.7021605957455],[-9.199638255581315,38.702131098235206],[-9.199641104860603,38.70210781403412],[-9.199644445806602,38.70208048984125],[-9.199648094444772,38.7020506676732],[-9.199651599989794,38.70202204485118],[-9.199655453305281,38.70199052734404],[-9.199658021619845,38.70196999309163],[-9.199663661644566,38.70193108186285],[-9.19966731111838,38.70190595275641],[-9.199670942782346,38.70187653609351],[-9.199677025698044,38.701827216793475],[-9.199680492617892,38.70179908975225],[-9.199685089035372,38.701761890532126]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.196345421484914,3.661664491883612,-19.192535659897977,-3.7518087244750378,0.0038097615869361,-0.0901442325914256,0.1918068527345699,0.1919875195159726,0.1919875195159726,0.9803994893344744,-12.89416166702113,0.9801460950488676,-12.911966440432128,30.609766986491383,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
