source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:521884025:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5619300,E-REDES,,0.4398902993287872,LINE:005459,BUS:JUNCTION:60:01856,BUS:EREDES:1106S5375000:60,"[[-9.189729337135015,38.745915870994864],[-9.189688258225015,38.746233495968546],[-9.189622956498457,38.74679824269097],[-9.189581171925738,38.74700422288927],[-9.189534672617238,38.74710744027404],[-9.189509467046287,38.747135250167915],[-9.189461635588948,38.74714822190825],[-9.189457441258895,38.74714927774853],[-9.189454817626421,38.7471546611082],[-9.189354326453929,38.747391240448934],[-9.189338948096335,38.74740374727203],[-9.189287950057249,38.747429754793494],[-9.189257273247643,38.74744771462768],[-9.189229892039428,38.74746373498736],[-9.189215491333346,38.74749105069823],[-9.189026686749752,38.748391426367675],[-9.188952560793075,38.74854485044295],[-9.18890887102141,38.748796534899185],[-9.18889050277084,38.74890892862321],[-9.188822108026,38.749376067683436],[-9.188826964931048,38.749385607992345],[-9.188837605107517,38.74939808655728],[-9.188845008060436,38.749407892081294],[-9.18886157261766,38.74944534958423],[-9.188861868509889,38.74946540716392],[-9.188849474356648,38.749493101012206],[-9.188839418415188,38.74951554921292],[-9.18883659057523,38.7495250329302],[-9.188823398902656,38.74953375466371],[-9.18866103384275,38.749499309422106],[-9.188648721204185,38.7495106984868],[-9.188638288881558,38.749520890528615],[-9.18863622445326,38.74952832257753],[-9.188636556975451,38.74953448987794],[-9.18864834774823,38.74953685135921]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6195 PALHAVÃ-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.028603697559872,2.9013077553561812,-9.027739418066076,-3.0200804281546523,0.0008642794937969,-0.118772672798471,0.0930171544728636,0.0933829941467848,0.0933829941467848,0.9810367316139568,-12.917158552279083,0.9809224369491684,-12.920788996787344,17.131350971708834,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:576272932:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5619500,E-REDES,,0.5061338847877724,LINE:005461,BUS:JUNCTION:60:01855,BUS:JUNCTION:60:01856,"[[-9.185253042835555,38.744887559362965],[-9.185271109440961,38.74489046813299],[-9.185593986420042,38.74491005821612],[-9.18604089046415,38.744933509796866],[-9.1861970573737,38.74490708622204],[-9.187203067962754,38.74491561454513],[-9.187284387928566,38.744945281222435],[-9.187352257116743,38.74495431547581],[-9.1879268275629,38.74493662110864],[-9.188572343308184,38.74489321375396],[-9.189083252011361,38.74483598689097],[-9.18941538137124,38.74479037464028],[-9.189424947651288,38.744792476941896],[-9.189549361834027,38.74487791534419],[-9.18966768702924,38.744909272127494],[-9.189728406862846,38.744942780738086],[-9.189772241202025,38.74498405374985],[-9.189809300208944,38.74503541372108],[-9.189830058560338,38.745087407692004],[-9.189834485276199,38.745164428951284],[-9.189811307017072,38.74533574110989],[-9.189777298614384,38.74563439484821],[-9.189742001530579,38.745907325078925]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6195 PALHAVÃ-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.32080072771848,3.5267140070155736,-11.319247225953722,-3.6628186198649018,0.0015535017647572,-0.1361046128493277,0.1162841211472045,0.1166930258166007,0.1166930258166007,0.981200251183836,-12.91184833419323,0.9810367316139568,-12.917158552279083,21.40763636334632,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:576272963:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5619500,E-REDES,,0.4882475893906313,LINE:005462,BUS:JUNCTION:60:01857,BUS:JUNCTION:60:01855,"[[-9.180141836633116,38.74310096892983],[-9.18047674804887,38.74324799715454],[-9.18056969556236,38.74328735562637],[-9.18142072387355,38.74365204139055],[-9.182065121614746,38.743919790122504],[-9.182670062343197,38.74413744665104],[-9.183821902058604,38.74458361370155],[-9.18396635085771,38.744631783762905],[-9.184351456873179,38.74472605875899],[-9.184652810247288,38.744790911134814],[-9.185253042835555,38.744887559362965]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6195 PALHAVÃ-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.323562436701904,3.395946851136626,-11.322073628537172,-3.5272953635734656,0.0014888081647317,-0.1313485124368396,0.1159166431329176,0.1162977351200784,0.1162977351200784,0.9813565233501133,-12.90664462275032,0.981200251183836,-12.91184833419323,21.33511926620408,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:576272977:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5619300,E-REDES,,0.5049019954562922,LINE:005463,BUS:JUNCTION:60:02472,BUS:JUNCTION:60:01857,"[[-9.175301042496354,38.74063558847724],[-9.175526032757721,38.740748446241064],[-9.175665747667368,38.74079153451299],[-9.176164490571459,38.74105308668107],[-9.176186522097433,38.74106060943796],[-9.176224008140629,38.741087621993394],[-9.176301811317787,38.741133866073014],[-9.176382477561308,38.74117767943264],[-9.176522221366048,38.74125027586311],[-9.176629859660743,38.74129886523722],[-9.17669552444053,38.74133137264114],[-9.176785994249732,38.741381754798084],[-9.176939081577922,38.74148517308201],[-9.177049180377974,38.741578616758666],[-9.177133561666569,38.7416444473772],[-9.177198301237123,38.74168918631125],[-9.177237871152824,38.741706829829816],[-9.177316564276612,38.7417714140831],[-9.177471229703622,38.74187567327373],[-9.177574463141893,38.74193678594634],[-9.177591142902841,38.74194561741694],[-9.177774364446497,38.74203861314371],[-9.1780159252268,38.74215618191563],[-9.178401502681679,38.742344045118095],[-9.178673764351503,38.742467958248135],[-9.179368169981739,38.74277162932972],[-9.180149061614289,38.74311446079629]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6195 PALHAVÃ-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.32621735517908,3.2605562623037514,-11.32468752798259,-3.3964398291207663,0.0015298271964905,-0.1358835668170148,0.115548455778452,0.1159285986054855,0.1159285986054855,0.9815166064988324,-12.901179647387394,0.9813565233501133,-12.90664462275032,21.267400221149423,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:576273019:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5619500,E-REDES,,0.4893220434153194,LINE:005464,BUS:EREDES:1106P5470000:60,BUS:JUNCTION:60:02472,"[[-9.1703148748243,38.73924033975046],[-9.170369766885559,38.73934012647042],[-9.17037873739823,38.739344856897084],[-9.170383521241723,38.73934798511738],[-9.170391789926075,38.73935031670455],[-9.170397653100888,38.73935094017768],[-9.170596802591799,38.739319552461275],[-9.17072997954629,38.739298398283736],[-9.170938561659947,38.739247307190006],[-9.171445763137601,38.73914081886848],[-9.171502189534547,38.739131399151276],[-9.171551858365524,38.73912630021054],[-9.171602195997611,38.73912290677501],[-9.171661914010926,38.73911998832889],[-9.171721498461839,38.73911896267358],[-9.171779047979031,38.73911878381314],[-9.17183325250929,38.73912111183279],[-9.171875878636943,38.73912366898835],[-9.17191938031648,38.739127119112815],[-9.171967455237446,38.73913106898068],[-9.172014765043437,38.73913698032654],[-9.172067272744087,38.73914443075018],[-9.172118275165534,38.73915197562076],[-9.17216454336741,38.739160607518784],[-9.172207583685902,38.739170304030985],[-9.17225514642218,38.73918016744042],[-9.172307487349443,38.73919514073238],[-9.172359435589616,38.73920762234389],[-9.172404875916417,38.73922181030722],[-9.172455017058361,38.7392373616035],[-9.172498653944066,38.739254078759274],[-9.172543995829546,38.73927178057677],[-9.172593934650486,38.73929081962344],[-9.172644908381406,38.73931301115949],[-9.172701296910706,38.73934137881317],[-9.172761953349161,38.73937060019077],[-9.172827178159103,38.7394023570626],[-9.172845213204653,38.73941114111554],[-9.172936828861596,38.73945603935976],[-9.173057533217856,38.739515315972895],[-9.173208848694332,38.73958846186866],[-9.17338449952755,38.73967336199122],[-9.173507911037111,38.73973446960492],[-9.174067073378314,38.74000754462964],[-9.174085566730692,38.74001539660054],[-9.174117885469963,38.740028836180166],[-9.174138447002845,38.740037336270426],[-9.175152630466368,38.740550448074394],[-9.175299472190567,38.74062410858449]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6195 PALHAVÃ-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.351604378007051,3.135563362857092,-11.350124927810354,-3.267299930641028,0.0014794501966974,-0.1317365677839364,0.1154372529665401,0.1157919810767444,0.1157919810767444,0.9816705827900036,-12.895791131148066,0.9815166064988324,-12.901179647387394,21.242337383369016,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:590595536:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5616900,E-REDES,,0.472845599569528,LINE:005465,BUS:JUNCTION:60:00049,BUS:JUNCTION:60:01858,"[[-9.158962338782967,38.75297746376603],[-9.158027146082322,38.753278892763056],[-9.157740884242019,38.753370673513864],[-9.157724199092698,38.75338076458358],[-9.157713595958061,38.753390622095104],[-9.157695005696574,38.753405846296715],[-9.157671816754455,38.753418048231595],[-9.157623700187488,38.75345197954905],[-9.157614976819003,38.75346055946175],[-9.15758964332697,38.75347563566855],[-9.157564264331665,38.75349074830039],[-9.157544081100509,38.75350398673925],[-9.157122632698055,38.75363950532902],[-9.156850694218226,38.7537243303329],[-9.156694458851137,38.7537746219994],[-9.15596458472791,38.75401158444004],[-9.155792739475094,38.75406683088001],[-9.155727515443246,38.75407659939224],[-9.155659545826094,38.754071339955345],[-9.155589856780976,38.75405604288137],[-9.155544922402997,38.754034223444066],[-9.155385400292678,38.75395522671965],[-9.155320463010916,38.753931114296165],[-9.155230546613044,38.75391230100674],[-9.15516676659369,38.75391040952024],[-9.15512200186818,38.75391414345687],[-9.155000253544529,38.753942746393164],[-9.154817076501752,38.75399959492928],[-9.154389026371279,38.7541365847147],[-9.153959090068627,38.75427613863422]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.1885419780046,-1.9931412929973196,9.189396214756169,1.899860786625026,0.0008542367515698,-0.0932805063722936,0.0921639883613705,0.0919713628051271,0.0921639883613705,0.981652327277423,-12.894213455619234,0.981773292221639,-12.886030121425772,14.69427916668589,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:605955218:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5627000,E-REDES,,0.5566885164620516,LINE:005466,BUS:EREDES:1106P5397000:60,BUS:JUNCTION:60:03376,"[[-9.165025059728539,38.77881771143235],[-9.164613612519165,38.77878869672095],[-9.164553142723976,38.77891649237808],[-9.164163673931846,38.77898955543905],[-9.164137280807727,38.779432761303475],[-9.164127247572049,38.77953260144836],[-9.164104126558104,38.779612253843666],[-9.164040717969756,38.77973028380422],[-9.163798154309806,38.780184199977526],[-9.163571136646866,38.780603118457456],[-9.163274869725534,38.781147179633805],[-9.163139515783891,38.781384575032256],[-9.163126913650038,38.7813940993528],[-9.163109420141884,38.781398000999936],[-9.163091066060922,38.78139648759594],[-9.163080204217811,38.781388620661964],[-9.163072624988867,38.78137855388877],[-9.163069175618945,38.781364388177074],[-9.163025710032793,38.7811431550063],[-9.163001915399398,38.78092456758759],[-9.163003814740938,38.780890258439854],[-9.162993598805627,38.780686792205884],[-9.162988209619536,38.7806689774716],[-9.16298303265099,38.78062515558114],[-9.162982659353048,38.78061681772913],[-9.162982455228791,38.78061223460232],[-9.162924908937732,38.78061176070929],[-9.162926813350415,38.78052987274747],[-9.16293023846943,38.780446503103796],[-9.162938898403372,38.78035425968889],[-9.162947037709865,38.78028738660368],[-9.16296052312046,38.78020658543347],[-9.162980999239577,38.78011178761279],[-9.162996590937361,38.780058972843044],[-9.163028994513642,38.77998132851664],[-9.163111541367732,38.77982888279935]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6270 CARRICHE-ALTO DO LUMIAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.485575605889364,1.531122781045884,-10.484218320655351,-1.6818146944882268,0.0013572852340129,-0.1506919134423427,0.1037103075725499,0.1039358149994563,0.1039358149994563,0.9831955366472028,-12.78680304505749,0.9830509743866273,-12.7933817001628,19.067293157119135,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:605955232:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5627000,E-REDES,,0.5395084834670123,LINE:005467,BUS:JUNCTION:60:03376,BUS:JUNCTION:60:03377,"[[-9.163111541367732,38.77982888279935],[-9.163174426534791,38.779712749579296],[-9.163223451169225,38.77962581561893],[-9.163240120583142,38.77959430356338],[-9.163207372010204,38.77948825656944],[-9.163234227978393,38.77946009552689],[-9.163251503417396,38.77942831689453],[-9.163265815534324,38.779387349526296],[-9.163324245399876,38.779180899116675],[-9.163389272718268,38.77893559416217],[-9.163429860511265,38.77877992462956],[-9.163446478124445,38.77871848935038],[-9.163452530991794,38.778669776189986],[-9.163455019096505,38.77861565384569],[-9.16345546183509,38.77857052125353],[-9.163449940034658,38.778512362122264],[-9.163440744433764,38.77846517981409],[-9.163421512117152,38.778414654193945],[-9.163391112185613,38.77836136272937],[-9.163354445209677,38.77830519007747],[-9.163315099594962,38.77825159025015],[-9.163274272803614,38.778206200513395],[-9.16307732102365,38.77802003822507],[-9.163047485232656,38.777994692647475],[-9.162941060395127,38.77780430803071],[-9.162989806315462,38.77769889275896],[-9.163009923693552,38.77764234485481],[-9.163018313964615,38.7776144819684],[-9.163029321427844,38.77757019291558],[-9.163059993856594,38.77733971178318],[-9.163070797618513,38.777221381037705],[-9.163071592402614,38.777144754326656],[-9.163066723397106,38.777074365918004],[-9.163056692920348,38.7769939614435],[-9.163041623117156,38.776920005942294],[-9.163020564951974,38.776847328348495],[-9.16299422461908,38.77677702136773],[-9.162958644361051,38.77670594020325],[-9.162883947276885,38.776577077429764],[-9.162813312897324,38.77645862771052],[-9.162651858078538,38.77620712457811],[-9.162610380238325,38.77616595594631],[-9.162488362139612,38.77601837802255],[-9.162300308425918,38.775751922014344],[-9.162288222976967,38.77573972406404],[-9.162275234844095,38.775731965875906],[-9.162250044376886,38.7757270716809],[-9.16223663605215,38.77572769437994],[-9.162226948491472,38.775729392209826],[-9.162205438567938,38.77573477038055],[-9.16218396785683,38.77574127416721],[-9.162029478671725,38.775801610221485],[-9.162007359678823,38.775810245516055],[-9.161820353194972,38.77589232444285],[-9.161794520924673,38.7759012086217],[-9.16178250180384,38.7759064129611]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6270 CARRICHE-ALTO DO LUMIAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.48421832064569,1.6818146944961512,-10.48289703671104,-1.827806881705432,0.001321283934649,-0.1459921872092806,0.1039358149993752,0.1041740118004957,0.1041740118004957,0.9830509743866273,-12.7933817001628,0.9829090591884618,-12.799658842030691,19.11099097422413,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:605955246:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5627000,E-REDES,,0.6799988258701691,LINE:005468,BUS:JUNCTION:60:03377,BUS:JUNCTION:60:02473,"[[-9.16178250180384,38.7759064129611],[-9.161772426724825,38.77591077144916],[-9.161621645068887,38.77597691128545],[-9.161594704304097,38.77599353382068],[-9.161578504613178,38.77600809798662],[-9.161567114556222,38.77602263777084],[-9.161558470545085,38.77603928817994],[-9.161553308118735,38.776056385309516],[-9.161553018299033,38.776077835259706],[-9.161507847345733,38.776359859956266],[-9.161481635055523,38.77637753895597],[-9.161460008545141,38.77639642960599],[-9.161433620311367,38.776419478750086],[-9.161363899316457,38.77648037291352],[-9.161338120111447,38.77650096656734],[-9.16130985113231,38.776522068573684],[-9.161280014586138,38.77654139184953],[-9.161251334818807,38.77655633617745],[-9.161213112489516,38.77657186901669],[-9.161182438421502,38.7765809668715],[-9.161158356821513,38.776586781865575],[-9.161121202567585,38.77659256791268],[-9.161087792401753,38.776595447496184],[-9.161055751234233,38.77659590093851],[-9.161032308091093,38.77659490044118],[-9.160076177600859,38.776497641455435],[-9.159773459149632,38.77646495022623],[-9.159677423501426,38.77645639116476],[-9.159658565428032,38.77646055651578],[-9.15964816540142,38.77646714258869],[-9.15963983811912,38.77647943933849],[-9.159633909747434,38.77649692144777],[-9.159633201335744,38.776562990346385],[-9.159635577574257,38.776585029361954],[-9.159424923084655,38.776632128343],[-9.158938195847416,38.7763286417244],[-9.159701037854006,38.77566151269696],[-9.159709611320462,38.775651943117076],[-9.159715328915318,38.77563982245448],[-9.159693196974924,38.77561471447794],[-9.159681708348787,38.77560397926389],[-9.159619085598749,38.77556542768263],[-9.159601414604271,38.77555848505927],[-9.159592123997953,38.775557377775236],[-9.159509589590128,38.77555778858582],[-9.159117497312163,38.775569821513244],[-9.158965847095113,38.77557474905059],[-9.158850898802951,38.77557847998877],[-9.15856392435933,38.775588965353755],[-9.157963135376825,38.775608764523604],[-9.157838008832487,38.77561369181892],[-9.157393595744805,38.775627511611425],[-9.157117249245365,38.77563609857717],[-9.156898773780117,38.775644014968414],[-9.15678238237464,38.775647432256925]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6270 CARRICHE-ALTO DO LUMIAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.482897036729613,1.8278068817241304,-10.481222661608944,-2.011745390879837,0.00167437512067,-0.1839385091557062,0.1041740118007062,0.1045015694011506,0.1045015694011506,0.9829090591884618,-12.799658842030691,0.9827276444570016,-12.807432471329044,19.171082260346843,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:407130844:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5129800,E-REDES,,2.3281616882021527,LINE:005471,BUS:JUNCTION:60:01861,BUS:JUNCTION:60:01860,"[[-8.048131361398463,41.67443858317388],[-8.064157159373853,41.66646190449996],[-8.070161517678944,41.661685399110105]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.264069381540473,3.035008803821254,-27.209970346906132,-2.8761987799152755,0.0540990346343406,0.1588100239059784,0.2661929680013536,0.2662178715505491,0.2662178715505491,0.9916457544234392,7.8975235322465345,0.9889897299886488,7.530150289368095,38.20029725219532,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:407131012:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5129800,E-REDES,,2.1154261983519085,LINE:005472,BUS:JUNCTION:60:02475,BUS:JUNCTION:60:01861,"[[-8.027408794190812,41.685373835899206],[-8.028846208528092,41.684031987037876],[-8.048131361398463,41.67443858317388]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.243648162984694,3.170657929937027,-27.194751017617197,-3.0273429964588994,0.0488971453674977,0.1433149334781278,0.2654924434945547,0.2655162319481121,0.2655162319481121,0.9940830448901622,8.228857592743662,0.9916457544234392,7.8975235322465345,38.099617154270646,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:407131026:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5117200,E-REDES,,2.3289894949305587,LINE:005473,BUS:JUNCTION:60:01860,BUS:JUNCTION:60:01861,"[[-8.070180551429106,41.6616942957525],[-8.064172742437497,41.666475761051245],[-8.04814464777845,41.67445359266254]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-27.200298943672003,-2.875184898472692,27.254378749561702,3.0339215839363733,0.0540798058896996,0.1587366854636811,0.2661232567479699,0.266098344344085,0.2661232567479699,0.9889897299886488,7.530150289368095,0.9916457544234392,7.8975235322465345,38.186720727216226,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:402192731:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0609L5142600,E-REDES,,2.0830289538318905,LINE:005474,BUS:EREDES:0609S5004700:60,BUS:JUNCTION:60:01866,"[[-8.317257575544058,40.09527335075032],[-8.317034393738854,40.09537273824682],[-8.312000163364292,40.09736623247791],[-8.303179402801268,40.101979283387585],[-8.29993786086935,40.101814937583605],[-8.295673868659295,40.100436649928184]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1426 MIRANDA DO CORVO-PC VILA NOVA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05452621124031,0.3675514127906976,10.512015503875968,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.174732010536523,-1.2549881325930217,6.175988753571684,1.2387841899564414,0.0012567430351611,-0.0162039426365803,0.0607548327769179,0.060707753998666,0.0607548327769179,0.997964709447418,4.885059012278455,0.9984255526180356,4.958317416265005,4.358934766603384,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:402192731:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0609L5142600,E-REDES,,0.2157778246188535,LINE:005475,BUS:JUNCTION:60:01865,BUS:JUNCTION:60:02152,"[[-8.287701379185977,40.0934974294244],[-8.287658649573618,40.093459462456096],[-8.286839143405553,40.09167600947141]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1426 MIRANDA DO CORVO-PC VILA NOVA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05452621124031,0.3675514127906976,10.512015503875968,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-27.53714460435815,2.5875923457861805,27.539651516518443,-2.5732522252150893,0.0025069121602889,0.0143401205710911,0.2665023146336573,0.2665046145357277,0.2665046145357277,0.998653909771929,4.994826326895677,0.9986871073715602,5.030163739598699,19.12072137578761,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:580627304:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0609L5143300,E-REDES,,3.4390318841022465,LINE:005476,BUS:JUNCTION:60:02153,BUS:JUNCTION:60:02539,"[[-8.310017926999421,40.06983018383361],[-8.311903388064973,40.06965622963374],[-8.332250717523108,40.04642855632708],[-8.333306982511209,40.04515428896921]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD multi-circuit corridor equivalent,LN60 PENELA-MIRANDA DO CORVO,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,3,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,152.34244713435186,-17.634231936899482,-151.522654361374,20.29392985291072,0.8197927729778485,2.659697916011236,1.476866655077954,1.4767390166922327,1.476866655077954,0.9992128095531826,5.549755572007303,0.9961451704590224,4.484490003466909,70.63981705065069,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:590412401:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5014900,E-REDES,,0.1909007443897148,LINE:005477,BUS:JUNCTION:60:01779,BUS:JUNCTION:60:03028,"[[-9.180890544010737,38.65739401421644],[-9.180303336256152,38.6557395767782]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.58429266377171,8.059301485553664,-41.57332128980056,-8.024158399790203,0.0109713739711523,0.0351430857634618,0.4186529479210342,0.4186564807090622,0.4186564807090622,0.9735765149852132,-15.229026822037214,0.973167337424641,-15.275389107290986,60.074111165025435,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:402941663:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5621000,E-REDES,,3.025815158318452,LINE:005482,BUS:JUNCTION:60:00825,BUS:JUNCTION:60:01876,"[[-7.528137787518835,38.89035151488613],[-7.528128186222092,38.890367895428],[-7.527964160930562,38.89065403496849],[-7.525941731502984,38.89209202075698],[-7.494180901184507,38.8909199721434]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.069263066112104,-2.33199802431628,-10.05949912731642,2.333331530865979,0.0097639387956842,0.0013335065496993,0.0992361854095595,0.0991676380335627,0.0992361854095595,1.0022156154556692,-7.422811043611804,1.0020146344907748,-7.613057838912789,14.239659263819712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:402941670:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5620900,E-REDES,,3.0319695275631937,LINE:005483,BUS:JUNCTION:60:00825,BUS:JUNCTION:60:01876,"[[-7.528305115841269,38.890409218315476],[-7.528293458544669,38.890424759536536],[-7.528079246850367,38.890705820827655],[-7.525945964380454,38.89210119458784],[-7.494178617022149,38.89092890617658]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.048824218568477,-2.327328729847143,-10.03908009886527,2.3285310459253026,0.0097441197032068,0.0012023160781597,0.0990348924586549,0.0989662056601905,0.0990348924586549,1.0022156154556692,-7.422811043611804,1.0020146344907748,-7.613057838912789,14.210775212893523,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:521615892:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5016600,E-REDES,,0.8693662324336229,LINE:005484,BUS:JUNCTION:60:03157,BUS:JUNCTION:60:01873,"[[-7.572541051107053,38.84640789910272],[-7.569140662621882,38.84622073549262],[-7.566687225473921,38.84608563493909],[-7.564878334086346,38.84547324108203],[-7.56288179353941,38.84475778404874]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.99291136016216,0.2540697432263262,31.01835067528716,-0.1772430613104639,0.0254393151249985,0.0768266819158623,0.2987308626994863,0.2987314673402123,0.2987314673402123,0.9983549959722584,-8.723341476292802,0.9991551741996342,-8.564378950357925,42.86575797678467,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:521616018:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5016700,E-REDES,,6.479474357122903,LINE:005485,BUS:JUNCTION:60:00825,BUS:JUNCTION:60:01873,"[[-7.528651170199244,38.8905344296933],[-7.528641925291607,38.89055092921792],[-7.528484984601212,38.890830899715894],[-7.528861569231784,38.891626373244456],[-7.529595586201294,38.891946925902],[-7.531956824939739,38.89157803609347],[-7.537886741320573,38.886266295083814],[-7.545264918877947,38.874021567254445],[-7.549128697519382,38.86994927896603],[-7.548860850214678,38.86551748318731],[-7.550495512838173,38.85933482915034],[-7.550833092251956,38.85510360826612],[-7.562856144697273,38.84475308320931]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.96498990666801,-3.6973601071727527,-28.798044524338028,4.193238359896706,0.1669453823299811,0.4958782527239536,0.2803561528124689,0.2802682933683685,0.2803561528124689,1.0022156154556692,-7.422811043611804,0.9991551741996342,-8.564378950357925,40.229036133228426,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:604830123:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,,E-REDES,,0.09964982750521,LINE:005486,BUS:JUNCTION:60:01875,BUS:JUNCTION:60:02478,"[[-7.600100876642905,38.8526032919513],[-7.600096154740096,38.85262016017111],[-7.599414413909651,38.85332059597346]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9964235479016794,-9.153865686835744,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:581377849:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5013000,E-REDES,,1.1550896113365208,LINE:005487,BUS:EREDES:1512P5032500:60,BUS:JUNCTION:60:01983,"[[-8.851009115549173,38.55122345734815],[-8.850949169129157,38.55358226116167],[-8.850903762988365,38.5553686281472],[-8.850889352375383,38.555935928534836],[-8.850869360525179,38.5567225233006],[-8.8502137599501,38.55798943083396],[-8.848403418429562,38.5582317906657],[-8.846484379413708,38.55848866814922],[-8.845775490533226,38.558583549101336]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0130 ALGERUZ-PEGÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.782669624136329,-7.301837049762907,-9.771962366768228,7.307715406375456,0.0107072573680984,0.0058783566125493,0.118006404653883,0.1179374981355861,0.118006404653883,0.9954079527062916,-13.259943275005847,0.9955767403797128,-13.356929584636545,25.589592248483804,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:581377849:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5013000,E-REDES,,1.187047310742442,LINE:005488,BUS:JUNCTION:60:01984,BUS:JUNCTION:60:01985,"[[-8.837065993261234,38.560508949887925],[-8.83411938650332,38.56140416408902],[-8.832149003978353,38.562003454531244],[-8.828543100870247,38.56309827573999],[-8.825111211329837,38.564140716288364],[-8.82434004339426,38.56437482560781]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0130 ALGERUZ-PEGÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.764637727961528,-7.311726315885749,-9.753656082959417,7.317723906881833,0.0109816450021131,0.0059975909960838,0.1178902587997326,0.1178192789042653,0.1178902587997326,0.9956931463270964,-13.423294200311616,0.9958691044113678,-13.522820415438265,25.564406115088932,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:581377849:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5013000,E-REDES,,0.0963844678886322,LINE:005489,BUS:JUNCTION:60:01986,BUS:JUNCTION:60:01987,"[[-8.821208190393504,38.56532679097554],[-8.820218885329073,38.565626476111184],[-8.820174479291557,38.56563996088531]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0130 ALGERUZ-PEGÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.750955396791408,-7.319195950001409,-9.75006456769978,7.31968125344736,0.0008908290916291,0.0004853034459513,0.1178017944108835,0.1177960246209244,0.1178017944108835,0.9959126410488182,-13.547301670117816,0.99592702457342,-13.555377318400822,25.54522268478447,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:404010794:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1803L5128100,E-REDES,,0.9637518376627164,LINE:005490,BUS:JUNCTION:60:03378,BUS:JUNCTION:60:03349,"[[-7.962961810525946,40.920492673998105],[-7.964154613120367,40.920121256452525],[-7.966264629785558,40.91880022141468],[-7.967666428384566,40.91686692254382],[-7.967452671423471,40.913453395222966]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.084052738285348e-13,-5.5079390401291176e-14,7.35607658209995e-10,-0.0100278026553493,7.348992529361665e-10,-0.0100278026554043,6.837200662697116e-15,9.649254813965476e-05,9.649254813965476e-05,1.0000007842531395,4.445873642970358,1.0000002891530884,4.445882048810994,0.0138459675907095,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:404377710:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5131300,E-REDES,,4.3456181254254425,LINE:005492,BUS:EREDES:0912S5008200:60,BUS:JUNCTION:60:03108,"[[-7.688525108805118,40.327135037888226],[-7.68872528120828,40.32695525125245],[-7.687449629310207,40.32703741864903],[-7.685748661861193,40.32599730593899],[-7.685308554882867,40.32219356680571],[-7.68490892379547,40.31874643938012],[-7.684492467258323,40.315153893153905],[-7.68433406004763,40.31378728403799],[-7.683541993100616,40.30695324878399],[-7.683376511703249,40.305525271832614],[-7.683246223677073,40.30440091101924],[-7.681768751853176,40.30291354573435],[-7.678400587110342,40.29952248520743],[-7.676236843391379,40.297343815506444],[-7.672711392399401,40.29379364893619],[-7.672004670511836,40.29269966785169]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1313 LORIGA-TORTOSENDO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.423007040867823,-2.4210289147712,-23.34986208881547,2.6227434944636983,0.0731449520523526,0.2017145796924984,0.2265887610895607,0.2265421600111476,0.2265887610895607,1.0,4.06699389826531,0.9980353646148294,3.4500966600462584,51.31086075397662,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:454920516:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.3964252574725556,LINE:005493,BUS:JUNCTION:60:02365,BUS:JUNCTION:60:03337,"[[-9.109180937096934,38.568075834994374],[-9.109128102631757,38.568070979553774],[-9.109024638540568,38.56806479035869],[-9.108860297930189,38.56805975799216],[-9.108704171484236,38.56805887259393],[-9.108534676722853,38.56805790039977],[-9.108343448066321,38.56806354110787],[-9.108152500048885,38.5680721157929],[-9.108003535161611,38.568080691234044],[-9.107853033250704,38.56809015308957],[-9.107639412996798,38.56809536687561],[-9.107566943968436,38.568092854426396],[-9.107448782295215,38.56807991324204],[-9.107296362193388,38.56806378043026],[-9.107209445947639,38.56805266838804],[-9.107045633787237,38.567991670929246],[-9.10681904645641,38.567908486989616],[-9.106727506632556,38.5678787123578],[-9.106608697402553,38.56782206855392],[-9.106396262338944,38.56770521081947],[-9.10619010240052,38.567635781988486],[-9.105991070607994,38.56760051511342],[-9.105617184163334,38.56758615165567],[-9.105356648891345,38.56752338943649],[-9.105188204671192,38.56747348981161],[-9.10511462622302,38.56744568139147],[-9.105058450223176,38.56742442117872],[-9.104996934996935,38.56740116952077],[-9.10484314876829,38.5673499674264],[-9.104837259099703,38.567349701120385],[-9.10482629599341,38.56734758530721]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.46253642962681,7.647599055311955,-36.45115682043827,-7.705642688662328,0.0113796091885376,-0.0580436333503735,0.3669113798361908,0.3670711598951908,0.3670711598951908,0.9770618105763323,-14.80674846777026,0.976658122770928,-14.83426099287384,58.52444315224419,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:560540634:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5005900,E-REDES,,0.2552996145327858,LINE:005494,BUS:JUNCTION:60:03029,BUS:JUNCTION:60:01886,"[[-9.109654387463213,38.61527393286482],[-9.109677722857743,38.61536814160482],[-9.109667007603571,38.61543554795785],[-9.109649072523169,38.6154980332435],[-9.10961606881229,38.615555933312045],[-9.10955527157862,38.61560815645684],[-9.109420146483764,38.61568347577894],[-9.109410446932946,38.615710706953486],[-9.10935075242873,38.615806960878],[-9.109330277355468,38.615817698375935],[-9.10931468283876,38.61582089142084],[-9.10885694443472,38.615851091298985],[-9.10869077936195,38.615864333711095],[-9.108591543463122,38.61587019793307],[-9.108546939018934,38.61587284042733],[-9.108295178238574,38.61588773384695],[-9.107917797215741,38.61591869144507],[-9.107595376084065,38.6159452618558],[-9.107228920819285,38.615976765654594]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0060 MATA-SEIXAL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0886263003355704,0.3649767651006711,12.43221476510067,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.51427473373188,2.369341870807309,-11.513358548812455,-2.368971599490093,0.0009161849194239,0.000370271317216,0.1161747852549784,0.1161815631767346,0.1161815631767346,0.9736843103673484,-15.215213046386609,0.9735470017547346,-15.232325765260532,21.313807223763476,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:560540651:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5006000,E-REDES,,0.2542734306176124,LINE:005495,BUS:JUNCTION:60:03029,BUS:JUNCTION:60:01886,"[[-9.109644506809417,38.61527851946546],[-9.109666107492169,38.6153684278784],[-9.109655688717437,38.61543399412019],[-9.109638126339254,38.615495179136666],[-9.10960634497258,38.61555093408837],[-9.109547624640745,38.61560137429961],[-9.109410186309072,38.61567798307445],[-9.109399679639587,38.6157075000175],[-9.109341782340469,38.61580082032546],[-9.10932550264843,38.61580936084089],[-9.10931274765219,38.615811971659284],[-9.108874888932641,38.6158408524462],[-9.108856064753487,38.61584210866482],[-9.108689761938177,38.61585535222601],[-9.108590686775182,38.6158612151048],[-9.108546082336508,38.61586385759865],[-9.108294138147482,38.615878770563455],[-9.107916596447302,38.61590972949891],[-9.107594152394626,38.61593630009739],[-9.107216687701774,38.615968751461885]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0060 MATA-SEIXAL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0886263003355704,0.3649767651006711,12.43221476510067,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.560743464257667,2.3789176483610626,-11.559823581843393,-2.3785184728613262,0.0009198824142764,0.0003991754997363,0.1166436649089701,0.1166504155866437,0.1166504155866437,0.9736843103673484,-15.215213046386609,0.9735470017547346,-15.232325765260532,21.399819406832467,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
