source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:404887045:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5142700,E-REDES,,5.131203755461703,LINE:005500,BUS:JUNCTION:60:01093,BUS:EREDES:0616S5003500:60,"[[-8.007581236803967,40.32561714658182],[-8.00133482338513,40.32774771865383],[-7.991705180407122,40.328564361329455],[-7.988479013488267,40.328836548344654],[-7.985653078949056,40.32907494727037],[-7.983102464056968,40.329291161607756],[-7.979794203323107,40.32957216873311],[-7.977874473892189,40.32973528476642],[-7.97373406440106,40.330086821310225],[-7.97014470647099,40.33038997994296],[-7.968129080497799,40.33056032009895],[-7.965034014716498,40.330822086924236],[-7.961506617695195,40.331120221566195],[-7.959268329423916,40.33087042717471],[-7.954933717487104,40.33038370419178],[-7.952774003075492,40.33014188301022],[-7.950691205446049,40.32988137404009],[-7.948579002228093,40.32961791728919],[-7.948041358776498,40.32959302093159]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.4493947250088075,5.309132758928069,-2.443965686132734,-5.343447515579316,0.0054290388760733,-0.0343147566512476,0.0565722224367785,0.057035760215932,0.057035760215932,0.9945158905082108,-0.5274682832157163,0.9913117292830124,-0.5540001358197578,8.184210104165889,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:404887148:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5142700,E-REDES,,1.2910162532838212,LINE:005501,BUS:JUNCTION:60:01093,BUS:JUNCTION:60:02485,"[[-8.007581236803967,40.32561714658182],[-8.008056322121531,40.33060843622229],[-8.008550734363132,40.331926565844824],[-8.010363624632133,40.33387097181229],[-8.012659263264183,40.33401377735506],[-8.013396619613252,40.333397620775145],[-8.013378678790701,40.3331382226989]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.9367361319455085,-3.577272084885718,7.939737767359943,3.574105117035024,0.0030016354144342,-0.0031669678506931,0.0842322687434038,0.0841794527022295,0.0842322687434038,0.9945158905082108,-0.5274682832157163,0.9953040361662704,-0.474800655846907,12.08670809921135,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:405178152:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5622800,E-REDES,,0.3392307399336842,LINE:005502,BUS:JUNCTION:60:00055,BUS:JUNCTION:60:02851,"[[-8.789578623492623,39.64921671959653],[-8.78977114471232,39.64858557363475],[-8.790048677678762,39.647675732148926],[-8.790918193349887,39.64636946545918]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.256469569485983,5.196054925044543,-29.247134598572828,-5.16798910964016,0.0093349709131587,0.0280658154043829,0.2896901853031325,0.2896960314910607,0.2896960314910607,0.9870063264829968,-6.449593213808044,0.9865184782792612,-6.506279653961493,41.5692397031225,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:429769104:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5649300,E-REDES,,2.2059808125691256,LINE:005503,BUS:EREDES:1004P5907300:60,BUS:JUNCTION:60:02499,"[[-8.693163166204148,39.60183015626986],[-8.693522459073062,39.60240535064588],[-8.693657868853181,39.604402772687756],[-8.693813239308696,39.60669466045905],[-8.693958279365962,39.60883381700496],[-8.694063992754918,39.6103929986665],[-8.693891295045676,39.6114852714067],[-8.693682766215675,39.61280417159344],[-8.69347821743963,39.61409777918561],[-8.693157022531214,39.6161290459776],[-8.692024077585256,39.616887591281994],[-8.6910068927693,39.61756859716832],[-8.691937294356075,39.619204944774935],[-8.69203481022239,39.62059582182605],[-8.692034858209407,39.62064555263617]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.783275664874335,15.76689468200546,-27.71490202034214,-15.55898380096384,0.068373644532194,0.2079108810416183,0.3073942718844865,0.3075025448542961,0.3075025448542961,1.0,-6.205988221811365,0.9945866164475372,-6.506868646539514,44.12434278293817,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:611912428:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5659200,E-REDES,,0.4437491827125164,LINE:005504,BUS:JUNCTION:60:01891,BUS:JUNCTION:60:03379,"[[-8.799521303327198,39.671496407243644],[-8.799485467904105,39.674248272198454],[-8.799710176082627,39.67547486228915]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.133442584927366,10.851025438662695,-33.11642915768388,-10.798050660925943,0.0170134272434836,0.0529747777367521,0.3419383379531276,0.3419518713567839,0.3419518713567839,0.9811383953530022,-6.92232311676455,0.9801814533588504,-7.003363045405635,49.06756656002066,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:460312629:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,1.1246199007958428,LINE:005505,BUS:JUNCTION:60:01016,BUS:JUNCTION:60:02486,"[[-8.44010663541156,40.168055473466836],[-8.442412253432531,40.16783388504115],[-8.453242580706723,40.16681849678857]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.242359186644476,-0.0479465905620763,-13.236207399859518,0.0573227408127955,0.006151786784958,0.0093761502507192,0.1291598949045003,0.1291594533784108,0.1291598949045003,0.9865716909327108,-1.6146605224735282,0.9861195301506516,-1.7046098959406044,18.53349044403793,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:473162550:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133400,E-REDES,,0.8360990235535142,LINE:005506,BUS:JUNCTION:60:00078,BUS:JUNCTION:60:00564,"[[-8.4196005154998,40.16605138533082],[-8.420047504191315,40.16616172877955],[-8.422394725689745,40.16664396403912],[-8.42911336816661,40.16797097743644]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.669171078376044,0.9301002102743192,-9.666716397383473,-0.9303033023923648,0.0024546809925709,-0.0002030921180453,0.0946193043720705,0.0946272230690276,0.0946272230690276,0.9878650782770184,-1.4229904368989132,0.9875359230834616,-1.47024610974978,13.578307227583242,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:499084512:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5132800,E-REDES,,3.71517030944877,LINE:005507,BUS:EREDES:0603S5005300:60,BUS:JUNCTION:60:01731,"[[-8.400115598024163,40.1932068432472],[-8.400122531337654,40.19299372239605],[-8.398943706079873,40.19355482170671],[-8.397463943900501,40.19647617931628],[-8.396364488098959,40.19864659797749],[-8.39517862872042,40.2009874030983],[-8.394363664631422,40.202595982952936],[-8.394406429766232,40.20321652104395],[-8.39448447199494,40.20434898596917],[-8.394595219734171,40.20595616221587],[-8.394736696547545,40.208008676866896],[-8.394875072224655,40.21001639382801],[-8.39496144430861,40.2112694347214],[-8.395058672790222,40.21267989881994],[-8.395234135933215,40.21522530090609],[-8.395482373730589,40.218825977403704],[-8.395702451848246,40.222017799069704],[-8.395836864896944,40.223967107550834],[-8.395908630914217,40.22500769583815]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.64659283130092,3.544976813950049,-19.60035576631419,-3.4264015751723145,0.0462370649867303,0.1185752387777343,0.1947880275266193,0.1948520679877024,0.1948520679877024,0.9862119252175112,-1.9312932132176452,0.982615539289643,-2.349697274035772,27.959831824896312,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:596127101:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5612000,E-REDES,,3.990966727053181,LINE:005508,BUS:JUNCTION:60:02106,BUS:JUNCTION:60:01899,"[[-9.232166606381945,39.11865287758814],[-9.234745215890333,39.12130970818188],[-9.23765428843809,39.12430672380237],[-9.238900073666823,39.12580030542096],[-9.240107985983325,39.1272484049352],[-9.241108113703595,39.12844734132686],[-9.243061218553898,39.13078854053636],[-9.245511609095239,39.13372556742083],[-9.247665778933287,39.13630729000787],[-9.248871223868738,39.13775189530172],[-9.250046407489883,39.13916016399774],[-9.252181870033548,39.14171899249115],[-9.254446131826574,39.14443191177187],[-9.256228293434258,39.14656702087578],[-9.25781860390422,39.14850640288912]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6120 MATACÃES- PC À DOS CUNHADOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.194932923340961,0.368854,9.199999999999998,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.205593185651049,5.524851898361108,-15.146981424626532,-5.453823981393259,0.0586117610245171,0.0710279169678491,0.1584039517282053,0.1585371413856617,0.1585371413856617,0.982770757096493,-11.047291670900716,0.9771333940652804,-11.34677831506892,34.37864933007953,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:469922551:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5658900,E-REDES,,1.8313552592231408,LINE:005509,BUS:JUNCTION:60:01901,BUS:JUNCTION:60:02361,"[[-8.893343693312108,39.714766592392586],[-8.895506225768312,39.71554273257374],[-8.898432838872866,39.71659300475092],[-8.900698358653182,39.717405960094304],[-8.90338246510121,39.718369035856924],[-8.90663299159213,39.71953522741618],[-8.90853224134093,39.720216566271745],[-8.910741823893938,39.72073161323899],[-8.912984109673356,39.72125423085188]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.36945694179908,5.547857145140871,-26.32648332334197,-5.4206917813579825,0.0429736184571076,0.1271653637828889,0.2674941113327483,0.2675302827544732,0.2675302827544732,0.969349036107646,-8.300916309913559,0.9667726783701864,-8.584540261027403,38.388618561411,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:470873168:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5623600,E-REDES,,0.3938026656151203,LINE:005510,BUS:EREDES:1009P5020200:60,BUS:JUNCTION:60:02492,"[[-8.898532920770547,39.68359842851091],[-8.899935342318535,39.683988440942926],[-8.901526268560715,39.68462825115966],[-8.902693559571324,39.68509543446657]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.589794698159404e-08,-0.0456338666982276,-2.0454177637720752e-09,0.0417161863113522,2.3852529217821964e-08,-0.0039176803868753,0.00044907228765,0.0004105185478857,0.00044907228765,0.9778204959776732,-7.443693536628481,0.9778222981830612,-7.443724828645243,0.0644385546922191,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:611912428:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5659200,E-REDES,,3.44026560264371,LINE:005511,BUS:JUNCTION:60:03379,BUS:EREDES:1009S5002100:60,"[[-8.799710176082627,39.67547486228915],[-8.79978759655162,39.675897458377335],[-8.800158753908159,39.67744039209867],[-8.800019415886087,39.67905233597499],[-8.803028732794083,39.68079638797376],[-8.803989994801675,39.68218964608016],[-8.805066523257477,39.68374987457706],[-8.80644986697031,39.68575466346227],[-8.807919823169273,39.68788484148263],[-8.808922954476278,39.68933842643414],[-8.810081646257196,39.69101734567931],[-8.811242913581836,39.69269990329966],[-8.812891848096367,39.6950888586726],[-8.814203238913278,39.69698865938308],[-8.815574719101765,39.698975381377885],[-8.816766868484157,39.700702226874704],[-8.817887443667871,39.70238351350051]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.11642915768216,10.79805066092475,-32.984483114720945,-10.386907008214054,0.1319460429612178,0.4111436527106953,0.3419518713567642,0.342054525974956,0.342054525974956,0.9801814533588504,-7.003363045405635,0.9728226429212304,-7.63690480517725,49.08229673912413,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:409843577:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5622500,E-REDES,,0.6086563389951343,LINE:005512,BUS:JUNCTION:60:01903,BUS:JUNCTION:60:01904,"[[-8.88927721411098,39.738761154528085],[-8.890501705140853,39.73957442137064],[-8.89256699585463,39.74094705586002],[-8.893932508446023,39.74185373031132],[-8.894664074568563,39.74233945625923]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6225 AZÓIA-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.35333504532924,3.2080790372837864,-20.34650943936505,-3.185640595727642,0.0068256059641882,0.0224384415561442,0.2051598766768031,0.2051690138150564,0.2051690138150564,0.9664071290770542,-8.536711458907316,0.9658845267181252,-8.611662820225487,41.39392995360767,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:469922551:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5658900,E-REDES,,1.2575979610788113,LINE:005513,BUS:JUNCTION:60:02361,BUS:EREDES:1010S5011000:60,"[[-8.912984109673356,39.72125423085188],[-8.914153000419972,39.72152664803122],[-8.916020873382887,39.72101690443936],[-8.918064665622694,39.720440660559056],[-8.921335202215333,39.720565422808164],[-8.924579787997104,39.720689099316374],[-8.92729179600467,39.72122714653134]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6232 CASAL DA LEBRE-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0888062499999999,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.545452514795546,1.9317612489987857,-9.54230355057252,-1.9309051145445593,0.0031489642230262,0.0008561344542263,0.096934056917096,0.0969581940352285,0.0969581940352285,0.9667726783701864,-8.584540261027403,0.966208847617494,-8.656295509632063,19.56182669932987,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:412794941:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1807L5126500,E-REDES,,0.896313549506179,LINE:005514,BUS:JUNCTION:60:02493,BUS:EREDES:1807S5009800:60,"[[-7.576948068243381,40.948857096988085],[-7.573197856608907,40.947348054621465],[-7.569164293814957,40.94620861508218],[-7.567884987887809,40.94496346233473],[-7.567857303826517,40.94495532192365]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.065177757061156,2.194077089039651,2.065433425362184,-2.202244921960908,0.0002556683010279,-0.0081678329212571,0.0294621074788611,0.0295264648186247,0.0295264648186247,0.984105658292264,5.372529299894629,0.9839576278953592,5.3872915874978045,4.236829504753158,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:412794973:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5142900,E-REDES,,7.375716220230214,LINE:005515,BUS:JUNCTION:60:02493,BUS:JUNCTION:60:03372,"[[-7.576934220777553,40.94890248558081],[-7.578947412959851,40.948852171056394],[-7.625760496879451,40.94927658458807],[-7.651812890494198,40.96556356888895],[-7.654822810017494,40.9655951600786],[-7.655836692441416,40.96414995131537]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.060033101963176,-2.1886338451321143,-2.057981525370157,2.1211439027721455,0.0020515765930193,-0.0674899423599688,0.0293888734564809,0.0288631357534748,0.0293888734564809,0.984105658292264,5.372529299894629,0.9852912243963606,5.252068820072611,4.2170861610677175,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:412794987:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1807L5126500,E-REDES,,7.36774377011367,LINE:005516,BUS:JUNCTION:60:02493,BUS:JUNCTION:60:03372,"[[-7.576948068243381,40.948857096988085],[-7.578946790692438,40.94880714509964],[-7.625782121462123,40.94923174646008],[-7.651834573931154,40.96551876224646],[-7.654787403752424,40.96554975664978],[-7.655781213280966,40.964135612232]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.062262211939869,-2.1909217302974584,-2.060208415387462,2.123519713435279,0.0020537965524067,-0.0674020168621796,0.0294201021091431,0.0288949325991091,0.0294201021091431,0.984105658292264,5.372529299894629,0.9852912243963606,5.252068820072611,4.221567241949076,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:473061495:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0913L5125800,E-REDES,,1.6261531627976682,LINE:005518,BUS:JUNCTION:60:02551,BUS:JUNCTION:60:03373,"[[-7.55204769636245,40.93087789520988],[-7.553163025259496,40.931909909524876],[-7.554682884431725,40.93331614593807],[-7.556727375930548,40.935207670522594],[-7.557487261021213,40.935910663722424],[-7.559097786718845,40.93740054018183],[-7.560672842103507,40.938857540578645],[-7.561837606111534,40.93993492988412],[-7.56306030202563,40.94106585511951],[-7.564292217561616,40.94220526791035]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.28640710166285,-0.8958315800869711,-20.265424628802823,0.9502394190515654,0.0209824728600231,0.0544078389645943,0.1983739365982644,0.1983666467585494,0.1983739365982644,0.9849896782701936,5.630300554122595,0.9841291220963296,5.427927349253692,28.46519394436281,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:468441714:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0213L5018200,E-REDES,,0.2209111642959834,LINE:005520,BUS:EREDES:0213P5902300:60,BUS:JUNCTION:60:02420,"[[-7.62742808439809,38.10913354215154],[-7.627443294059988,38.10912700381028],[-7.627612008900318,38.10905582670294],[-7.628353902663693,38.10874374529852],[-7.628401159181509,38.10872448822568],[-7.628491557638285,38.1087007041248],[-7.628554263610142,38.10869976533911],[-7.628626101323758,38.108707325042886],[-7.628687964720461,38.10871786003272],[-7.62876424930182,38.10874537557512],[-7.628824406890478,38.10878188512093],[-7.628872309865558,38.108821360227346],[-7.628925465181062,38.108836461435715],[-7.628955223584993,38.1088848498708],[-7.629004996742817,38.10891931491428],[-7.62904997582095,38.10893790361525],[-7.629105164659318,38.1089507792085],[-7.629163347503356,38.108951027963535],[-7.62922599514139,38.108938656162856],[-7.629291633275528,38.10891249533827],[-7.629337928149843,38.10889544999018],[-7.629333007912321,38.108744753609336],[-7.6294090377903,38.10872123171762],[-7.629448721405772,38.10870388780472],[-7.629477258119056,38.1086909196681]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.2718990390366438e-09,-0.0452792539479528,-5.609652633581856e-12,5.975391417505295e-13,2.2662893864030614e-09,-0.0452792539473553,0.0004390173701045,5.4697605301576935e-14,0.0004390173701045,0.9924432469619342,-6.080202766757984,0.9924434276798956,-6.080208508309415,0.069995275921074,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:472469738:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5111500,E-REDES,,0.8271604331563727,LINE:005521,BUS:JUNCTION:60:01912,BUS:EREDES:1308P5026000:60,"[[-8.617930216838204,41.2239673356071],[-8.624560978744508,41.21844816467938]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.648779220250248,-2.3226124802183796,-27.628785855546074,2.381765857742641,0.0199933647041739,0.0591533775242614,0.2715081103463867,0.2715012063435486,0.2715081103463867,0.9833502603406856,-3.667882956810707,0.9828469964427676,-3.810248865192552,38.95940742522409,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:532996029:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5110300,E-REDES,,1.0843786774697215,LINE:005522,BUS:JUNCTION:60:01623,BUS:EREDES:1308S5007600:60,"[[-8.632087945977556,41.19651732496736],[-8.634842730809341,41.19699088849109],[-8.637830538516539,41.19750267418346],[-8.64000457101301,41.197875018334834],[-8.642387898319166,41.198283148328684],[-8.644724746958891,41.19868326924338]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.732262319189932,-0.9330432561109556,-2.7319773114377317,0.9231535271942146,0.0002850077522,-0.0098897289167411,0.0283289375274663,0.0282946904310975,0.0283289375274663,0.9806909883385126,-4.113811098220084,0.9807044142981576,-4.1337150126744335,4.0649931880422345,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:463232971:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5000700,E-REDES,,0.4043904880848581,LINE:005523,BUS:JUNCTION:60:00849,BUS:JUNCTION:60:01918,"[[-9.038611025433697,38.5922193284683],[-9.03848733762593,38.593736084652974],[-9.038309523311895,38.59584844995889]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0007 COINA-CENTRAL DO BARREIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1228465291881477,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.144322872810715,2.313211406303556,-19.13892167138844,-2.3009900498292115,0.0054012014222735,0.0122213564743445,0.1903694458899534,0.1903741674049438,0.1903741674049438,0.974716458922514,-14.912031951244176,0.9743473225576316,-14.957959086166522,43.11009225655431,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:429983359:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5607100,E-REDES,,0.4280666127663787,LINE:005524,BUS:JUNCTION:60:02500,BUS:JUNCTION:60:01920,"[[-9.22231661722741,38.719431057383446],[-9.222288725123192,38.71946220527855],[-9.222123655939402,38.71964654903089],[-9.221958585913047,38.71983089255673],[-9.221793503547635,38.720015235963324],[-9.22166875308753,38.72015550634687],[-9.221629095621676,38.720200131328404],[-9.2215881012187,38.72024682253434],[-9.221546553424027,38.720293419800164],[-9.221504174814681,38.72033982662642],[-9.22146062911625,38.72038585698421],[-9.221415614269949,38.720431306509546],[-9.221368993272927,38.72047623953238],[-9.22135309157902,38.720545900743595],[-9.221303862271503,38.72058793053031],[-9.221250459918524,38.720630017210944],[-9.221195438821248,38.720670758782234],[-9.221138809929393,38.72071011910871],[-9.221080653446172,38.720748079425114],[-9.221063997906041,38.72075827831904],[-9.221020419868273,38.72078404132957],[-9.220594353533109,38.72106589202238],[-9.220371723797603,38.72115984507348],[-9.220118756508814,38.721268663786034],[-9.220025523015154,38.721300915000086],[-9.21983076163487,38.7213083130934],[-9.219812360545587,38.72132095114998],[-9.219794715752318,38.721334176676095],[-9.219777782087904,38.7213480441392],[-9.219761570912416,38.72136254442603],[-9.21974629793125,38.72137749537359],[-9.219731849680251,38.72139299712387],[-9.21971836248099,38.721408940315],[-9.219705698373208,38.72142532623146],[-9.219693972734303,38.7214421808229],[-9.219683195422228,38.72145939590456],[-9.219673357945998,38.7214771697267],[-9.219663881373805,38.72149978636928],[-9.219656144491259,38.72152263002795],[-9.219649694829124,38.72154543468145],[-9.219635183102437,38.72159011317917],[-9.21961838666848,38.721634263466015],[-9.219609046404178,38.721656014089106],[-9.219599141427079,38.721677679889716],[-9.219577415479197,38.721720533893624],[-9.219553515682557,38.721762588418436],[-9.219543013435596,38.7217827824986],[-9.219461603424893,38.721832740592895],[-9.219320440149744,38.72186097843913],[-9.219234481421294,38.72187182192443],[-9.219120428012555,38.72185812833334],[-9.21909434610296,38.72183817555871],[-9.219065252919574,38.721820583804316],[-9.21903928003379,38.72181009716974],[-9.219012932208422,38.72180142457909],[-9.218985456963074,38.72179423073654],[-9.218965672922034,38.72179074860755],[-9.218929954978707,38.72178518076211]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.630032192962872,-4.712782146915547,24.63554663008654,4.637016501372787,0.0055144371236686,-0.0757656455427602,0.2459271656942479,0.2457703235959144,0.2459271656942479,0.9811936669362016,-12.816318868040725,0.9814788454132526,-12.796171135312658,39.20970100831427,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:518432178:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,0.8842570337369016,LINE:005525,BUS:JUNCTION:60:01921,BUS:JUNCTION:60:01926,"[[-9.302853028948412,38.72813517347702],[-9.302980451092749,38.72693173731193],[-9.3031025801615,38.72577830157993],[-9.303228609282932,38.72458788581738],[-9.303507804619652,38.72195087208171],[-9.30369211368773,38.72020985978604]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.158894464661127,7.28933417171594,-21.14458241931619,-7.249669040806441,0.014312045344937,0.0396651309094995,0.2221588167782617,0.2221866913995233,0.2221866913995233,0.9693288238186542,-14.179761272707124,0.9680627068445536,-14.284855256482617,31.882148285194916,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:430865870:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5119700,E-REDES,,3.1797681050131708,LINE:005526,BUS:JUNCTION:60:02503,BUS:JUNCTION:60:03380,"[[-8.82088039517249,41.70987792282363],[-8.826943783054885,41.7095462754996],[-8.831888504664645,41.709293987175606],[-8.845990755535459,41.70406750030186],[-8.850901087835487,41.70220703548207],[-8.85055887092561,41.697721823988864]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.690745856616031,1.4830085024552415,-7.684584612194096,-1.4940035401925984,0.0061612444219356,-0.0109950377373566,0.0768418617841965,0.0769011816244922,0.0769011816244922,0.9808136583442122,0.8187271147855476,0.9795617195871982,0.6779327357882011,11.034751273424064,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:430866208:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1609L5119700,E-REDES,,0.4971345110346196,LINE:005528,BUS:JUNCTION:60:03205,BUS:JUNCTION:60:03380,"[[-8.848130668904252,41.69378727278001],[-8.848153073830408,41.69382857572226],[-8.84828128147407,41.69406123434289],[-8.848311759713935,41.69411667625739],[-8.848633911789875,41.69470324571737],[-8.849060034168135,41.69547747115638],[-8.849284482351363,41.695885210929],[-8.849722347439156,41.696679086826265],[-8.84990326566874,41.697008776791975],[-8.849946581053524,41.69708729472505],[-8.849984912637714,41.69715730858018],[-8.84999779670715,41.697184850446504],[-8.850009671798071,41.697214559434606],[-8.850017653179215,41.69724413070494],[-8.850021286386648,41.6972651129112],[-8.850023448586636,41.697292082569255],[-8.85002194796326,41.69732454919303],[-8.850018086512888,41.69735321313752],[-8.850015070237077,41.69736715124571],[-8.850011735319155,41.69737944372469],[-8.850008217687616,41.69738935144606],[-8.850006916333998,41.69739439248053],[-8.85000681308566,41.69739914691888],[-8.850008149387737,41.69740372129233],[-8.850011528351738,41.69740833691494],[-8.850015584404177,41.697413344453466],[-8.850024009928463,41.69742345660778],[-8.850041766016494,41.69744512480237],[-8.850065685738537,41.69747443435103],[-8.850075784901632,41.69748704798392],[-8.850082521416027,41.69749543303955],[-8.850086348232656,41.69749927156746],[-8.850110232543695,41.697512447243554],[-8.850241862282658,41.697583975355535],[-8.850388624103582,41.697664799197966],[-8.850435361598326,41.69768914911189],[-8.850449535801271,41.69769659627944],[-8.850455896698653,41.69769929351704],[-8.85046056574446,41.69770001158855],[-8.850465545281551,41.697699485248876],[-8.85049113571925,41.697694337265894],[-8.85053378513331,41.69768384256783],[-8.850542365790796,41.697681988200934],[-8.850554223206561,41.69768204005735],[-8.850563355709049,41.697684431838454],[-8.850566470014313,41.69768685227204],[-8.850566908724904,41.69769496158581],[-8.850566606591993,41.69770342666753],[-8.850566287053537,41.69771248608217],[-8.850563528553499,41.697717203114486],[-8.85055887092561,41.697721823988864]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.6839564644250204,-1.592119106010675,7.684584612202921,1.4940035402114966,0.0006281477779008,-0.0981155657991783,0.0770931499380303,0.0769011816246128,0.0770931499380303,0.9794566688402316,0.6706558704932203,0.9795617195871982,0.6779327357882011,12.291441453106678,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:438786345:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5125200,E-REDES,,1.285758809973059,LINE:005529,BUS:EREDES:0119S5010100:60,BUS:JUNCTION:60:01927,"[[-8.393930482843297,40.83523875349526],[-8.394110659459313,40.83524778054367],[-8.396874695465486,40.834634431661705],[-8.398151832184796,40.834800534288576],[-8.400576152586016,40.836201493963685],[-8.402931199664529,40.83725576284094],[-8.40690226355622,40.83478749604543]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.88418793241863e-07,-0.0644137740691191,-1.472020073380949e-07,0.0519050134340149,1.4121678590376806e-07,-0.0125087606351042,0.0006409927068727,0.0005165116144803,0.0006409927068727,0.9669717351422372,-5.079454721423937,0.9669796586177124,-5.079593842980005,0.0919777165838422,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:438786360:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5125200,E-REDES,,0.3734063337586312,LINE:005530,BUS:JUNCTION:60:01928,BUS:JUNCTION:60:01931,"[[-8.411333446486594,40.834923240620796],[-8.415768280247791,40.83505892604194]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1680517078535237e-07,-0.0482751583197854,-9.063575229700153e-08,0.0446422988000335,2.6169418488350862e-08,-0.0036328595197518,0.0004803896050005,0.0004442379117289,0.0004803896050005,0.96698163882876,-5.079628611499207,0.9669834769836404,-5.079660885686678,0.0689323583011203,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:440462096:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0104L5125300,E-REDES,,2.9509024037423814,LINE:005532,BUS:JUNCTION:60:01930,BUS:EREDES:0113S5011100:60,"[[-8.400523637157084,40.89119220164812],[-8.40183880026872,40.89082271843389],[-8.404378745281631,40.890931790360405],[-8.405989463121996,40.89103609697228],[-8.408485315736353,40.8911989416161],[-8.414172828629853,40.89156701479813],[-8.417848364745511,40.89180863942657],[-8.424722533066436,40.89240823626808],[-8.428510087226957,40.89263632338937],[-8.432183733612467,40.892847600209784],[-8.435044448225197,40.893595918076706],[-8.435043697039266,40.89375350271104]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.918121996617764e-05,0.4785728856341356,9.23426900933511e-05,-0.5073574909564281,2.316147012717347e-05,-0.0287846053222925,0.0047493078707623,0.005035761697995,0.005035761697995,0.969629662375452,-4.694973772738578,0.969475941602054,-4.692280312799101,0.7225945900409023,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:438873703:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5635600,E-REDES,,0.2657223004948744,LINE:005533,BUS:JUNCTION:60:03381,BUS:JUNCTION:60:01784,"[[-8.240059502148819,37.1057474998857],[-8.242177252631654,37.104056935967016]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6356 ALBUFEIRA-MONTECHORO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0847443820224719,0.2865363426966292,92.11348314606742,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-36.02909726707183,-4.74166946368374,36.03801182141356,4.746153521688962,0.0089145543417288,0.0044840580052216,0.3632785056858722,0.3632450325101793,0.3632785056858722,0.9625663141552464,-13.742980928311692,0.9629046492930796,-13.697704415436547,41.078589436973175,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:494316082:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5635600,E-REDES,,0.2113312143791745,LINE:005534,BUS:JUNCTION:60:01937,BUS:EREDES:0801S5900800:60,"[[-8.22446200784414,37.11316843510006],[-8.22298711503841,37.11167554442227]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6356 ALBUFEIRA-MONTECHORO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0847443820224719,0.2865363426966292,92.11348314606742,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.753529014638633,1.564320798735263,-7.753191245869003,-1.5834746674917632,0.0003377687696302,-0.0191538687565002,0.0792686211058016,0.0793090861427849,0.0793090861427849,0.9601744698751468,-14.063836759025431,0.9601067246113224,-14.07145570001911,8.968065374883807,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:440481208:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5633400,E-REDES,,0.7938322204398316,LINE:005535,BUS:JUNCTION:60:00279,BUS:JUNCTION:60:03261,"[[-7.90686682523368,38.54534211607476],[-7.908174573631787,38.54398504508868],[-7.910178368899057,38.54188661618967],[-7.912042122762168,38.53979346593114],[-7.912239250000981,38.53957195848123]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6334 CAEIRA-PS EVORA SUL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.681800693237568,-13.956555722546751,-3.676758914781019,13.96533972574136,0.0050417784565488,0.0087840031946093,0.1392119199750877,0.139135200893018,0.1392119199750877,0.9976981791902038,-13.25696077225684,0.9987468891293076,-13.293515731806318,19.975881758514532,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:515317655:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5000900,E-REDES,,4.674297357478509,LINE:005536,BUS:JUNCTION:60:03041,BUS:JUNCTION:60:03210,"[[-7.90915071929057,38.58045286399902],[-7.910283223531176,38.58210942538644],[-7.911752262512326,38.582844947786526],[-7.913534194623267,38.58372642011185],[-7.915717164409029,38.5838440686231],[-7.918488459454954,38.58399522352924],[-7.920073955194809,38.58404425667274],[-7.921605959668277,38.58411690036828],[-7.923888840976602,38.58427335644692],[-7.925737310022692,38.58440915083654],[-7.927320666485986,38.584472918779895],[-7.928387656584269,38.58373375007457],[-7.929962279993158,38.58264286962318],[-7.931759869392411,38.5813974591494],[-7.932841758439046,38.58068674111449],[-7.933857232946,38.57998982774149],[-7.934909050297921,38.578713775539086],[-7.936113984837601,38.577336580385094],[-7.937591040972664,38.5755872745698],[-7.938221425050756,38.57485469569935],[-7.94008740731319,38.57264721296919],[-7.941009034618435,38.571587298747914],[-7.942196313007297,38.57077492396857],[-7.943487618961246,38.56991311315102],[-7.94636540152516,38.56792778136805],[-7.948274977446825,38.566620700417246],[-7.950068279726322,38.56533071288383]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0009 VALE DE GAIO-ÉVORA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.655034483556093,1.9089508438562408,2.6582319186852774,-1.9509174614814997,0.0031974351291843,-0.0419666176252588,0.0319119756458226,0.0321831699503913,0.0321831699503913,0.9860304687969208,-13.709526217024507,0.9858697372174878,-13.601743628998245,10.722362135729243,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:451240184:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0907L5130400,E-REDES,,8.723948683570999,LINE:005539,BUS:JUNCTION:60:02511,BUS:JUNCTION:60:01942,"[[-7.356331126399684,40.391775541700376],[-7.356309022128332,40.39377134653822],[-7.356283097024311,40.396048374472436],[-7.356258753345012,40.398245804521196],[-7.35623787376345,40.4001810653027],[-7.354191067840556,40.40200891488395],[-7.35278539742511,40.4032635233413],[-7.351499513885608,40.40418021234643],[-7.3499796841427,40.40526340005705],[-7.349006620602809,40.40595729269039],[-7.347318241356179,40.40716102963784],[-7.345370962011748,40.40854860011646],[-7.343731461838376,40.409561333236134],[-7.341691415626045,40.41050352404491],[-7.339509712420875,40.41075749140438],[-7.336631107137055,40.41221274304466],[-7.33523852896504,40.41439273164914],[-7.332926071085291,40.41656741512367],[-7.333875611993703,40.41831948503177],[-7.334564566171393,40.41959243161959],[-7.335370426089587,40.42108074924415],[-7.33503995385887,40.422604139876654],[-7.334679915195824,40.424263179865456],[-7.334226319123356,40.42635332477904],[-7.334211239577017,40.42880686735572],[-7.33465392298342,40.430519400843046],[-7.335149965798594,40.432437765242206],[-7.33637326077088,40.43716476626365],[-7.336930930004043,40.439325652830505],[-7.337311717591083,40.440793631996065],[-7.337527597301595,40.44162900671907],[-7.338209346665614,40.44242740610586],[-7.338102191833436,40.44384815870617],[-7.338479998869282,40.445310178072035],[-7.338996852460444,40.44730719069777],[-7.339536474107106,40.44940966437321],[-7.339989025221955,40.451144428778726],[-7.340638600278965,40.453653004208675],[-7.34099264341454,40.45502130364888],[-7.341336027569977,40.45634766327041],[-7.341593598007126,40.45734292315229],[-7.342002362707623,40.45892434255185],[-7.342464722245338,40.46070900601535]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.357023732982021e-07,-0.0891195657755485,3.5398476387667014e-14,3.530021253488846e-13,5.357024086966785e-07,-0.0891195657751955,0.0008654773556664,3.445204626218863e-15,0.0008654773556664,0.9908444350514322,1.3993211546238349,0.9908846336327612,1.3986323527462152,0.124189604773483,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
