source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:594499644:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5142000,E-REDES,,1.7352384490396575,LINE:005540,BUS:JUNCTION:60:00163,BUS:JUNCTION:60:00162,"[[-7.478014589876993,40.234654041476055],[-7.479882485001311,40.23383240332203],[-7.480506586079699,40.232535207215044],[-7.481355875839834,40.22771605077511],[-7.483048240093104,40.22415295123016],[-7.484398535218164,40.220365840981756]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.670121149978677,4.864704057973604,12.679921950276322,-4.84951141417203,0.009800800297647,0.0151926438015745,0.131213293981808,0.1312751629978254,0.1312751629978254,0.9952952521439364,1.3133327081396742,0.9950985220014266,1.4585022337550797,18.83701578387508,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:472469835:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5109700,E-REDES,,1.2191737831571727,LINE:005541,BUS:JUNCTION:60:01206,BUS:JUNCTION:60:01912,"[[-8.606197781084838,41.230345393847],[-8.60662151919036,41.230105332807724],[-8.607488741670915,41.229800138512765],[-8.617289550158116,41.22456753609466],[-8.61800764345688,41.22396983137402]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.935377945082728,-1.212453672269666,-24.9115588277122,1.2805596191941475,0.0238191173705253,0.0681059469244818,0.2440981530090089,0.2440921548682378,0.2440981530090089,0.9841297813977904,-3.4808242495579256,0.9833502603406856,-3.667882956810707,35.02628110331597,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:454343678:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5112100,E-REDES,,2.2256095783152237,LINE:005543,BUS:JUNCTION:60:02512,BUS:JUNCTION:60:01303,"[[-8.56118942672582,41.19623846420566],[-8.56144562120018,41.19587324451213],[-8.56167873648624,41.19326799805837],[-8.561784821550923,41.19064001170741],[-8.561866562659144,41.18861502126423],[-8.561897812955138,41.18784102564954],[-8.561955571172735,41.18641003499837],[-8.562039487904046,41.1843310453384],[-8.562124844534308,41.18221605048142],[-8.56217252475756,41.18014492035437],[-8.562255968309763,41.178967067405786],[-8.562364196674967,41.1762850764747]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.196865882781047,5.805888837245137,-23.156111700287724,-5.690249068928292,0.0407541824933233,0.1156397683168446,0.2362884186009286,0.2363405738821287,0.2363405738821287,0.97379799381674,-4.974731886537355,0.9708392433921602,-5.271492305424352,33.913125826105436,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:511585709:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0807L5652600,E-REDES,,0.3663681633044304,LINE:005544,BUS:JUNCTION:60:02513,BUS:JUNCTION:60:01947,"[[-8.53511622368721,37.184160570698566],[-8.535036256362474,37.184203092996476],[-8.535025153910654,37.18420548253255],[-8.534786051941296,37.18425698931658],[-8.533564082361927,37.184386810868176],[-8.533525722226802,37.184486073791064],[-8.533505613915086,37.1845358705846],[-8.533472070613863,37.18462394421108],[-8.533446612530655,37.18468853624896],[-8.533424300753211,37.184743323270276],[-8.533392282605751,37.18480896473827],[-8.53335269841877,37.18487495623491],[-8.533309641862466,37.18494237413138],[-8.53326663103699,37.18500780956211],[-8.533222068962855,37.18507379987263],[-8.533180723162598,37.18513256190793],[-8.533161522156032,37.185158117508095],[-8.533112845060453,37.18522329276733],[-8.533080505421292,37.18526658937267],[-8.533023715793146,37.18535016435605],[-8.53296908810314,37.185437957876694],[-8.532962052468857,37.18544915464873],[-8.532896150321994,37.18555372771394],[-8.532849597268678,37.185630924587954],[-8.532805069044171,37.18570132072141],[-8.53276443262323,37.185762314790345],[-8.532692902600488,37.18586117616644],[-8.5326278411196,37.18595023027299],[-8.532606259626943,37.18597931691753],[-8.532561089414136,37.18604126334822],[-8.532443235368282,37.18607768593017],[-8.53238945588323,37.18615146508997]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.72236649576237,-2.89895402092562,10.723291215254562,2.8272076918133404,0.0009247194921915,-0.0717463291122797,0.1089159067467097,0.1087301788034733,0.1089159067467097,0.98131177541489,-10.762090488860366,0.9814291050837608,-10.75494084965011,17.365141937582273,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:511907471:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0807L5652600,E-REDES,,0.6285364590619337,LINE:005545,BUS:JUNCTION:60:01946,BUS:JUNCTION:60:01945,"[[-8.529782176231551,37.19042480283485],[-8.529770220806704,37.19048586160496],[-8.52963685633985,37.19125279939435],[-8.529466167047854,37.19230990773714],[-8.529296486468656,37.19335407331027],[-8.529068680918773,37.19473705399319],[-8.528992794211174,37.19518472082297],[-8.528799521384096,37.19594843414131],[-8.528765636622296,37.19596902844651],[-8.528717683868145,37.19596810799184]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.724624857996917,-2.723265785885515,10.726196635045095,2.6000685822795706,0.0015717770481789,-0.1231972036059443,0.1084689285449143,0.1081713356798414,0.1084689285449143,0.9815973030915716,-10.744533983189047,0.9817939340062416,-10.732124293946512,17.293877416641056,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:460024170:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5600200,E-REDES,,0.4276553329373075,LINE:005547,BUS:JUNCTION:60:02313,BUS:JUNCTION:60:00393,"[[-9.100706445324018,38.819208685388304],[-9.100505559310191,38.82011611180122],[-9.100454994993779,38.82027546299877],[-9.099937850451768,38.822276288752256],[-9.099878390098707,38.82248379646896],[-9.099869535138204,38.82251948629012],[-9.099862472648518,38.82256084510615],[-9.09985871135807,38.82260364481064],[-9.09985884875388,38.82265459118216],[-9.099864899097456,38.82271107330793],[-9.099872275265463,38.822748123857174],[-9.099881220543747,38.82278115297527],[-9.099789413089367,38.82293838660962],[-9.099812687145304,38.82295474082435],[-9.099822214679829,38.82294744668872]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.386943884991204,-1.237298350436402,8.38756708476845,1.151929257406744,0.0006231997772463,-0.085369093029658,0.0827479472992817,0.0826288988143183,0.0827479472992817,0.985847994650312,-12.5545744375685,0.9859383759560222,-12.547586526951374,13.193021045468308,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:466024612:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5600000,E-REDES,,0.5127531013514726,LINE:005549,BUS:JUNCTION:60:01949,BUS:JUNCTION:60:02514,"[[-9.105254956836186,38.81134027706142],[-9.105274230110174,38.81139613534723],[-9.105252790314456,38.81145089174048],[-9.105307276280035,38.811601902177884],[-9.105224629737625,38.81166313182797],[-9.104726203425551,38.811784340102925],[-9.104757638558178,38.81188790105442],[-9.104667042397175,38.8119834618497],[-9.10331079639797,38.81199073388716],[-9.103052218327507,38.812633377488325],[-9.103006307510602,38.8126700693403],[-9.102705007485262,38.813448137917725],[-9.102397360212995,38.814306138714656],[-9.102349093452617,38.81443398983037]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.717301510514579,-1.3530847397643562,7.717939507562033,1.2505745959159251,0.0006379970474537,-0.1025101438484308,0.0764918180498195,0.0763234836162406,0.0764918180498195,0.9856288310593398,-12.57087873893103,0.9857323460484758,-12.563286827098349,12.19556736177987,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:466159840:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5142100,E-REDES,,0.5736850367943737,LINE:005553,BUS:JUNCTION:60:02519,BUS:EREDES:1317P5023200:60,"[[-8.539354979846545,41.0844422790284],[-8.538203131751715,41.08495348773335],[-8.536215877913715,41.085669591073135],[-8.533233538505712,41.086744204582196]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1153 GONDOMAR-PC BARBOSA & ALMEIDA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1103667280505952,0.3672274880952381,10.800000000000002,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.959867889687238e-10,-0.0078907213739519,4.799700459734661e-13,0.001310348084427,3.9646675901469727e-10,-0.0065803732895248,7.835277995396189e-05,1.3011406793143852e-05,7.835277995396189e-05,0.9690594496728548,-5.3549933536484895,0.9690597274932456,-5.354998290377863,0.0130273139835334,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:526641471:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5629900,E-REDES,,3.2177935878607964,LINE:005559,BUS:JUNCTION:60:02556,BUS:JUNCTION:60:02531,"[[-7.534019609575361,37.25040667795553],[-7.532406405403902,37.25227586914494],[-7.531224872566638,37.253675169291945],[-7.528641206703813,37.256734807905055],[-7.525995978289499,37.259867019864856],[-7.521151121513014,37.262162063556566],[-7.519713324981344,37.26284309679118],[-7.516072151526158,37.26456765136369],[-7.51426920310987,37.26542150856978],[-7.512151393569195,37.26642441435295],[-7.510139107157597,37.26741500517455],[-7.507095194107532,37.26885664573189]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6299 PS CONCEIÇÃO - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110729485821382,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.738297386588449,1.394302145875199,-7.731298576489907,-1.4002390850891475,0.0069988100985414,-0.0059369392139485,0.0808903271786766,0.0809438597456226,0.0809438597456226,0.9353512564285562,-14.10205747413722,0.9340393661632788,-14.260228725182674,11.614845708942836,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:526641482:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5013600,E-REDES,,0.1314350428642501,LINE:005560,BUS:JUNCTION:60:02327,BUS:JUNCTION:60:03385,"[[-7.504722383352163,37.27130012074662],[-7.504850682119812,37.2701225162897]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.713343703630424e-13,-0.0011896460733382,2.88832736515339e-12,-7.423256302134073e-13,2.316992994790348e-12,-0.0011896460740805,1.227362066220019e-05,3.0767402982137026e-14,1.227362066220019e-05,0.9326811535973156,-14.413569701025114,0.9326811621858242,-14.4135698573661,0.0017611738645717,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:521400744:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5120400,E-REDES,,1.9117045579225669,LINE:005561,BUS:JUNCTION:60:01513,BUS:JUNCTION:60:00459,"[[-7.644182766107114,41.47675412052441],[-7.643697556608763,41.47660255608506],[-7.642014880820571,41.475858061115765],[-7.640239649661103,41.47550881763271],[-7.627972204458227,41.475626952625696],[-7.623932451569402,41.473231802791766],[-7.622909570203876,41.47274604142029]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,38.35003964438296,-5.908582399269782,-38.2622023780544,6.185238677693917,0.0878372663285631,0.2766562784241353,0.3743476908962755,0.3743179391478444,0.3743476908962755,0.997408549787124,6.081371312933802,0.9963663818255944,5.628546695657721,53.716127263061495,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:593956446:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5152900,E-REDES,,3.5269556793319103,LINE:005562,BUS:JUNCTION:60:02533,BUS:EREDES:1713S5014700:60,"[[-7.705073190031348,41.47466623116558],[-7.686896162692766,41.46553470689328],[-7.668932810475198,41.46451277807477],[-7.666523933723761,41.46427309132307]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 SOUTELO - PC DAIVÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1228309321780094,-3.646366372552422,-2.118981148059493,3.6160957676564993,0.0038497841185165,-0.0302706048959224,0.0406347173783438,0.0403299237616423,0.0406347173783438,0.999148734550992,6.928794380912664,1.0,6.839550820574736,8.811605199684232,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:523774251:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1805L5101800,E-REDES,,2.6809529600871658,LINE:005563,BUS:JUNCTION:60:01962,BUS:JUNCTION:60:00010,"[[-7.775350083235741,41.15192804868653],[-7.775427255065231,41.15798138488455],[-7.775451941253386,41.15889061657903],[-7.77541975729217,41.16092542584477],[-7.775344551862369,41.16567931681414],[-7.77531321235349,41.16766010052773],[-7.775247968249446,41.17178373501047],[-7.77518066637363,41.17603671973048]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:526641471:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5629900,E-REDES,,1.1634565174247875,LINE:005564,BUS:JUNCTION:60:02582,BUS:JUNCTION:60:02555,"[[-7.58119420628127,37.20277999004719],[-7.57930819208238,37.20379974531621],[-7.577385008742974,37.2048813596088],[-7.572674370380243,37.20753039268713],[-7.570438725073616,37.20878747903134]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6299 PS CONCEIÇÃO - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110729485821382,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.753141035293363,1.3813103919370076,-7.750618625666688,-1.3835566325539344,0.0025224096266747,-0.0022462406169267,0.0807772083720383,0.0807963893557253,0.0807963893557253,0.9381286779575052,-13.76674004180931,0.9376571917581388,-13.82370784009625,11.5936847977795,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:547852817:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5006100,E-REDES,,1.96577486792814,LINE:005566,BUS:EREDES:0810S5063600:60,BUS:JUNCTION:60:00794,"[[-7.827659247334537,37.049762381188806],[-7.828847072762736,37.049446944228194],[-7.830449941677106,37.04933316252899],[-7.832453332934302,37.04919092246602],[-7.834818279319073,37.04902296268983],[-7.837217489324594,37.04885251774704],[-7.838567588533991,37.048756588123005],[-7.841098017722276,37.04857674714107],[-7.843353529109757,37.04841639576758],[-7.849662068843509,37.04795849724787]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0061 TORRE NATAL-OLHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,40.030725739737875,4.604840118497788,-39.816229081278266,-4.267131767069592,0.214496658459609,0.337708351428196,0.4047430566859316,0.4047638131184635,0.4047638131184635,0.9579806487713602,-13.626459094227,0.951976903628956,-14.0978660608089,67.29799868957745,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:547864512:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5007700,E-REDES,,0.2711514019757907,LINE:005567,BUS:EREDES:0810S5063600:60,BUS:JUNCTION:60:01965,"[[-7.827515487891859,37.0498188972618],[-7.828337453163355,37.050948278932346],[-7.829051690533577,37.05192678505383]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,46.94387746175487,14.902109575942562,-46.922116502682464,-14.831259952933332,0.0217609590724094,0.0708496230092308,0.4947193833260584,0.4947272335143892,0.4947272335143892,0.9579806487713602,-13.626459094227,0.9571458208616478,-13.700287446348666,70.9897020396598,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:578406532:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0801L5651100,E-REDES,,0.2187359026462012,LINE:005568,BUS:JUNCTION:60:00551,BUS:JUNCTION:60:02536,"[[-8.144820762946866,37.119878109755355],[-8.145435165186186,37.11860983454304],[-8.145446310340061,37.11857990905833],[-8.145434704771635,37.11855350939348],[-8.145420300777696,37.11854505915363],[-8.145357939876023,37.118529586274306],[-8.145312300422132,37.11852012147666],[-8.144911375422405,37.11840901292243],[-8.14478054648328,37.118390537938325]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,39.56968245328774,16.563364812362067,-39.56097207260881,-16.589048072080352,0.0087103806789272,-0.025683259718285,0.432165350931709,0.432326980421017,0.432326980421017,0.9551233445232554,-14.995615812178384,0.9548083427681436,-15.010618785400968,68.92858538942572,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:594531574:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5639800,E-REDES,,1.811140228001421,LINE:005569,BUS:JUNCTION:60:03189,BUS:EREDES:0808S5063300:60,"[[-8.090872915706772,37.09500625255329],[-8.089357301193244,37.093870997610544],[-8.088589144619375,37.09329530355358],[-8.086641300167846,37.09184136672834],[-8.08401439367738,37.089878711755034],[-8.082415633021782,37.0886837915864],[-8.080716194784298,37.08741663138392],[-8.078482179002227,37.085749046394355],[-8.077134173080285,37.084238072714705],[-8.076608355816028,37.083652409159654],[-8.076727601228564,37.08353266776647],[-8.076741636029347,37.0835185815985]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6398 VILAMOURA-QUARTEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.65547211012281,9.654687087664888,-21.62059596227325,-9.553642895123993,0.0348761478495625,0.1010441925408951,0.2423009858877271,0.2423701389818784,0.2423701389818784,0.9416027588608904,-16.06790801204759,0.9384410536914196,-16.294022384400844,27.406585512735727,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:564531804:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5627800,E-REDES,,9.042732871802215,LINE:005570,BUS:JUNCTION:60:00338,BUS:JUNCTION:60:02559,"[[-8.216903745548768,38.08518515550785],[-8.214806965276948,38.08461981677594],[-8.212474624829621,38.08399089972586],[-8.209231921431343,38.08311632308858],[-8.208414559467759,38.082895957569676],[-8.205906295337945,38.082219456850005],[-8.203963708109775,38.08207391248904],[-8.201496337390644,38.08201612829543],[-8.199029312248431,38.08195811191875],[-8.19647794507964,38.08151242827282],[-8.19373545051586,38.08279410787951],[-8.191879076882751,38.08366175303651],[-8.189517101642208,38.08476538790295],[-8.186535867530566,38.08477988545096],[-8.18502028922012,38.08392967520563],[-8.182938033506776,38.082431308929344],[-8.181370724218699,38.08130332289088],[-8.179296371510338,38.079810563770536],[-8.176930998483314,38.07810823831837],[-8.174889036746373,38.0766384874101],[-8.17508402592188,38.075172684943716],[-8.17287747837831,38.07234822069245],[-8.17095675345528,38.0705001178356],[-8.169293457522638,38.06889956156252],[-8.167617008948978,38.06728646264415],[-8.165512290361598,38.06667888397282],[-8.163286225113122,38.066025894381255],[-8.160862466581268,38.06531480317959],[-8.158484443383312,38.06461698493765],[-8.155953231924432,38.06322598705345],[-8.153111435275223,38.06214022171385],[-8.150269050299464,38.06105438755442],[-8.147445580319681,38.06010677231208],[-8.14446731142368,38.058971355613096],[-8.141491751754538,38.05873074196077],[-8.138487953470852,38.05848771228414],[-8.134046215174768,38.058128427943636],[-8.132041168890135,38.05796610966228],[-8.13021638734958,38.05781835408264],[-8.128981702189385,38.057781216592886],[-8.128948431189706,38.05778021586447]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.625572530364768e-11,0.0031218854211118,6.875797743219997e-07,-0.0966765878971274,6.87553518596696e-07,-0.0935547024760155,3.0124978120284113e-05,0.0009329347887979,0.0009329347887979,0.9971909805551472,-10.014525314299291,0.997144615006965,-10.013735861016642,0.1338692479262389,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:561496001:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0407L5145900,E-REDES,,0.4493314122135114,LINE:005572,BUS:JUNCTION:60:03184,BUS:EREDES:0405S5002200:60,"[[-6.972007203606777,41.538725276697065],[-6.97200512322012,41.538725012624326],[-6.971992638082559,41.538721573437165],[-6.971975892217964,41.53871448087906],[-6.971961779722212,41.53870420062377],[-6.971950068376486,41.53869568225653],[-6.971937121917858,41.53867983158573],[-6.971927832469985,41.53867325538549],[-6.971752732671638,41.53861351591268],[-6.971578196559381,41.538553097593514],[-6.971433574688082,41.538500525746215],[-6.971328844711605,41.53846810990406],[-6.97122415062406,41.538435703332205],[-6.971140478880159,41.538409802258144],[-6.971040433755289,41.538382799516924],[-6.970923067350722,41.538358115832764],[-6.970846641785371,41.53834583795254],[-6.970790262737187,41.538339677680916],[-6.970722218409569,41.53834387969796],[-6.970647091435141,41.53834945073157],[-6.970571309229321,41.538348775673875],[-6.970451919477917,41.53834611165333],[-6.970328660738981,41.53834268815818],[-6.970080189643906,41.53833653231559],[-6.969713065880875,41.53832336090001],[-6.96946760967634,41.53831748629328],[-6.969205202249658,41.5383079824737],[-6.96904713490718,41.53830507908841],[-6.968909980256749,41.538302071807585],[-6.968879425420079,41.53829390281546],[-6.968871882780393,41.538288838612026],[-6.968853168322745,41.53826723906165],[-6.968832403425237,41.53824036073062],[-6.968821632950011,41.538225504090455],[-6.968807151048039,41.538207782821374],[-6.968796632460142,41.538192244459694],[-6.968782465964916,41.538172302511896],[-6.968771424672304,41.538157848286026],[-6.968765643564103,41.53815010984108],[-6.968756617779194,41.53814355405822],[-6.968743525348692,41.538138577782405],[-6.96873010688334,41.53813641630409],[-6.968481335053151,41.538114326772856],[-6.96819909741035,41.53808737838067],[-6.968051285568548,41.53807526776056],[-6.967910271436497,41.538074345063556],[-6.967756503486521,41.53807630028548],[-6.96751497111917,41.53807286515889],[-6.967396700059258,41.53807066846959],[-6.967355533632755,41.53807022468794],[-6.967348764335799,41.53807015615377],[-6.967343969746134,41.53806889213921],[-6.967324807483618,41.53805558903503],[-6.967305501422603,41.53804161821265],[-6.967304332990587,41.53803928347936],[-6.967306502608651,41.538031229305645],[-6.967319190774196,41.53799459647347],[-6.967350708416925,41.537876231418295],[-6.967370020914172,41.53780565041754],[-6.967378813084718,41.53776308084022],[-6.967375740311166,41.5377479958769],[-6.967351299545586,41.53773168618826],[-6.967345243806259,41.53772858169472]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1459 MIRANDELA-MACEDO DE CAVALEIROS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1077688162918964,0.363721021637675,14.370131523122614,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.928382245847448,-1.1039042995249484,8.929497172399614,1.1005360517481806,0.0011149265521659,-0.0033682477767678,0.0876099916417036,0.0876014843354526,0.0876099916417036,0.9881016712874332,4.032212103310112,0.9882738471727568,4.055125730713031,12.571386374186208,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:567870991:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127400,E-REDES,,2.0934173208798854,LINE:005573,BUS:JUNCTION:60:01625,BUS:JUNCTION:60:03111,"[[-8.466143939655527,40.443731786374144],[-8.466209622828524,40.44242602601109],[-8.466298249898973,40.44079197810064],[-8.466390079636703,40.43909871869579],[-8.466473645246051,40.43755786358214],[-8.466550673613876,40.4361372044625],[-8.46904274291936,40.43433029101586],[-8.470952734865033,40.43294531780885],[-8.473192897139194,40.43132081934662],[-8.475030545292501,40.42998811553133],[-8.477228444356772,40.42839404820618]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.6773247093731,1.5501667251535165,-9.671119120643692,-1.5506404873511883,0.0062055887294061,-0.000473762197672,0.0950643122911812,0.0950971994115642,0.0950971994115642,0.9920361618886068,-2.0726417650183113,0.9910806683433152,-2.18782255673015,13.64574535967344,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:571591251:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5107300,E-REDES,,0.8230489621716282,LINE:005574,BUS:JUNCTION:60:01972,BUS:JUNCTION:60:03158,"[[-8.32256694725927,41.22815502127588],[-8.320957635173675,41.228804461707156],[-8.31989244275304,41.228570956392396],[-8.318690209196212,41.22851383143054],[-8.313020691771733,41.228965726402706]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1073 REBORDOSA-SANTIAGO DE SUBARRIFANA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0993870810659317,0.3526224193194293,25.54906695938529,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.392761384428542,4.539009742549173,2.3934211526289144,-4.558306139818235,0.0006597682003723,-0.0192963972690618,0.0517544260882723,0.0519476031390928,0.0519476031390928,0.9540010904029927,-4.9545785929271835,0.95367364645856,-4.935919924030145,7.4540971644558525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:611202350:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1310L5143200,E-REDES,,0.5892123558743555,LINE:005575,BUS:JUNCTION:60:02538,BUS:JUNCTION:60:02537,"[[-8.452073635956665,41.15848653521847],[-8.452060222615795,41.1584942712301],[-8.452053809324216,41.15850088923458],[-8.452042835750548,41.158508087200495],[-8.452028814377469,41.15851329469029],[-8.452017439988746,41.158516477848295],[-8.452005372757514,41.15851439541354],[-8.451999420220556,41.15851043207258],[-8.451989749664882,41.158501409651436],[-8.451983520385815,41.15848955030263],[-8.451984029914437,41.15847430459359],[-8.451990787421975,41.15845763682885],[-8.452009859839341,41.15843030971593],[-8.452064486768244,41.15835955493279],[-8.452154944300045,41.15817005963373],[-8.452240495391647,41.1579640009898],[-8.452923822829172,41.1552518080537],[-8.452926315185293,41.15523523316544],[-8.452922530419883,41.155214047576614],[-8.452902293263435,41.15514899386559],[-8.452898204134788,41.15513134781947],[-8.452898251800832,41.15511671567963],[-8.452900663447933,41.15510069027972],[-8.452905821807203,41.15508845703545],[-8.452914361049693,41.155078141279965],[-8.452924492949558,41.1550719360503],[-8.452939511474867,41.15506859856335],[-8.452960825874905,41.15506883622509],[-8.452992238432865,41.155070594441106],[-8.453056632736375,41.15507585330349],[-8.453094673569876,41.155080942592235],[-8.4536512948366,41.1551610293216],[-8.453687201864117,41.155165836244144],[-8.45410254880478,41.15522542584927],[-8.454125469714107,41.15522771177924],[-8.454148414974085,41.15522767452406],[-8.454197662146376,41.15522699631193],[-8.454218107853027,41.155227425265124],[-8.454240011847592,41.15522884060309],[-8.454302082532214,41.155231521041785],[-8.454379665712274,41.15523685025508],[-8.45474052931913,41.1552592854019],[-8.454789099670714,41.15525663689194],[-8.45483283237566,41.15524898653927],[-8.454857224013288,41.15524266007351],[-8.454881803570297,41.15523336165223],[-8.454906136975843,41.155222461149336],[-8.454927290577974,41.15520936351322],[-8.454942891753253,41.15519611938657],[-8.454952616889939,41.15518475565041],[-8.454960954651154,41.155165021799526],[-8.454964527019616,41.15514771448532],[-8.454965937760244,41.15512933272373],[-8.454965498940853,41.15512004150636],[-8.454965021535429,41.15511501844105],[-8.454963284946018,41.155110737265225],[-8.45495847467212,41.155106455716215],[-8.454947843469958,41.15510314496916],[-8.454938617636287,41.15510217139607],[-8.454930397966676,41.15510230252743],[-8.45492533147214,41.1551040635896],[-8.454921068835633,41.15510697494641],[-8.454917493402023,41.155111541166946],[-8.454917855503913,41.15512219225099]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-34.89105061285145,-14.113799354277091,34.9080188633767,14.025659223248072,0.0169682505252453,-0.0881401310290197,0.3678002730428902,0.3673657135082625,0.3678002730428902,0.9846850749216997,-2.801341471106637,0.9853988504555654,-2.7674584063484864,58.64069020629299,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:573968083:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1303L5142800,E-REDES,,5.7586496653953505,LINE:005576,BUS:EREDES:1303S5021400:60,BUS:EREDES:1303S5009100:60,"[[-8.250877143571852,41.35413874666052],[-8.250797713640171,41.35390312189481],[-8.248649858014767,41.35305362038852],[-8.247820312791877,41.35166624923536],[-8.246445385861454,41.35069131574946],[-8.24256783816889,41.3496634784124],[-8.238505907424617,41.34834822830045],[-8.235677126848923,41.34884148907411],[-8.23291928485192,41.34784436157427],[-8.228232973503571,41.34662312792898],[-8.22400732321804,41.345447344398934],[-8.221380866357372,41.344602758545896],[-8.21307866269353,41.3423379096002],[-8.203103992276437,41.33974926902974],[-8.200060909315251,41.34017184491219],[-8.197811005971056,41.34031597635372],[-8.192079157171582,41.34281044541433],[-8.190848541725305,41.34546221623631],[-8.190823173899018,41.345749710022666]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1428 SOUSA-FELGUEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-34.6133427186236,1.724303493499181,34.72813621473319,-1.0044598809588885,0.1147934961095913,0.7198436125402927,0.3486786694102572,0.348700377593197,0.348700377593197,0.9564108633564828,-1.5550251152324457,0.9587354008373596,-0.2692166663472911,25.017963667183025,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:575320075:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5007600,E-REDES,,2.0982615735202574,LINE:005577,BUS:JUNCTION:60:00589,BUS:JUNCTION:60:00591,"[[-8.275896230518162,37.165051278673154],[-8.277579355183473,37.165374684355506],[-8.279948801866015,37.16577860921369],[-8.282519314194941,37.16621676784136],[-8.284943789157406,37.166630857629244],[-8.28686883905949,37.16695768319465],[-8.289774338986856,37.16745759728248],[-8.292225223200571,37.167885252691114],[-8.295487008275517,37.168429009595485],[-8.298159880794367,37.16888884371138],[-8.299040550172657,37.169040203647626]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0076 TUNES-PORTO DE LAGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.046065732595959,1.437041805463836,4.046679622831379,-1.45381278364912,0.00061389023542,-0.0167709781852842,0.042208971473627,0.0422781405780521,0.0422781405780521,0.9788442755881088,-11.942277948789862,0.9786584675330688,-11.887494021007695,4.780702276027829,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:578488227:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005500,E-REDES,,0.8594824523407533,LINE:005578,BUS:JUNCTION:60:01982,BUS:JUNCTION:60:00894,"[[-8.441786009118841,37.14295860988375],[-8.440209936334004,37.1426452036978],[-8.436927364711,37.14198654198613],[-8.433872629470981,37.14138064057426],[-8.432383644602831,37.14106946690553]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0055 PORTO DE LAGOS-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.98735509684297,-2.6305312812505157,-31.928581464008627,2.7198822805560043,0.0587736328343417,0.0893509993054886,0.3204239474214646,0.320417034048204,0.3204239474214646,0.9638402976307004,-12.663135364656116,0.9623260430426582,-12.845740492058562,53.27524273363782,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:590461949:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5611600,E-REDES,,0.7449386123404728,LINE:005579,BUS:JUNCTION:60:01993,BUS:JUNCTION:60:03386,"[[-8.963003074676811,39.01200928419017],[-8.963321273369877,39.01123915502218],[-8.963190733779674,39.009262033874194],[-8.963164373365522,39.007798811937754],[-8.963070136130181,39.00588528475396],[-8.962835905848408,39.00538483166049]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.14164234657365e-08,-0.0436544256097296,-4.49099455259566e-08,0.0360314250890601,3.6506477939779904e-08,-0.0076230005206694,0.0004235755964951,0.0003496091168321,0.0004235755964951,0.9917117741472684,-11.091785574054816,0.9917148406085368,-11.091838071983316,0.0607799679287012,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:590461963:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5611600,E-REDES,,0.2554301991401852,LINE:005580,BUS:JUNCTION:60:03386,BUS:JUNCTION:60:02026,"[[-8.962835905848408,39.00538483166049],[-8.961751509975771,39.003247843327145]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.490861352699835e-08,-0.0360314250931074,-3.5399771023193955e-08,0.0334175722225009,9.508842503804396e-09,-0.0026138528706064,0.0003496091168714,0.0003242468785785,0.0003496091168714,0.9917148406085368,-11.091838071983316,0.991715756983207,-11.09185376029481,0.0501663247053304,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:590461977:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5611700,E-REDES,,0.8949915815653336,LINE:005581,BUS:JUNCTION:60:01993,BUS:JUNCTION:60:01991,"[[-8.962454379476766,39.01175842498321],[-8.962824168054551,39.011139697974976],[-8.96308026987499,39.009379243048386],[-8.962782641223203,39.0076090606786],[-8.96241772623119,39.00526377769539],[-8.960959992726522,39.00436281817338]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.233662199920991e-08,-0.0436544287112245,-4.015091446678912e-08,0.0344959166543674,4.21857075324208e-08,-0.0091585120568571,0.0004235756265887,0.000334710055955,0.0004235756265887,0.9917117741472684,-11.091785574054816,0.9917153872938108,-11.091847431233973,0.0607799722469087,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:615446501:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5620500,E-REDES,,0.7538921321442591,LINE:005585,BUS:JUNCTION:60:03387,BUS:JUNCTION:60:01994,"[[-8.97352481283321,39.00845583816011],[-8.967956194540207,39.01367547433664]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.63860512551753,-1.8777707571668296,17.645946041659194,1.894844429694832,0.0073409161416648,0.0170736725280022,0.1723295604063736,0.1723216100123117,0.1723295604063736,0.9904663721924496,-11.264072660318892,0.9910210252432716,-11.187047324888855,24.728018425365715,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:590834721:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0903L5142500,E-REDES,,0.9817456428042016,LINE:005586,BUS:JUNCTION:60:02540,BUS:JUNCTION:60:02510,"[[-7.321930675602504,40.61876436018061],[-7.3106948575598,40.62104837469509]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.63520024966341,3.585415509997093,16.643956682428357,-3.565937310141295,0.0087564327649474,0.019478199855798,0.1649173380893301,0.1649378440575009,0.1649378440575009,0.9929100486429274,5.40782728662526,0.993047312427602,5.51128098536628,23.667361753121092,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:593956353:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5152900,E-REDES,,3.2807550557962055,LINE:005587,BUS:JUNCTION:60:03009,BUS:JUNCTION:60:02197,"[[-7.872617055670169,41.50959687562918],[-7.876014005013941,41.48135001949154],[-7.876087884481396,41.48020807752537]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 SOUTELO - PC DAIVÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.45274020093876,0.1168584052881213,-5.446680804063863,-0.1406624961738259,0.0060593968748969,-0.0238040908857045,0.0526555767690015,0.0526633058787882,0.0526633058787882,0.9966857875938429,7.406478966551592,0.9955353984647042,7.302202662107397,11.419994769334975,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:593956477:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5152900,E-REDES,,9.334709746168924,LINE:005588,BUS:JUNCTION:60:02197,BUS:JUNCTION:60:02532,"[[-7.876087884481396,41.48020807752537],[-7.813080641758355,41.475558670497236],[-7.810594745613622,41.475276272901134],[-7.803545474782687,41.47671119995124],[-7.794439712074016,41.47417709345694],[-7.780441205482346,41.47313762030383],[-7.768271813135392,41.46921473827287],[-7.766461453161796,41.46961306299454]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 SOUTELO - PC DAIVÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1392772338294934,-3.769138040459123,-2.128576472641202,3.6904270783935447,0.0107007611882914,-0.0787109620655783,0.0418902390300996,0.0410816903034537,0.0418902390300996,0.9955353984647042,7.302202662107397,0.9978820423809855,7.060649154151795,9.083864042090354,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
