source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:593956353:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5152900,E-REDES,,0.2400994365571844,LINE:005589,BUS:JUNCTION:60:00677,BUS:JUNCTION:60:03009,"[[-7.872358306887788,41.511747427773756],[-7.872617055670169,41.50959687562918]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 SOUTELO - PC DAIVÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.705990713114264,0.0894463014273052,-10.704282665242864,-0.0890906653592768,0.0017080478713999,0.0003556360680283,0.1033478931450937,0.1033480929490788,0.1033480929490788,0.9968470178195576,7.4215897125562895,0.9966857875938429,7.406478966551592,22.410949354673942,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:593956368:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5153700,E-REDES,,0.5910206984075579,LINE:005590,BUS:JUNCTION:60:03388,BUS:JUNCTION:60:01440,"[[-7.890474129338219,41.60101041857948],[-7.890567372994633,41.60106704870481],[-7.891632484045599,41.59934370463931],[-7.892222777276214,41.5973392781901],[-7.892578739595118,41.596093007054904]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.310883878498685e-13,5.6189092160915874e-12,1.6845035845036118e-10,-0.006110505307693,1.677192700625113e-10,-0.006110505302074,5.4697605301576935e-14,5.898589197590672e-05,5.898589197590672e-05,0.9968209976376924,7.413231261286494,0.9968208120347926,7.413234422515522,0.0084640396005031,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:595958352:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5115200,E-REDES,,1.8809991944250692,LINE:005591,BUS:JUNCTION:60:01997,BUS:JUNCTION:60:01168,"[[-7.417660529120093,41.674503787962735],[-7.400475975541056,41.66348680252837]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.967444992228824,-1.3561318027111544,11.97582035897958,1.365022409789578,0.0083753667507568,0.0088906070784235,0.116540280604297,0.116519121705635,0.116540280604297,0.9944527489066646,5.931076081331246,0.9954034821339216,6.0601254317822475,16.722669049260595,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:612487197:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651300,E-REDES,,2.84244163953942,LINE:005592,BUS:JUNCTION:60:00002,BUS:JUNCTION:60:00003,"[[-8.366483477567145,39.48676484973115],[-8.366594452135704,39.48675349459943],[-8.371829826000955,39.487572284115174],[-8.37526895056961,39.48580767575639],[-8.377146979712114,39.48488552126602],[-8.379408731430681,39.483774841502154],[-8.381327585407796,39.48283248280752],[-8.38306670016342,39.4819782989239],[-8.384400379923724,39.48132337614049],[-8.387615826390856,39.48114540476208],[-8.39041251538012,39.48099106519085],[-8.393082989188619,39.48084231950595],[-8.395485517147641,39.48071042366003],[-8.396543678746767,39.479783845775685]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.417543158122047,-7.606369853748224,-13.396802709892574,7.647083574150962,0.020740448229473,0.0407137204027376,0.1492435439409878,0.1491035353000865,0.1492435439409878,0.9944391690283272,-5.216299699658103,0.9955086839393418,-5.480379116906202,21.415345665229992,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:600204392:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5654400,E-REDES,,1.6702924567482769,LINE:005593,BUS:JUNCTION:60:01999,BUS:JUNCTION:60:00114,"[[-8.567279711444856,39.54374570053515],[-8.57003410184967,39.54164192601675],[-8.572873954779293,39.539474074141566],[-8.575822640604702,39.53722293682311],[-8.578586281846468,39.53511287927869],[-8.581104690010074,39.53318987521868],[-8.581121253082513,39.533177228633356]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6544 PC CHANCELARIA-VILA MOREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.118408485409002,3.6320887961565207,-15.105699498921044,-3.605945390140567,0.0127089864879579,0.0261434060159535,0.1523118616349236,0.1523500923212404,0.1523500923212404,0.9823022349224422,-6.795772918653061,0.9808905425394836,-6.938648579670154,34.499568007527266,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:607623096:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5653400,E-REDES,,3.03686049775697,LINE:005594,BUS:JUNCTION:60:02545,BUS:JUNCTION:60:03389,"[[-7.758605604764485,39.56572488328337],[-7.75710318997478,39.56627970747339],[-7.753740389176487,39.56751959726256],[-7.752352297387606,39.56801785348645],[-7.749197698142934,39.56916660127503],[-7.747097705070597,39.569936580656254],[-7.745526919950995,39.57051281572437],[-7.741866331655854,39.571844960343235],[-7.738698395134118,39.57300039338097],[-7.736595906613014,39.574362188235085],[-7.732990566989293,39.5766982590002],[-7.730247592121896,39.578478175053625],[-7.728440674610923,39.57964561933328]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6534 PRACANA-PC VELADA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.01546250295113,0.3294364359375576,-1.015356374810095,-0.3606514300503025,0.0001061281410348,-0.0312149941127448,0.0102757112438631,0.0103734899803379,0.0103734899803379,0.9997008655136777,1.2186618720640094,0.999499798759966,1.2023690817793171,2.349069289025813,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:607623384:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5653400,E-REDES,,2.1656493768253107,LINE:005595,BUS:JUNCTION:60:03389,BUS:EREDES:1212P5339100:60,"[[-7.728440674610923,39.57964561933328],[-7.725670586498889,39.58143031275851],[-7.723982691086822,39.582518879112264],[-7.720314946567383,39.58488328076335],[-7.718982667577843,39.58574052229732],[-7.7155871966313,39.58792562233622],[-7.713438466735886,39.589910363926194],[-7.712477196579305,39.59079439808636],[-7.711761798453177,39.591387449379816],[-7.709171557329335,39.591504428698805],[-7.709148293399473,39.59150520879202]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6534 PRACANA-PC VELADA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.015356374810398,0.360651430052795,-1.0152794169992083,-0.3828993049542544,7.695781118943756e-05,-0.0222478749014594,0.0103734899803487,0.0104479982387411,0.0104479982387411,0.999499798759966,1.2023690817793171,0.9993504601458206,1.1908482553356905,2.365941630149728,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:473936324:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5124100,E-REDES,,2.9057175286834815,LINE:005600,BUS:JUNCTION:60:02523,BUS:JUNCTION:60:00007,"[[-8.486665542007868,40.53113218698058],[-8.489546164010635,40.530202961860724],[-8.493981196104698,40.52877211655297],[-8.497307333915705,40.52769887570621],[-8.50146981591995,40.5263545517129],[-8.506653667514588,40.5246800902793],[-8.510174628035331,40.52354258392061],[-8.5137389219801,40.522390922690526],[-8.515607969089501,40.5217869716541],[-8.518307436138471,40.52091461145968]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1241 BARRÔ-OLIVEIRA DO BAIRRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.769467580615464,6.731977863228737,-14.745455778626315,-6.680132632024444,0.0240118019891486,0.0518452312042931,0.1586910203542398,0.1588092766959652,0.1588092766959652,0.9842159352061204,-4.114791817495037,0.98085886724463,-4.340440546508412,35.962245628615314,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:402941663:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5621000,E-REDES,,1.305432925214318,LINE:005601,BUS:JUNCTION:60:01877,BUS:JUNCTION:60:02465,"[[-7.427704269911448,38.87687373643742],[-7.427607173600586,38.87685019581785],[-7.417752638633087,38.86806880077589]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.034937694221805,-2.3348138189785597,-10.03074514741892,2.335337032328618,0.0041925468028836,0.0005232133500583,0.0989819414335863,0.0989522670980028,0.0989819414335863,1.0016012885957013,-8.007772360237508,1.0015161012289364,-8.089706491194166,14.203177132097336,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:405386486:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0606L5135500,E-REDES,,0.6485296195319583,LINE:005602,BUS:EREDES:0606P5020700:60,BUS:JUNCTION:60:01401,"[[-8.045980437734888,40.103200423872025],[-8.045814488508196,40.102992695454894],[-8.044950505294373,40.10275562826285],[-8.042788538390841,40.1039016965654],[-8.04117709731099,40.10475587491812],[-8.039699227851015,40.10553920559293]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1355 PC CADAFAZ-SANTA LUZIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3467598157797251,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.287969873216008,-9.859276198113536,-12.272554439312763,9.8688895282507,0.015415433903243,0.0096133301371654,0.1511807459775343,0.1511399736928704,0.1511807459775343,1.002748720120095,9.08991404296072,1.0026373477238202,9.00829599317734,63.20265300064147,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:550901701:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5158100,E-REDES,,0.5911355679570012,LINE:005603,BUS:JUNCTION:60:01969,BUS:JUNCTION:60:02557,"[[-8.66808030556087,41.95202392459345],[-8.66433881605886,41.956553813975475]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.199565252199136,5.50398110108567,-27.18478090538912,-5.459833851775126,0.0147843468100141,0.0441472493105443,0.2761708841766889,0.2761821886038171,0.2761821886038171,0.9669113491686768,-0.6164119949464988,0.9660628561388224,-0.7113986269466658,39.630103114337366,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:572336974:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5653200,E-REDES,,5.831614806329333,LINE:005604,BUS:JUNCTION:60:02564,BUS:JUNCTION:60:00039,"[[-7.805494895141755,39.27117415704962],[-7.803958756476083,39.27125383026547],[-7.801188706392399,39.271396679590495],[-7.799045344001179,39.27150746755607],[-7.796157406424969,39.27165616563334],[-7.792767133901561,39.27183104730769],[-7.789089718679504,39.27202124439879],[-7.785364742837785,39.272212670163874],[-7.782991707717956,39.27233561223841],[-7.779905602789506,39.27249331196888],[-7.77713513467226,39.27263562370213],[-7.774107949535863,39.2727918628135],[-7.772086652904806,39.27289645808719],[-7.769785825487579,39.27301493123666],[-7.766773828226873,39.273168072426756],[-7.763986469208995,39.273310495712046],[-7.761108820714241,39.27345815860965],[-7.758486107149829,39.27359259701407],[-7.755726451979044,39.273733956483696],[-7.75318105904351,39.27386423739318],[-7.750576678043447,39.27399753933181],[-7.748400278983676,39.274108944072125],[-7.74522997975853,39.27427105000771],[-7.742510763980462,39.27441008657993],[-7.739899740144599,39.27454294730625],[-7.737897461714558,39.27464608512436]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6532 PONTE SÔR-ALTER DO CHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1090599455782313,0.3680492669387755,10.01055782312925,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.268883462246573,1.048372768841724,-5.263538758139137,-1.0933623337719949,0.0053447041074363,-0.0449895649302705,0.0528651256610186,0.0529888186083335,0.0529888186083335,0.977841939257156,-4.470446111752924,0.9762362306271238,-4.647538025801152,11.999279576162484,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:594499628:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5142000,E-REDES,,3.7186186235187577,LINE:005605,BUS:JUNCTION:60:03390,BUS:JUNCTION:60:03391,"[[-7.474991605847145,40.20468729831074],[-7.47549709083866,40.1920585554272],[-7.480101846339863,40.17922550554324],[-7.48229460047544,40.175797574811305],[-7.48450695045679,40.17477520509954],[-7.486474745410098,40.17400849133766],[-7.486500375865573,40.174019459061874]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.495327053998352,7.211583630712169,18.5403220956534,-7.098001449142026,0.0449950416550493,0.1135821815701429,0.1920297477122617,0.1921631846688865,0.1921631846688865,0.994750224929835,1.693115894156909,0.994111319911209,2.148710456409325,27.57399693914286,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:594499658:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5142000,E-REDES,,0.8763517845272066,LINE:005606,BUS:JUNCTION:60:03390,BUS:JUNCTION:60:01943,"[[-7.474991605847145,40.20468729831074],[-7.479293683208642,40.21185101968029]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.495327053998764,-7.211583630711097,-18.484732437951195,7.238312870233217,0.0105946160475696,0.0267292395221199,0.1920297477122617,0.1919979791839207,0.1920297477122617,0.994750224929835,1.693115894156909,0.994907807209507,1.5858712295635942,27.554849721948877,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:594499889:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0503L5142000,E-REDES,,0.4015241619257248,LINE:005607,BUS:JUNCTION:60:03392,BUS:EREDES:0504S5008900:60,"[[-7.490278058502608,40.171605650336815],[-7.490289688948299,40.17156486454693],[-7.490302328636776,40.17152037396492],[-7.490313066247396,40.171478403470836],[-7.490318898168193,40.17144500632517],[-7.490322363484174,40.17142606835608],[-7.490327066914321,40.171411541067826],[-7.490338845371999,40.171393693803914],[-7.490437345101108,40.17131589796795],[-7.490469097203654,40.171293820494185],[-7.490478332195104,40.17129051246877],[-7.490494090992195,40.17128881657147],[-7.490518225273966,40.17129031906158],[-7.490569673491933,40.17129101813791],[-7.490625968115982,40.17128694393806],[-7.490705227177816,40.17127769240669],[-7.490767846180931,40.171272716538944],[-7.49084620813479,40.17127771609113],[-7.490924992671059,40.17129146253755],[-7.490997261207356,40.171302768341995],[-7.491060227797004,40.17130702516022],[-7.491122055972837,40.17130250402118],[-7.491173547747617,40.17129232409157],[-7.491212512922797,40.1712796883355],[-7.491257937703265,40.1712605050632],[-7.49128317786398,40.17125051313186],[-7.491307640008947,40.171237112709406],[-7.49132828011337,40.171224420617335],[-7.491352733800784,40.1712106689132],[-7.49136422178136,40.17120246512492],[-7.491407786155304,40.17117136587017],[-7.491435737704245,40.17115141949959],[-7.491475555376111,40.17112300123966],[-7.491537025247736,40.171079113645156],[-7.491601804280704,40.17103286678115],[-7.491688258783531,40.17097115966531],[-7.491819719088245,40.170877316365726],[-7.493074630695963,40.1699814944729],[-7.493422872069495,40.169732882352875],[-7.493490506603946,40.16969608820959],[-7.493565048187951,40.169660079562256],[-7.493650639573815,40.1696149548501],[-7.493692359305155,40.16957753150846],[-7.493724748607803,40.169528565380936],[-7.493738749477282,40.16952148290617],[-7.493754937509709,40.16952153604909],[-7.493810178364099,40.169528279439724]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.54393182392251,7.185610066651665,18.547107523207316,-7.2624269924633404,0.0031756992848066,-0.0768169258116753,0.192490793218396,0.1927809279931024,0.1927809279931024,0.9941618963637412,2.1701019145895883,0.9942050831893504,2.188899798483277,30.736265045694815,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:594499998:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0503L5142000,E-REDES,,0.4578688066610749,LINE:005608,BUS:JUNCTION:60:03391,BUS:JUNCTION:60:03392,"[[-7.486500375865573,40.174019459061874],[-7.486526832841782,40.17403116985797],[-7.486543850615894,40.17403793793339],[-7.486562991389079,40.1740436731627],[-7.486580741840426,40.17404745539792],[-7.486605825915201,40.17405041392469],[-7.48665094875821,40.17405478088646],[-7.48668366768092,40.17405734063627],[-7.486725861245434,40.17405862028674],[-7.486759294960407,40.174058842495285],[-7.486793033261604,40.1740566528435],[-7.486813833219367,40.17405330144127],[-7.486838441920132,40.17404694530315],[-7.486857136047127,40.17404033108446],[-7.486871618716846,40.17403089261986],[-7.486910551914949,40.17399831036134],[-7.486999237776534,40.1739299279312],[-7.487047339483803,40.173888697087214],[-7.487062593491816,40.173879623122616],[-7.487079139270693,40.17387671629365],[-7.487095365127197,40.17387908506393],[-7.487129426681657,40.173891117226425],[-7.487165870036916,40.173899578336886],[-7.487203315506302,40.17390014695066],[-7.487261465573677,40.17389005985796],[-7.487340176064035,40.17388332020036],[-7.487382278410867,40.17388678750647],[-7.487423892445576,40.173893476147136],[-7.487455660401544,40.173899758778084],[-7.487485400578486,40.17390693970402],[-7.487517711115527,40.17391295516285],[-7.487543883392889,40.173913812188495],[-7.487571033803957,40.1739117928013],[-7.487622842589513,40.173895663409134],[-7.487655091453107,40.173880875153756],[-7.487694791581711,40.173852808786144],[-7.487746196779384,40.173816017853426],[-7.488870254758353,40.17301137348978],[-7.489204056082118,40.172767287055315],[-7.490163421449267,40.172073252698375],[-7.490183868981779,40.17205737170204],[-7.490204028196473,40.17204093975275],[-7.490216956258946,40.172029438936896],[-7.490230315528648,40.172015779121715],[-7.490241427913937,40.17200385398106],[-7.490254319471201,40.171987498845695],[-7.490270173263118,40.17196574764339],[-7.490286610564857,40.1719406225045],[-7.490304322869621,40.171904760533664],[-7.490311598660643,40.17187138039277],[-7.490313658251514,40.17183715183908],[-7.490306417465406,40.17180693338554],[-7.490290011527695,40.17176510976395],[-7.490276529362758,40.1717219784832],[-7.490270087229121,40.17167550902419],[-7.490272049092965,40.171626717588964],[-7.490278058502608,40.171605650336815]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.54032209564162,7.098001449150597,18.543931823924005,-7.185610066691196,0.0036097282823845,-0.0876086175405994,0.1921631846688097,0.1924907932185477,0.1924907932185477,0.994111319911209,2.148710456409325,0.9941618963637412,2.1701019145895883,30.6900070500387,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:615633926:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5620500,E-REDES,,0.4025212435718459,LINE:005612,BUS:JUNCTION:60:01995,BUS:EREDES:1101S5335200:60,"[[-8.963050297048927,39.01631656532892],[-8.961323139318466,39.01548546749529],[-8.959089774099777,39.014410077353894]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.651118565398427,-1.906869193629615,17.65503752188307,1.915976644544107,0.0039189564846431,0.0091074509144921,0.1723159641642078,0.1723116624454259,0.1723159641642078,0.9914125874561596,-11.132815419640602,0.9917096637007036,-11.091749442970638,24.72606746508937,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:730545770:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5602100,E-REDES,,0.5485281233970959,LINE:005613,BUS:JUNCTION:60:00963,BUS:EREDES:1101S5335200:60,"[[-8.965005911987843,39.01268623123833],[-8.964534356405597,39.012936145960346],[-8.961662074096163,39.01387009643206],[-8.960140928864869,39.014390140101014],[-8.959317920528715,39.01423683013789],[-8.959231510845186,39.014180308859736],[-8.95920474041414,39.014153935755175]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.473728335040214,-1.700755053999628,14.477327004907895,1.7072882143965855,0.0035986698676815,0.0065331603969578,0.1414524885268794,0.1414461221879956,0.1414524885268794,0.9913699460101864,-11.1375075353241,0.9917096637007036,-11.091749442970638,20.2973867881876,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:615633983:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5620500,E-REDES,,3.3975843181309857,LINE:005614,BUS:JUNCTION:60:03179,BUS:JUNCTION:60:03387,"[[-8.98027682478226,38.98573802164529],[-8.98120976737239,38.98726138183977],[-8.981966540028077,38.98849701247457],[-8.982393811478937,38.989195942194215],[-8.982971816989643,38.98945181719577],[-8.984309769266073,38.98998042398119],[-8.98490984915358,38.990217455397506],[-8.985573054068134,38.990479305695494],[-8.98661782219028,38.990892042293176],[-8.987712597571834,38.991324471200194],[-8.988505795600974,38.99163772927411],[-8.989395489884343,38.99357017130677],[-8.988271926939472,38.99462414335359],[-8.987385841622478,38.99545539988598],[-8.985129044703204,38.99757229136505],[-8.984095178992813,38.99854203119597],[-8.982337452774354,39.00019385662635],[-8.981000308322988,39.00144765153305],[-8.979476211901542,39.00287668852149],[-8.97709194844173,39.005111942792446],[-8.974927151623824,39.007141217906664],[-8.97352481283321,39.00845583816011]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.605513240227523,-1.8006897536508204,17.63860512569474,1.8777707571218472,0.0330918854672148,0.0770810034710269,0.1723644924623072,0.1723295604080393,0.1723644924623072,0.987981523745042,-11.61214665216372,0.9904663721924496,-11.264072660318892,24.733030917248858,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:730545770:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5602100,E-REDES,,11.700989842797908,LINE:005616,BUS:EREDES:1114P5340100:60,BUS:JUNCTION:60:00963,"[[-9.021920630211941,38.920983277706256],[-9.021923125561155,38.921001183770755],[-9.021815286712167,38.9211872112811],[-9.02159024988221,38.92165198938804],[-9.020254414497886,38.92341924105154],[-9.019149026260854,38.92487941303195],[-9.018069401336074,38.92689269636031],[-9.01461350431357,38.93334732133811],[-9.013005248961813,38.93635404485093],[-9.012619083610648,38.93707711566765],[-9.012055630236746,38.93812742552956],[-9.011081576893668,38.93995167685362],[-9.010158845838387,38.94167772022988],[-9.009496091034082,38.943245033041485],[-9.0093400367839,38.944896112362244],[-9.00927032920189,38.94555701665765],[-9.0091213806179,38.94720979811887],[-9.008675593684908,38.95220090027175],[-9.008296280743178,38.95634659014057],[-9.008172325718164,38.95769037435714],[-9.007863680714461,38.961086633032416],[-9.007595087698558,38.96403672471619],[-9.007481162541128,38.96529467060146],[-9.006665568884982,38.96669120980708],[-9.005963067920266,38.967904997755134],[-9.003069114519823,38.972873317754214],[-9.00055257520691,38.97720794805475],[-8.999821147924814,38.97873178053102],[-8.998524790144984,38.9809535925849],[-8.996377622841141,38.984386272888116],[-8.995314336127567,38.98622020456644],[-8.99383470078395,38.988766319444046],[-8.993384113631222,38.98953611480736],[-8.992713596190635,38.99016295259522],[-8.991412600507902,38.9913842277542],[-8.987221249793887,38.99534295065398],[-8.985089416041271,38.99731471488295],[-8.98384785828419,38.99847990314504],[-8.982220756642695,39.000005667473964],[-8.980328824020859,39.001777267832374],[-8.979047133787889,39.002986905446086],[-8.97696177719488,39.00494243762433],[-8.974758685741913,39.006996784776504],[-8.973522006394717,39.008157800931606],[-8.967698883853283,39.01126606521837],[-8.965848421039425,39.01223970975137],[-8.965005911987843,39.01268623123833]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.52470463972822,-1.570685485672619,14.60292559190588,1.71587110233428,0.0782209521776593,0.1451856166616614,0.1428448256750397,0.1427150657993787,0.1428448256750397,0.984136887016407,-12.12863581459296,0.9913699460101864,-11.1375075353241,20.4971768797589,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:776118811:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5614800,E-REDES,,0.2448840629035928,LINE:005617,BUS:JUNCTION:60:02567,BUS:JUNCTION:60:00023,"[[-9.07663600808221,38.85308820693181],[-9.075191886625332,38.854981710354835]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6148 ANAIA-PÓVOA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2029857142857143,0.368854,9.2,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.12656889999825,14.598643207687877,13.132041917442614,-14.59117536439734,0.0054730174443626,0.0074678432905361,0.1915664321550401,0.1915844059005487,0.1915844059005487,0.986142982219562,-12.269177467332826,0.985955456216444,-12.237889586437502,59.71151812390486,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:735719618:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,1.123894972291923,LINE:005618,BUS:JUNCTION:60:00027,BUS:JUNCTION:60:02215,"[[-8.266872196054539,38.04562591798415],[-8.27000051109898,38.0467090400542],[-8.27308394521185,38.04605579692592],[-8.27723781519584,38.04240548581642]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.60876347768857,-0.1489993689375566,-17.59797476659932,0.173945751377928,0.0107887110892477,0.0249463824403713,0.1711009349814235,0.1710999131359115,0.1711009349814235,0.9903304819210222,-11.341490983691193,0.9897425432794048,-11.460306433813164,24.551719756266827,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:740252265:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5004100,E-REDES,,0.5438083464243054,LINE:005619,BUS:JUNCTION:60:02558,BUS:JUNCTION:60:02560,"[[-8.108268354363993,38.022701669305135],[-8.107569524320878,38.02026270979671],[-8.109300079066399,38.018299383385866]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.749471291119492,-2.1521071597641073,-3.74916140432482,2.1475217201166408,0.000309886794672,-0.0045854396474664,0.0417012083272835,0.0416741901915512,0.0417012083272835,0.9975744049268536,-10.116943000120507,0.9976324244342812,-10.131013468525545,5.983815228480926,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:618894573:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5621500,E-REDES,,4.520413648471381,LINE:005620,BUS:JUNCTION:60:00028,BUS:JUNCTION:60:03103,"[[-8.786340425954336,40.02869914089319],[-8.783943999495385,40.02687184252846],[-8.781723744822616,40.02518743019182],[-8.777049012050341,40.02164049813502],[-8.774551496748598,40.01974529066493],[-8.772636741942716,40.01829218008635],[-8.769893703083655,40.01621034514996],[-8.766600575452175,40.01371075285935],[-8.764905606009409,40.012424107786075],[-8.7633092450376,40.01121225335553],[-8.760925807284707,40.00940276307256],[-8.759267021573587,40.008143341977835],[-8.756616214049313,40.006130592455605],[-8.753871683966022,40.00404648843787],[-8.751155502527823,40.001983718191724],[-8.748588475217565,40.00012266215526]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6215 LOURIÇAL-POMBAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.04542818457244,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.581160855877518,8.919149600204001,-1.5763602914215171,-8.926060590419373,0.0048005644560009,-0.0069109902153723,0.0880536150765731,0.0884938224259424,0.0884938224259424,0.989882536720563,-3.604226369229781,0.9856074571552016,-3.6172778302123105,10.006651487074404,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:700929527:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5135000,E-REDES,,0.2848372432390339,LINE:005621,BUS:JUNCTION:60:00152,BUS:JUNCTION:60:00028,"[[-8.788739522941786,40.030509568709846],[-8.788187259966188,40.030090669930416],[-8.786353455728507,40.02871410726596]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.673848444294622,11.184325102159566,-12.671328771305102,-11.178727321432138,0.0025196729895196,0.0055977807274274,0.1642397546683774,0.1642584361506054,0.1642584361506054,0.9903228111427004,-3.588262003321642,0.989882536720563,-3.604226369229781,23.56987173921731,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:700929676:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5621500,E-REDES,,0.2616743960031305,LINE:005622,BUS:EREDES:1015S5904900:60,BUS:JUNCTION:60:00028,"[[-8.788893513033232,40.02738916362402],[-8.787964337881483,40.02786386873224],[-8.786340425954336,40.02869914089319]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6215 LOURIÇAL-POMBAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.04542818457244,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.313513716470125,-0.8805272763957719,4.313579028055726,0.8783897814454149,6.531158560019179e-05,-0.0021374949503569,0.04279740937274,0.0427922285126877,0.04279740937274,0.9898443266649944,-3.610819250510039,0.989882536720563,-3.604226369229781,4.839419842001472,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:708128358:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5621600,E-REDES,,0.4837803978509166,LINE:005623,BUS:JUNCTION:60:02562,BUS:JUNCTION:60:03098,"[[-8.659750979502903,39.89909944255552],[-8.662396421382812,39.898680974004336],[-8.664360119786902,39.896971582509615]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6216 POMBAL-RANHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,45.27969854722467,3.276963684352689,-45.26356539583667,-3.172794957334726,0.0161331513879972,0.1041687270179632,0.4510016484291654,0.4510049811468778,0.4510049811468778,0.9686076444373632,-4.692100907338223,0.968099226943024,-4.827767750524733,32.35794096332888,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:619283813:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0801L5635600,E-REDES,,0.365099039782105,LINE:005624,BUS:JUNCTION:60:03381,BUS:JUNCTION:60:00030,"[[-8.240059502148819,37.1057474998857],[-8.240037876149213,37.10575294407118],[-8.240003897930979,37.10576648207196],[-8.239963173009158,37.10577445768096],[-8.23972387367918,37.10582169371],[-8.23965328491339,37.105849024220014],[-8.239626432519673,37.105857933170796],[-8.239523955366758,37.10592083051249],[-8.239228417869139,37.105873838800136],[-8.239211550690607,37.10587144829394],[-8.239190577768557,37.1058694219391],[-8.239162259838984,37.10586828529029],[-8.239136149335776,37.10586885864578],[-8.23910202115474,37.105871971253],[-8.23906899904073,37.105877605816524],[-8.239046877741005,37.105882915111515],[-8.239021441097327,37.10589064225164],[-8.23900340539365,37.10589725437098],[-8.238713473092934,37.10601148306448],[-8.23869261615285,37.10601992684073],[-8.238671356378033,37.10602991179106],[-8.238648772622147,37.10604240288256],[-8.238625922297373,37.10605733608481],[-8.23859652538175,37.10608093438876],[-8.238579381321031,37.106097646527004],[-8.23856550966005,37.10611339157269],[-8.238552719786691,37.10613040613531],[-8.238361274442372,37.1061683332896],[-8.238329449706532,37.1062015930845],[-8.238301585562493,37.106227262372954],[-8.238273885735742,37.106249786805456],[-8.238237786058562,37.10627514812441],[-8.238187845159011,37.10630597330513],[-8.23813289057309,37.10633957824079],[-8.238070151369797,37.10637354156236],[-8.238009868435618,37.10640218638675],[-8.237941271142454,37.106430487231904],[-8.237872624323726,37.10645558931687],[-8.237827384896246,37.10646974050694],[-8.237784943579895,37.10648163651994],[-8.237739778377655,37.10649257082393],[-8.237703080127368,37.106500370846184],[-8.237617685042753,37.10651978407252],[-8.237537387886599,37.106540391088174],[-8.237455058294776,37.10656378414287],[-8.237411865757188,37.106577581931255],[-8.23739288549297,37.106584735285224],[-8.237368363556492,37.10659522750881],[-8.237337716478162,37.10661016742388],[-8.237310176215269,37.10662639307474],[-8.237300903535571,37.10663263668897],[-8.23727109599385,37.10665264880814],[-8.237239510978053,37.106672707558126],[-8.23721179060675,37.106688888293604],[-8.237181539155488,37.10670522445912],[-8.237156940815993,37.106717455753675],[-8.237119287611486,37.106734420231284],[-8.237060744865985,37.106760945529366],[-8.23697737803173,37.10679923370504],[-8.236920757851747,37.10682495527944],[-8.23688661375402,37.106841312852005],[-8.236860431284935,37.10685515839124],[-8.236837420403548,37.10686831630075],[-8.236813219380029,37.10688319628848],[-8.236789244747541,37.10689908525788],[-8.236748705562011,37.10692814441187],[-8.236699973231469,37.10696318485322],[-8.236655699104602,37.10699238244838],[-8.236597733051909,37.107029431391446],[-8.23655550680506,37.10705893349398],[-8.23650678719414,37.10709516324381],[-8.23647930820246,37.10711528122738]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6356 ALBUFEIRA-MONTECHORO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0847443820224719,0.2865363426966292,92.11348314606742,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.02909726707217,4.7416694636836585,-36.01684610402209,-4.73546996328936,0.0122511630500738,0.006199500394298,0.3632785056858754,0.3633244406116661,0.3633244406116661,0.9625663141552464,-13.742980928311692,0.9621015077206628,-13.805226025891168,41.08378363901918,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:631454077:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0813L5637000,E-REDES,,0.5341942494160105,LINE:005627,BUS:JUNCTION:60:00034,BUS:EREDES:0801S5063000:60,"[[-8.255613346554249,37.097817551122105],[-8.255458240911727,37.09767536365379],[-8.254946922025567,37.09727773595258],[-8.25448348271824,37.097019144267],[-8.254289363178897,37.09697706763518],[-8.25405103081053,37.096966411364306],[-8.253753278809135,37.09705125636429],[-8.253188619025172,37.09735590954471],[-8.253015114010143,37.097437903898694],[-8.252867095484223,37.09748987556646],[-8.252620945729328,37.09752989112802],[-8.252304743758899,37.09756632827323],[-8.252007630832399,37.0975957439256],[-8.251493627016856,37.097652167097905],[-8.25122989814625,37.09772333825509],[-8.250862272658063,37.09776461711916],[-8.250656387518218,37.09782345629363],[-8.250462553170633,37.09797092046105],[-8.25032696217798,37.09806630765997]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6352 ALBUFEIRA-ARMAÇÃO DE PERA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1990419861337683,0.3368371288743882,41.44861337683523,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.608338246331343,3.5639262517090895,-21.59313220560625,-3.5615052546982016,0.0152060407251006,0.0024209970108879,0.2183171172336636,0.2183549522748329,0.2183549522748329,0.9652722366325333,-13.43441293873511,0.9644264490065192,-13.494385710589109,36.30475555321856,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:632408793:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0813L5635100,E-REDES,,0.5357820318843786,LINE:005628,BUS:JUNCTION:60:00034,BUS:EREDES:0801S5063000:60,"[[-8.2556218185034,37.09781162227835],[-8.25546640868459,37.09766915580984],[-8.254954098666063,37.09727076327291],[-8.254488306272448,37.09701085850559],[-8.254291159791968,37.09696812724128],[-8.254049396339674,37.096957312329145],[-8.25374817011556,37.09704315207527],[-8.253182611235108,37.09734828371721],[-8.253009982986635,37.097429871686174],[-8.25286368457124,37.09748123787556],[-8.252619019293295,37.097521008627],[-8.252303255989686,37.09755740026708],[-8.252006176829534,37.097586806870794],[-8.251491048392971,37.09764335732362],[-8.251227297052836,37.097714528497825],[-8.250859570394766,37.097755825476945],[-8.250650368357023,37.0978156140949],[-8.250454961039816,37.09796426923225],[-8.250319538599317,37.09805953911565]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6352 ALBUFEIRA-ARMAÇÃO DE PERA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1990419861337683,0.3368371288743882,41.44861337683523,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.54430224176968,3.553295358419735,-21.52914126393151,-3.5510199112723138,0.015160977838164,0.0022754471474213,0.2176700252097708,0.2177079727075071,0.2177079727075071,0.9652722366325333,-13.43441293873511,0.9644264490065192,-13.494385710589109,36.19718558608482,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
