source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:634058442:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0801L5635200,E-REDES,,0.5899250199456083,LINE:005629,BUS:JUNCTION:60:00034,BUS:JUNCTION:60:00035,"[[-8.25563106778089,37.09780640445889],[-8.25568374617742,37.0978547092776],[-8.255825234411848,37.09800633583044],[-8.255954490694814,37.098209930263465],[-8.25596676647337,37.0983494197364],[-8.256020300319298,37.09850077791632],[-8.25600341293484,37.09865032681749],[-8.256029782318524,37.09876826610255],[-8.256088969231506,37.09886812263715],[-8.256073986363766,37.09908842989685],[-8.25611694961027,37.099172805199125],[-8.256134929036515,37.09922298443533],[-8.256145619029935,37.09930744770964],[-8.256144029396086,37.09938768890273],[-8.256140753035847,37.099482051500445],[-8.256137353325666,37.09954232707289],[-8.256121701044508,37.09960120085723],[-8.255915155510804,37.10032290661148],[-8.255733444725472,37.100948280480125],[-8.255565478445911,37.10122233390732],[-8.255417955610373,37.10179610369632],[-8.255421966181531,37.10182036507941],[-8.255425516860063,37.10183163364228],[-8.255431770074468,37.10183763718345],[-8.255451614576131,37.10184485195911],[-8.255495523676307,37.101853330084005],[-8.255564373685353,37.10185546565896],[-8.255598024194308,37.10185758397824],[-8.255657531002921,37.1018490426938],[-8.255703575890115,37.101828963879676],[-8.255728250839107,37.10181133129488],[-8.255756642068883,37.101796136685714],[-8.255776587402789,37.10177554455646],[-8.255808458590785,37.101762743109596],[-8.255855810814909,37.10175795387206],[-8.255921284217727,37.10175904755055],[-8.256007845644726,37.101784799112366],[-8.256033698974122,37.10180673081837],[-8.256046042980163,37.101836281665875],[-8.256051864954516,37.10187430933761],[-8.256054787918426,37.10191437645233],[-8.256051958664614,37.10193841072287],[-8.256049339836238,37.10196729248067],[-8.256055546559061,37.10199295718966],[-8.25606936100041,37.102006764952584],[-8.256097237214309,37.10202053991605],[-8.256124260119527,37.10203531594762],[-8.2561559147512,37.10205508799203],[-8.256207440027035,37.102077344078815],[-8.256241987328135,37.10209804115034],[-8.25628030282912,37.10212535704449],[-8.25631857313074,37.10213196659147],[-8.256341728071094,37.10213411376957],[-8.25636592427175,37.102133250302764],[-8.256390962272443,37.10213122357558],[-8.25641222427688,37.10212467749502],[-8.256430572136841,37.1021178100994],[-8.256441194078901,37.10210559854024],[-8.256444311272865,37.102099413976674]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6352 ALBUFEIRA-ARMAÇÃO DE PERA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1990419861337683,0.3368371288743882,41.44861337683523,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.624892375667915,-1.6618929118623376,14.6324748558974,1.6489422581221849,0.0075824802294839,-0.0129506537401526,0.1467293580349281,0.1467004665557645,0.1467293580349281,0.9652722366325333,-13.43441293873511,0.9658610230776932,-13.388108774132135,24.39593616010112,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:634058749:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0801L5635200,E-REDES,,0.5375327416888107,LINE:005630,BUS:EREDES:0801S5063000:60,BUS:JUNCTION:60:00034,"[[-8.2503116318701,37.098053122469096],[-8.250312115021977,37.09805277057085],[-8.25044736891033,37.09795761800294],[-8.250644349197064,37.09780777189584],[-8.250856868132082,37.097747033834644],[-8.251224695960031,37.097705718740514],[-8.251488469769681,37.09763454754923],[-8.252004722827008,37.09757786981593],[-8.252301768220827,37.097548472260854],[-8.252617092857717,37.09751212612592],[-8.252860273659035,37.097472600184545],[-8.253004851964208,37.09742183947341],[-8.25317660344624,37.09734065788938],[-8.253743061423075,37.09703504778602],[-8.254047761869215,37.09694821329398],[-8.254292956404615,37.09695918684732],[-8.254493129825606,37.09700257274404],[-8.254961275305236,37.09726379059277],[-8.255474576456116,37.09766294796531],[-8.255630290451228,37.097805693433955],[-8.25563106778089,37.09780640445889]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6352 ALBUFEIRA-ARMAÇÃO DE PERA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1990419861337683,0.3368371288743882,41.44861337683523,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.459022226022128,-3.5395306753629714,21.474133825524007,3.5416461595550066,0.0151115995018784,0.0021154841920352,0.2169990354918074,0.2169609639980007,0.2169990354918074,0.9644264490065192,-13.494385710589109,0.9652722366325333,-13.43441293873511,36.07931423922312,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:634379374:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5653200,E-REDES,,0.3172875667344648,LINE:005633,BUS:JUNCTION:60:00040,BUS:EREDES:1201S5904100:60,"[[-7.666626740082647,39.18753589787319],[-7.663970589900947,39.1888515749544],[-7.663524617672216,39.18907247319191]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6532 PONTE SÔR-ALTER DO CHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1090599455782313,0.3680492669387755,10.01055782312925,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.2515557957967935,1.1923756619427386,-5.251261047724091,-1.1947784301970057,0.0002947480727026,-0.0024027682542668,0.0532813645237547,0.0532888150120322,0.0532888150120322,0.9725596790365544,-5.041234033717641,0.9724679638843884,-5.050858625740826,12.067213544391358,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:623057545:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5630000,E-REDES,,6.026095979668045,LINE:005635,BUS:EREDES:1106P5397000:60,BUS:JUNCTION:60:03081,"[[-9.166058230076219,38.779722077862004],[-9.166057581874513,38.77969792490173],[-9.16603139016201,38.779689158071335],[-9.165995209801244,38.77967720986092],[-9.165949041452492,38.779662125293775],[-9.165924721161998,38.779656242358],[-9.165876940457261,38.779651422818],[-9.165873137404535,38.779651042126524],[-9.165871858257407,38.779650918333374],[-9.16587055622787,38.77965080375047],[-9.16579697977057,38.77964470822173],[-9.165755122090014,38.779641241410715],[-9.16564188845971,38.77962229145599],[-9.165641125819498,38.779609327091016],[-9.165640363309707,38.77959637173255],[-9.165642419513931,38.77958416609304],[-9.165647177213096,38.77955583074573],[-9.165650056425203,38.77953049357708],[-9.165654078114075,38.779495021622154],[-9.165655756141911,38.77947973868935],[-9.165676593587179,38.77945403541358],[-9.165681012236956,38.779423739382345],[-9.165682830239675,38.77941097737139],[-9.165683610005415,38.7794044128514],[-9.165685373252153,38.77938945344164],[-9.165686244474843,38.77938205039438],[-9.165687576612626,38.77936911252883],[-9.16568981824927,38.77934743813482],[-9.165696359847372,38.77928406498701],[-9.165702910469543,38.77922052061169],[-9.165709556383211,38.77915720058501],[-9.165712743842157,38.77912691544762],[-9.165713950400905,38.7791164377999],[-9.16571524419523,38.77910562609452],[-9.165718189876145,38.77908090986684],[-9.165721453608011,38.77905351553158],[-9.165723310768232,38.7790378887181],[-9.165725015716303,38.779018894364775],[-9.16572794897536,38.77900128533675],[-9.165716010625198,38.77896987298657],[-9.165687057332113,38.77894357447267],[-9.165657998769888,38.77893548148345],[-9.16561381464213,38.778928666320965],[-9.165465903439994,38.77891167147202],[-9.16530785024548,38.7788920188057],[-9.165148715229767,38.778871555791774],[-9.164875280968756,38.77885467958476],[-9.164733471362913,38.778841827446875],[-9.164699162120145,38.77884546365683],[-9.164686097964664,38.7788468492526],[-9.164638631371982,38.77885737557996],[-9.164604029101218,38.778875796021076],[-9.164596460017897,38.77887440368684],[-9.164580981822372,38.77887835979748],[-9.16441534827742,38.778834974540146],[-9.164400066018642,38.778830975078094],[-9.164312137661863,38.77880792682724],[-9.164309458398806,38.77880407718762],[-9.164308513014952,38.77879757296149],[-9.164310011885064,38.77878979505926],[-9.164309746351938,38.778751442533355],[-9.164309312583727,38.77868866255653],[-9.16430993100798,38.77861984711456],[-9.164311954056684,38.77855985583123],[-9.16431560234185,38.77850403877304],[-9.164319385283573,38.77845117505652],[-9.164324145897172,38.77839349257554],[-9.164328428775375,38.77834816390155],[-9.164333640101427,38.77829300860528],[-9.164339679491873,38.77822904544602],[-9.164347964094382,38.77814123701903],[-9.164351069303349,38.778108403452954],[-9.164357375123322,38.77805732798526],[-9.164364927261293,38.777996125829986],[-9.164378785309603,38.77788385721042],[-9.164380358913995,38.77783658879437],[-9.164381654678369,38.7777963848875],[-9.164380984499523,38.77776747602452],[-9.164380335571517,38.77773924255269],[-9.1643795716325,38.777706226997],[-9.164379016337872,38.77768209121069],[-9.164379523516102,38.77767497062762],[-9.164387720156205,38.777591441635685],[-9.164391818980784,38.77756048189721],[-9.164385087155342,38.77751580905118],[-9.164370175207308,38.7774337543975],[-9.164349762458714,38.777355666718826],[-9.164302809950616,38.777261356490484],[-9.164225621842478,38.77714509139822],[-9.164152928870871,38.77704367629503],[-9.164076394946216,38.77694002513686],[-9.164008542768201,38.77684310705679],[-9.164003831272451,38.77683637487744],[-9.163996687684264,38.77682616918988],[-9.163982306649428,38.77680563253452],[-9.163970939106482,38.77678499719065],[-9.163959973156752,38.77676507891532],[-9.163940664779748,38.77673002029921],[-9.163920895489209,38.77669411902568],[-9.163887749759153,38.77663392499232],[-9.163881486908405,38.77662254951996],[-9.163880340721358,38.776620469853995],[-9.163856755621692,38.77658727757309],[-9.163844193130458,38.77656915691944],[-9.163832980298377,38.77655286191714],[-9.163817207406751,38.77652995949662],[-9.163799537322019,38.77650636222293],[-9.163772539172184,38.77647029057912],[-9.163757321340707,38.776449968463695],[-9.163728809649546,38.776411874433244],[-9.163721347358516,38.77640190574373],[-9.16367398613064,38.77634380089469],[-9.16367134545719,38.776334636340074],[-9.163643780622701,38.77629756080502],[-9.163601864427891,38.77624119136179],[-9.163583006835662,38.77621583001993],[-9.163573443002775,38.77620296137818],[-9.163486684528042,38.776102750984826],[-9.163427706756982,38.776034632941666],[-9.163369068474257,38.77596690820959],[-9.16334509113615,38.77593920498763],[-9.163307808908536,38.77589614396489],[-9.163276168916347,38.77585573543089],[-9.163230098434056,38.77579691639428],[-9.163188658271217,38.7757439925511],[-9.16312337415115,38.77566062589673],[-9.163085779224332,38.77561261331111],[-9.163081844915007,38.7756070992824],[-9.163076184118093,38.77559915940043],[-9.163051157556819,38.77556410606528],[-9.163007821681251,38.775503380182464],[-9.162952706281134,38.77542612999192],[-9.162913762915007,38.7753715626174],[-9.16287465515804,38.77531676247911],[-9.162836251934774,38.77526293795131],[-9.162819634168283,38.77523965551236],[-9.162794566742951,38.77520174703025],[-9.1626977901978,38.775055342732486],[-9.162653795620276,38.77498878551571],[-9.162598472838763,38.7749050694295],[-9.16259266817772,38.77489512206885],[-9.162459549606435,38.77468050742251],[-9.162408267017923,38.774600043416974],[-9.162346834767636,38.77450034734354],[-9.162344098576524,38.7744733392886],[-9.162343173594243,38.77443865868785],[-9.162336337159555,38.77425790686712],[-9.162334196196195,38.77424107229315],[-9.162359351999033,38.774233202828626],[-9.162381208856548,38.77422557864571],[-9.162410033699015,38.774214397990946],[-9.162442852004851,38.774201659792844],[-9.162515502747807,38.77417343718341],[-9.162539967592837,38.77416393436962],[-9.162569874634215,38.774151996486054],[-9.162573831120882,38.77415026812476],[-9.162580503384547,38.774145354089065],[-9.162587964310553,38.774142468841006],[-9.162618759715437,38.77415067339477],[-9.162666134997254,38.77413240205316],[-9.162703520134338,38.77411797507053],[-9.162841887186978,38.77406424796254],[-9.16296562424129,38.77401579323569],[-9.16302718374649,38.77399168565148],[-9.1630752099151,38.77396988637746],[-9.163120983778324,38.773944305705285],[-9.163177965783147,38.77390198879353],[-9.163218313155717,38.77386156621482],[-9.16325535758466,38.77381472325008],[-9.163284424359302,38.77376524839114],[-9.16330924488542,38.77370457837912],[-9.163310699331964,38.77367854220975],[-9.163325651210961,38.77359180989102],[-9.1633560402253,38.77340092001234],[-9.163365436782493,38.773344709884036],[-9.163375680034356,38.77328337588819],[-9.163386972614024,38.77321580828458],[-9.163392894672857,38.77318040065582],[-9.163405085393261,38.77310569099724],[-9.163413216145802,38.77305586951231],[-9.1634240321042,38.77298956719366],[-9.163433362322532,38.77292556595635],[-9.163448625059505,38.772799737320724],[-9.163459701566207,38.77270840021438],[-9.1634709735436,38.77261545800365],[-9.163480034444234,38.77254075795399],[-9.163486319246358,38.77248900709124],[-9.163491831616618,38.77244354143695],[-9.163505531116122,38.77233061665167],[-9.163523848485267,38.77218122381974],[-9.1635421659147,38.772031839988784],[-9.163552342621117,38.77197868557306],[-9.163570374231002,38.77188453065642],[-9.163579256005836,38.77183813446397],[-9.163600219008398,38.77172862249361],[-9.163622023347083,38.77162320160498],[-9.163659541129624,38.77145281328343],[-9.163704359945195,38.77124932009876],[-9.163722874842513,38.77118632763303],[-9.163741346025402,38.77112349768915],[-9.163761912059744,38.77105353312955],[-9.16377633610127,38.7710044937347],[-9.1637874140547,38.7709667885987],[-9.163813512768073,38.77088552449918],[-9.163846891056735,38.77078164072513],[-9.163880588221534,38.77067673624947],[-9.163901025199035,38.77062258137248],[-9.163963787639757,38.77045625759239],[-9.16402784664447,38.77028650838907],[-9.164076178075089,38.77016236914993],[-9.164101094731397,38.770099716392046],[-9.164144265449075,38.76999114304629],[-9.164171135785429,38.769923545778795],[-9.164241532316082,38.769746516244],[-9.16428098110153,38.76964637094237],[-9.164324103266122,38.769536861149405],[-9.164365128076682,38.76943272046995],[-9.164413074012733,38.76930586415077],[-9.164463213428764,38.7691699536644],[-9.164474795976883,38.769138558416714],[-9.164480131204726,38.7691303322354],[-9.164490944263706,38.76912536347309],[-9.164600275638017,38.769146168718216],[-9.164621768360398,38.769150914956874],[-9.164748374840828,38.76917761153452],[-9.164762188339907,38.76916847266136],[-9.164777232766546,38.76915852121485],[-9.164782055533715,38.76914827281066],[-9.16479411572154,38.769118891041316],[-9.16481018757227,38.76907647563917],[-9.164824408308206,38.76903894077884],[-9.164842342073024,38.76899159969348],[-9.16485478935709,38.76895874651679],[-9.16487686816161,38.76890044239196],[-9.16489960113891,38.76884043001608],[-9.164927225905572,38.76876778156471],[-9.1649901184266,38.76860595991893],[-9.165020611877337,38.768527998534054],[-9.165057430566259,38.768433884377664],[-9.16508184447223,38.76837077645157],[-9.165091121625702,38.76834469807828],[-9.165131581627096,38.768231040936755],[-9.165145259964856,38.76819261906524],[-9.165163438362429,38.76814152854431],[-9.165170136386742,38.76811692322145],[-9.165189966805391,38.768043974324776],[-9.16521309746743,38.76795893487426],[-9.16522729011186,38.767906726606704],[-9.16524587534247,38.76783839166583],[-9.165263520948788,38.76777351499595],[-9.165298472983439,38.767644980691365],[-9.165326038996778,38.767543606983864],[-9.165340126575071,38.76747137543101],[-9.165362012851427,38.767359134580474],[-9.165374406832635,38.767295520392615],[-9.165393336489958,38.767198456702914],[-9.165402352576674,38.76712401807094],[-9.165407863788671,38.76708495680498],[-9.165412331041983,38.76705328211105],[-9.165420201307612,38.766997508636784],[-9.16542662093761,38.7669520348313],[-9.165430991129485,38.7669144339036],[-9.165437705614263,38.7668567069655],[-9.165443959211943,38.76680292048537],[-9.165444927694853,38.766792697142755],[-9.165448724280987,38.76675282233067],[-9.16545348934415,38.76670272417546],[-9.165454342046678,38.76667890017312],[-9.165455789364746,38.766638082316724],[-9.165459321118824,38.7665392091638],[-9.165462377512796,38.76645363563609],[-9.16546345651374,38.76642317092771],[-9.165464775790602,38.76638623653744],[-9.165463322285058,38.766291118674545],[-9.165461932877944,38.766200441058025],[-9.16546080094663,38.766126803803346],[-9.165459793365658,38.76606098416464],[-9.165459078486778,38.76601464567431],[-9.165458048421128,38.765994297298185],[-9.16545587747313,38.76595150272304],[-9.165452816273131,38.765890871693195],[-9.165449005739067,38.765815789871105],[-9.165446542581886,38.76576709781063],[-9.165444129761568,38.765742618106955],[-9.165431734079691,38.76554064815079],[-9.165422200135318,38.76546839134174],[-9.165407712141059,38.765362984837864],[-9.165384536884192,38.76523201915523],[-9.165368826851514,38.765148755469866],[-9.165353641225146,38.76507472007562],[-9.165330503004055,38.7649710204773],[-9.165321621517785,38.76491047695084],[-9.16531956987429,38.764820931136505],[-9.165301412496301,38.764730708085665],[-9.165293651638342,38.76470795112157],[-9.16526540581445,38.764630599286626],[-9.165149901477196,38.76439600543895],[-9.165140121165045,38.764374419314905],[-9.165125444956207,38.76434204017785],[-9.165104268131065,38.76429529713692],[-9.165089003832572,38.764247673089486],[-9.165073316073382,38.764211366508],[-9.165043094932695,38.76414140942054],[-9.165007374603078,38.764058709961574],[-9.164946492195405,38.76391777274814],[-9.164893644498552,38.76379544651145],[-9.16488314331184,38.76377492064291],[-9.16482743988276,38.76366596909754],[-9.164776058230972,38.76356549162991],[-9.16471775106473,38.76345148268001],[-9.164640809094232,38.76330100394071],[-9.164537928523705,38.763142097982346],[-9.164471126444532,38.76303891923132],[-9.1643763776597,38.76289257010342],[-9.164324908372798,38.76281306322151],[-9.164254254394061,38.762713989878634],[-9.16420539736736,38.762647277876944],[-9.164154193639872,38.76257738883943],[-9.164078015943044,38.76247340092296],[-9.163955070352825,38.762321481549016],[-9.163852553705853,38.76219481045257],[-9.163815890525056,38.762149510070856],[-9.163732294214247,38.762052784633426],[-9.163705972380257,38.76202094052774],[-9.163679650569852,38.76198909641563],[-9.163664727644756,38.76195707956536],[-9.163642496648746,38.76192888348387],[-9.16361406730606,38.761894490761065],[-9.163603443015369,38.76188214488837],[-9.163588173763648,38.76186441737111],[-9.163570482313396,38.76184386479397],[-9.163545319793824,38.76181501899977],[-9.163501020909539,38.761764345263224],[-9.16342490500359,38.7616772999233],[-9.163383402168133,38.761629835233265],[-9.163295727820563,38.761531857367146],[-9.163281650433532,38.761516992756945],[-9.163263904705497,38.76149825116762],[-9.163253156761897,38.76148689720545],[-9.163231406052716,38.76144968905518],[-9.163185391849304,38.76137094418123],[-9.163157844823278,38.761317897517],[-9.16309307157567,38.7611931624959],[-9.163039715613152,38.76111986899563],[-9.16294664916451,38.7610196684931],[-9.162854752453347,38.760911197486195],[-9.16277280413138,38.76081447480151],[-9.162718725506249,38.760756473672465],[-9.162667119035557,38.76070236907614],[-9.162620780702929,38.76065378476616],[-9.1626025317542,38.76064321753936],[-9.162565872859993,38.76063247943913],[-9.162529554180004,38.76062219772122],[-9.162446260991844,38.76055828387614],[-9.16241524702681,38.76053447973675],[-9.16239856356535,38.760515971849784],[-9.162327574094958,38.760437212712866],[-9.16218837820837,38.76028278644213],[-9.162136574356929,38.760225305438254],[-9.162043155751707,38.76013884411276],[-9.16198311955547,38.760083291224106],[-9.161948256785925,38.760051026584314],[-9.161863140374734,38.75997224758384],[-9.1618026858247,38.75991238357555],[-9.16174308687077,38.759848008117665],[-9.16173018542168,38.75983406975327],[-9.161580594945011,38.75970065936216],[-9.161500057390011,38.759629829607015],[-9.161406451476024,38.759542234430434],[-9.161328378586413,38.75946916692768],[-9.161318279606025,38.759459698690094],[-9.161158424132264,38.75931796495094],[-9.16113986072463,38.75930549061768],[-9.161042524077748,38.7592400240221],[-9.160924202292168,38.75916086123689],[-9.160759469267083,38.75905909225571],[-9.160706191152164,38.759026178711224],[-9.160625319625021,38.7589800415269],[-9.160573423575958,38.758950430604024],[-9.160508884189758,38.75891360767279],[-9.160442431175824,38.75887009978483],[-9.1602631450632,38.75875220822835],[-9.160118472679223,38.75865330636674],[-9.159958859428617,38.75854418588958],[-9.159861488958168,38.75847861950382],[-9.159652322149983,38.75834508221104],[-9.159552795374283,38.75828153425357],[-9.159466969407124,38.75822673834368],[-9.159375646689991,38.758213795698516],[-9.15934339209139,38.75820922418267],[-9.159321846123145,38.758205324143724],[-9.159039616164273,38.758171171251064],[-9.159019608044876,38.758174229637675],[-9.15900018540618,38.75817720180381],[-9.158955152877713,38.758184092286776],[-9.158888707578361,38.75820439436648],[-9.158781027467352,38.7582373003902],[-9.158711427551124,38.75825904431454],[-9.15867154865472,38.758271537255276],[-9.15859124113505,38.75829669907433],[-9.158489951962295,38.7583284407134],[-9.158398042632385,38.75835724439305],[-9.158303837685507,38.75838641947121],[-9.158203170717089,38.75841744378348],[-9.158132203278207,38.75843931647785],[-9.157994174109929,38.75848186543413],[-9.157901982759256,38.75851028386828],[-9.15779517619689,38.75854319933022],[-9.157696763630447,38.758573419736585],[-9.157585723005832,38.75860711982756],[-9.15748865690027,38.75863658059449],[-9.157374397293976,38.75867125455737],[-9.15728150041331,38.758699444494695],[-9.157191501581488,38.75872676219616],[-9.157071273787885,38.75876324475235],[-9.157008571200262,38.75878227886154],[-9.156916636149337,38.75881017182194],[-9.156788000471309,38.75884921399535],[-9.156700097405988,38.75887589139918],[-9.156560132727016,38.75891836556693],[-9.156507315260907,38.758923945200976],[-9.15646962619748,38.75892792387448],[-9.156465330013166,38.75892837590797],[-9.156447530329007,38.75891293057489],[-9.15640669583713,38.758840172725115],[-9.156337443097982,38.758693241980936],[-9.156253853720965,38.758544527250514],[-9.156179782655862,38.758376776687086],[-9.15608498182033,38.758192174132795],[-9.15605272265377,38.75812933958041],[-9.155996568184307,38.758018964363686],[-9.155982636599749,38.75799402690477],[-9.155913531431619,38.75787017245962],[-9.155805781754022,38.75767696364351],[-9.155791663126113,38.75765261330325],[-9.155721271343932,38.757531256150926],[-9.155572220926665,38.75730813395418],[-9.155359768086438,38.7569856889663],[-9.155201143799168,38.75675901099887],[-9.155023693397355,38.7565125454833],[-9.154970157504437,38.75644354646047],[-9.154909774472936,38.756374382173746],[-9.15416681679929,38.755599309018415],[-9.153821134263708,38.755250787281945],[-9.153457263785661,38.75488989372122],[-9.153384114107347,38.75481990343539],[-9.153347049225333,38.75478442163603],[-9.153319084380183,38.75478608935123],[-9.153311072229462,38.75477843974513],[-9.15330161507787,38.75476626285876],[-9.153270487498718,38.75459209965298],[-9.153262586648983,38.75455191302917],[-9.15327212568589,38.754541596818456],[-9.153268570266281,38.754523792529106],[-9.153264444320712,38.754503894418335],[-9.153259410302622,38.75447597832854],[-9.153248907780329,38.754401774108544],[-9.153230805770853,38.754310935926206],[-9.153228794409882,38.7542352162315],[-9.153329039338209,38.754086909797735],[-9.153588066575848,38.75400220587533],[-9.153892630585226,38.75390744673602],[-9.154138619208025,38.75382651280297],[-9.154429228980668,38.75373344171263],[-9.154810119851364,38.753601026271625],[-9.154907464706994,38.75357456487765],[-9.154971406020069,38.753554746384275],[-9.15501422539055,38.753541274133596],[-9.155077414903575,38.75352681277755],[-9.155171204097652,38.753494653365635],[-9.15527345916259,38.75346405913744],[-9.15532595268371,38.75344896170675],[-9.155375273356345,38.75343481984668],[-9.15545433949085,38.753385872602564],[-9.155524589149955,38.7533148614665],[-9.155538111123635,38.75328142327639],[-9.155542077670164,38.75324665458611],[-9.155546520046647,38.75321861953391],[-9.15554818724047,38.75319199599207],[-9.155575249547926,38.753106284208215],[-9.155589925580848,38.753063449809446],[-9.155605161090937,38.753017908177206],[-9.155642717783628,38.75298234072444],[-9.155682192657423,38.7529562326191],[-9.155819227603088,38.752909956891294],[-9.156187672736227,38.75278855445005],[-9.156357300581673,38.75273293053565],[-9.156549564307996,38.75266265039762],[-9.156735737703293,38.75261295206125],[-9.156956543525954,38.752532422271734],[-9.157105510994299,38.752490526215205],[-9.157144708655435,38.752490920891894],[-9.157199430120842,38.75248930571008],[-9.157224893716256,38.75248574937509],[-9.15727244624391,38.75249843834733],[-9.157296357937083,38.7524997778247],[-9.15732686838681,38.75249359194555],[-9.157621534984079,38.752388064637415],[-9.158116888464363,38.75223036658452],[-9.158542692383827,38.75209285146963],[-9.158587465029632,38.75207691964612],[-9.158631056328376,38.75205320647144],[-9.158664288766731,38.75202507142657],[-9.15869272999442,38.751994123018264],[-9.158847491446107,38.751797240288795],[-9.158885198851642,38.751745861847006],[-9.158902379942603,38.75170941854208],[-9.158910786780384,38.751657117627765],[-9.158905603840386,38.75163981423307],[-9.158774824010735,38.751366983574975],[-9.158724679382082,38.75126971706334],[-9.15868084326008,38.7511647474949],[-9.158656255462512,38.75113305807173],[-9.158633815815826,38.75111480736672],[-9.15851774119638,38.75089350669547],[-9.158373197381911,38.750612004901036],[-9.158315619623362,38.750499256095765],[-9.158291238888692,38.750449071826985],[-9.158260549083526,38.75038887229238],[-9.158217125669728,38.7503062021334],[-9.158177229630923,38.750243318059574],[-9.158162067462564,38.75021673420478],[-9.158136557917054,38.75016883878055],[-9.158131279614533,38.75012156734283],[-9.158128395455284,38.750100100143705],[-9.15813234334421,38.750068141941284],[-9.15813937431794,38.75005065916328],[-9.158146989186093,38.75002655955506],[-9.158162278538283,38.750002599714634],[-9.158169613343533,38.74998946501743],[-9.158186354408539,38.749972896806845],[-9.158202572435274,38.74994149739574],[-9.158202048243801,38.74990490344207],[-9.158077305534837,38.74962268681812],[-9.157927448966099,38.74934580699956],[-9.15771903061385,38.748947466951286],[-9.157555036679744,38.74862937407898],[-9.157440367496267,38.748413320410066],[-9.1573631933221,38.74827250372344],[-9.157205679040178,38.747974539853615],[-9.157163502011693,38.747899199652494],[-9.157152240709001,38.74788149911498],[-9.15715030228418,38.74787545389468],[-9.157152074558404,38.74787069124781],[-9.157283505871854,38.74781216737991],[-9.157294068262308,38.747797103768015],[-9.157298994466037,38.74779490767759],[-9.157305528216963,38.747790103240696],[-9.157309500882725,38.747787185888825],[-9.157324489007609,38.747775947766364],[-9.15732007515978,38.74776491595345],[-9.157286054368887,38.74769044101976],[-9.15718851820671,38.74751320431649],[-9.157179726825053,38.74748643830349],[-9.157156193336837,38.747439867453274],[-9.157146627778127,38.747432952351595],[-9.157142742423726,38.74742750071203],[-9.15713396788678,38.74740030217425],[-9.15713110564685,38.74738757228498],[-9.157126757275138,38.74735940710749],[-9.157125553144388,38.747310622573735],[-9.157163383916792,38.74725025381596],[-9.157221756341475,38.747192974605674],[-9.157444562105411,38.74707978218996],[-9.15771364334847,38.746966705526795],[-9.158330848968392,38.746709292614675],[-9.158930382973889,38.74645913892119],[-9.159266372893649,38.746330292448356],[-9.159415388290249,38.74627267449027],[-9.15996443398923,38.746083653869256],[-9.160172927478897,38.7460076401732],[-9.160304660068105,38.74595769467314],[-9.160338478678412,38.74594980345249],[-9.160351124045626,38.74594208958694],[-9.16035254312993,38.74593277206759],[-9.160316414037444,38.74585741578511],[-9.160306175969822,38.745832500323736],[-9.160302478344983,38.74582411060252],[-9.160319793162545,38.74581476126519],[-9.160388739343771,38.74578921186648],[-9.16052504606808,38.74574865699231],[-9.161074789704344,38.74551981968301],[-9.161598300802188,38.74530831674035],[-9.161911957355485,38.74517565104497],[-9.162057540837544,38.74511405152413],[-9.162207094518093,38.745047804834094],[-9.162366676791832,38.744965489720265],[-9.16261172190222,38.74483214813815],[-9.162907548238772,38.744669244843024],[-9.163247517271516,38.74448229675797],[-9.163469297772433,38.74436065265154],[-9.163828130866685,38.74416357373845],[-9.164028329134444,38.74405533358449],[-9.16411420490933,38.74400833807203],[-9.164165331453637,38.743981196366526],[-9.164172386116098,38.74397747688498],[-9.164203571946894,38.74388991604664],[-9.164212996123034,38.74388221220804],[-9.164218766373212,38.74387476584598],[-9.16424824451795,38.743847518112254],[-9.164288053890584,38.74381644986982],[-9.164329590285874,38.74378390709456],[-9.16444705428087,38.743721246942144],[-9.16472433053463,38.74356551103489],[-9.16493414080376,38.74345164458798],[-9.165144145770928,38.7433321822169],[-9.165236015631583,38.74328461042555],[-9.165239274910293,38.74327214186679],[-9.16531688528953,38.74323195638446],[-9.1653429608021,38.743218448299814],[-9.165450155261441,38.743165597359656],[-9.165503623292585,38.74313340802107],[-9.165582360672893,38.74307648495917],[-9.165626520148603,38.74304485532654],[-9.165652662525035,38.74303040977307],[-9.165752448329478,38.7429862625574],[-9.165773239534799,38.74297561155868],[-9.165806030437636,38.74296040453584],[-9.165810456078693,38.74294826793571],[-9.165824539815905,38.74294227024423],[-9.165844107734895,38.74293213449285],[-9.165848335778682,38.74292942177032],[-9.16588283545713,38.74293061176729],[-9.165899884588802,38.74291968759656],[-9.165922233432573,38.742905392654656],[-9.165932416708957,38.74289930335903],[-9.165998691237325,38.74286589250372],[-9.166009608399007,38.74287001152082],[-9.166021125339947,38.74287663839717],[-9.166043424824075,38.74288761967981],[-9.166072382111354,38.7428968846004],[-9.166085227833719,38.74290074333091],[-9.166099464889287,38.74289899591813],[-9.166116720945286,38.742895240071576],[-9.166130624918,38.7428863524394],[-9.166140788670663,38.742877317756765],[-9.166199263723474,38.74283585982173],[-9.166221943329676,38.74282217442337],[-9.16627640153391,38.74278930038417],[-9.166369942066924,38.74272768781182],[-9.166469880890668,38.74267189158042],[-9.166575815264968,38.74261074560151],[-9.166662696208002,38.74256429780266],[-9.166709366244174,38.74253851859665],[-9.16674049523756,38.74251737189292],[-9.166887314548328,38.742436082453324],[-9.166974349025784,38.74239153370359],[-9.167046829955353,38.742354689360596],[-9.167207892051357,38.74226494114831],[-9.167516473066968,38.7421106057063],[-9.167622110654433,38.742062468636675],[-9.167848332632214,38.74193800248002],[-9.167856356258161,38.74193052695221],[-9.167946204148134,38.74188415998995],[-9.168146188487633,38.741778698101335],[-9.168230555847341,38.74173355053617]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.02339089069965,1.0283118951661194,-9.013045502374103,-2.219960379852725,0.0103453883255451,-1.1916484846866058,0.0888832527871646,0.0909807910304127,0.0909807910304127,0.9831955366472028,-12.78680304505749,0.981746490001022,-12.891012344440124,14.505634640776254,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:624174218:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5653100,E-REDES,,0.4198733136764335,LINE:005639,BUS:JUNCTION:60:00596,BUS:JUNCTION:60:02565,"[[-8.517779485303796,38.93576223971211],[-8.513153394877923,38.93690674078194]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.039506958548111,-0.8271833015285246,-10.038157999789597,0.8275467032560248,0.0013489587585162,0.0003634017275001,0.0989867117608063,0.0989833306272097,0.0989867117608063,0.9792481265909758,-16.93959292774301,0.9791537843523104,-16.966029876149648,14.20386163880131,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:624281500:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5628600,E-REDES,,0.5672525784344322,LINE:005640,BUS:JUNCTION:60:00050,BUS:EREDES:1508S5903500:60,"[[-8.962893807870998,38.57832180387254],[-8.965959533301584,38.57847042052176],[-8.967350458018782,38.57861507506977],[-8.968260508547925,38.57977449490821],[-8.968509138786779,38.579661196438934],[-8.968528990407998,38.579652154435614]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.90242639143318,4.289832164796226,-8.900700752812678,-4.2897602762658575,0.0017256386205009,7.188853036854681e-05,0.0963077153317803,0.0963320549460003,0.0963320549460003,0.9873614950755264,-13.824045808581078,0.986953625913922,-13.850120869172155,13.822938003443872,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:757738393:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5013000,E-REDES,,0.7601153274991269,LINE:005641,BUS:JUNCTION:60:01990,BUS:JUNCTION:60:03139,"[[-8.745624571649646,38.59935286508018],[-8.739558588671295,38.600561273306305],[-8.737148795235033,38.60104168280986]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0130 ALGERUZ-PEGÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.671670172796198,-7.361887656068195,-9.664708920772282,7.365586718300037,0.006961252023915,0.003699062231842,0.1172834242169865,0.1172374364051467,0.1172834242169865,0.9972371883475446,-14.266888085617094,0.9973577930207496,-14.330149424970958,25.43281453257868,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
