source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:627394458:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0805L5642700,E-REDES,,1.2769579121461718,LINE:005642,BUS:JUNCTION:60:03271,BUS:EREDES:0805S5063500:60,"[[-7.940508112934521,37.03782200025706],[-7.940488180368725,37.037801198511],[-7.940487046715426,37.037796078608494],[-7.940487799631007,37.03779165556659],[-7.940491331850446,37.037777045896185],[-7.9404978384712,37.037764107992665],[-7.940501383800334,37.03774875045486],[-7.940504438769203,37.03773171613745],[-7.940507487528899,37.03771267242374],[-7.940508535516257,37.03769365252187],[-7.940507467941811,37.037675611381395],[-7.940503233575884,37.03764295879856],[-7.940500040504879,37.03760742446717],[-7.940493709859386,37.03756805553765],[-7.940486563923314,37.03753109115236],[-7.940480417147628,37.037499093270775],[-7.94047353134377,37.037461489543205],[-7.940469076585181,37.03743157585628],[-7.940463500958796,37.03739592955888],[-7.94045838152253,37.03735765287075],[-7.940453331154765,37.03732321485198],[-7.940446420213963,37.03728668335472],[-7.940440745549199,37.03725019890076],[-7.940434432002567,37.037213001572304],[-7.94042792104376,37.03717384860325],[-7.940423396580308,37.03714036656325],[-7.940416580622981,37.037101825829716],[-7.940411596445754,37.03706341419498],[-7.940405095283411,37.03702484693513],[-7.940398644230553,37.03698871264473],[-7.940392153191833,37.036950595935004],[-7.940387553826489,37.03691561799535],[-7.940382451768371,37.03687940477956],[-7.940377164509628,37.03684084848269],[-7.940370641152024,37.03680218206602],[-7.940364722399926,37.036764453735564],[-7.940358814915949,37.03672671641201],[-7.940353294264134,37.036687114495756],[-7.940347667785408,37.0366493776238],[-7.940341635710211,37.03661202755818],[-7.940336904221068,37.036575968117496],[-7.940329794587739,37.0365380396301],[-7.940324594202063,37.03650071793483],[-7.94031866790632,37.03646601718401],[-7.940312049474137,37.03642943208085],[-7.940305557350491,37.03639178391769],[-7.940301098526458,37.03635905887349],[-7.94029537594475,37.03632380879607],[-7.940288941753443,37.03628547591133],[-7.94028512604481,37.03625177874628],[-7.940279462274747,37.03621549253145],[-7.940272988439608,37.03617952939609],[-7.940266527849433,37.036147251658925],[-7.940261498781613,37.03610886697164],[-7.940256722243719,37.0360728705271],[-7.940252121568228,37.03603846024931],[-7.940247647809286,37.03600274362371],[-7.940242769088118,37.03596716150568],[-7.940235221753213,37.03592901604652],[-7.940229286561488,37.03589341420336],[-7.940224412632414,37.03586040915274],[-7.940220115725076,37.035825891233664],[-7.940213002014771,37.03578963871884],[-7.940207076109747,37.03575034250036],[-7.940201739853404,37.035713462100304],[-7.940197904737455,37.035678566474466],[-7.940196177193812,37.03564137651641],[-7.940192304470842,37.03560355235067],[-7.940190803147167,37.03556579508245],[-7.940186762469598,37.035527718345605],[-7.940180710770048,37.03548929595957],[-7.940176111151466,37.03545001088647],[-7.940169440428074,37.035411929908086],[-7.940162089003086,37.03537189250888],[-7.940155697180005,37.03533464997439],[-7.940151890414757,37.035297429628955],[-7.940145942121868,37.03525812435742],[-7.940138839869954,37.03521733946907],[-7.940134213762909,37.03517966726594],[-7.940124517312537,37.0351290745467],[-7.940117152075525,37.03509008236225],[-7.940112685374753,37.03505159945116],[-7.940106649714402,37.03501129384697],[-7.940100824580984,37.03497219601618],[-7.940096336998927,37.03493308232071],[-7.940089639719757,37.03489665926148],[-7.940084630813702,37.03486822240926],[-7.940079481450574,37.03482857601349],[-7.940073718240969,37.03479168590274],[-7.940067354686392,37.03475217270794],[-7.94006110692534,37.03471130809361],[-7.940054068790091,37.03467188391644],[-7.940047892322862,37.03463396591641],[-7.940042895347839,37.03459631112923],[-7.940037576731339,37.03455694378865],[-7.940031986043995,37.03451850411128],[-7.940026180727259,37.034480496600956],[-7.940020867553198,37.03444344501892],[-7.940016172032055,37.03440660167929],[-7.94000992113629,37.034367007564335],[-7.940003188083469,37.034326962135545],[-7.939996801445659,37.034287719217865],[-7.939989525662335,37.03424449213288],[-7.939983277214155,37.03420393387394],[-7.939976611535156,37.03416392459408],[-7.939969852327854,37.03412535687558],[-7.939964024117246,37.034087538547645],[-7.939957761808341,37.03404803451652],[-7.939951304454117,37.034010116054255],[-7.939945027780426,37.03396738616604],[-7.939938693031074,37.033929882392954],[-7.939932129458099,37.03388951284539],[-7.939925205305284,37.033849512154056],[-7.939925172175684,37.03384927782222],[-7.939918535843044,37.03379760873029],[-7.939915865395093,37.03379133296767],[-7.93991128000288,37.033755426911135],[-7.93990639633632,37.033717456920954],[-7.939899633513759,37.03368035793495],[-7.939894618562216,37.03364096404021],[-7.939891559741944,37.033605853388934],[-7.939889354250854,37.03357108652202],[-7.939885611491255,37.03353531698432],[-7.939881012625254,37.03350031197405],[-7.939877326250396,37.03346447044108],[-7.939874905435043,37.03343041507123],[-7.939874313612314,37.03339756107847],[-7.939873114326351,37.0333649223616],[-7.939872278591289,37.03333073438997],[-7.939872628196686,37.033298945180256],[-7.939873783406014,37.033268598984264],[-7.939872806428226,37.03323247348203],[-7.939874943807824,37.03319592049441],[-7.939878836566055,37.033158550366544],[-7.939882952271524,37.03312191046556],[-7.939886181817059,37.033084575308926],[-7.939890447314149,37.033046466903805],[-7.939893914664258,37.033008420284574],[-7.939896177650065,37.03297107455569],[-7.939897684506151,37.0329349620727],[-7.939902965590534,37.03289523337845],[-7.939905331327955,37.0328572480543],[-7.939908969444739,37.032818327670434],[-7.939912590284667,37.03277733479547],[-7.939917118302703,37.03273761389446],[-7.939920819768976,37.032700315539145],[-7.939924404276685,37.03266035883576],[-7.939927847506413,37.03262295193434],[-7.939931358122337,37.03258556316279],[-7.93993462873742,37.03254528156614],[-7.939939351136887,37.03250870571362],[-7.939942537979039,37.03247045139036],[-7.939944763631342,37.032434529288786],[-7.93994926659901,37.03239581754308],[-7.939951707967648,37.03235455243898],[-7.939956300115737,37.0323161291791],[-7.939959790662392,37.03228224553797],[-7.939963081662334,37.032247262268015],[-7.939965841237041,37.0322090703278],[-7.939968875338152,37.0321734468823],[-7.93997228114066,37.032137499650894],[-7.939975366164773,37.03209949745984],[-7.939979066620038,37.032062577546746],[-7.939982876747593,37.03202673909533],[-7.93998604941197,37.03198963811562],[-7.939989365963984,37.03195342041727],[-7.939992249388761,37.031919607879026],[-7.939992880205391,37.03188770197585],[-7.939993021023936,37.03185847146241],[-7.939992445933092,37.03183236650971],[-7.939992472932218,37.03180818180957],[-7.939989865466447,37.03176789072044],[-7.939987583799349,37.03172765422106],[-7.939985742804802,37.03169095964126],[-7.939981964095292,37.03164714347367],[-7.939979206958678,37.03160827583384],[-7.939976062025043,37.03156719093326],[-7.939973222963379,37.03152962070276],[-7.939969738377672,37.03148952643141],[-7.939967606723465,37.03147012293298],[-7.939963725414114,37.03144479657424],[-7.939960412973875,37.03140328789843],[-7.939958874462011,37.03136251195282],[-7.939956028068597,37.03132339186666],[-7.939952644413115,37.031292344509254],[-7.939952589507981,37.03129183081017],[-7.939952388451105,37.031291334896615],[-7.939952121521641,37.03129021713772],[-7.939948439821322,37.03124358978117],[-7.939944473321254,37.031202963097414],[-7.939940751751448,37.03116326491181],[-7.939937735258503,37.031120278954596],[-7.939934769698294,37.031074914251704],[-7.939930689134829,37.03103048486245],[-7.939926477774633,37.030988911656806],[-7.939922011092076,37.03094607653906],[-7.939918356119411,37.03090672086555],[-7.939914424862361,37.03086549952853],[-7.939911865523763,37.03082397404171],[-7.939908163365923,37.03078551035128],[-7.939904902221176,37.030745975097844],[-7.939901950744066,37.030708440721874],[-7.939899136693587,37.030669888357096],[-7.939895710609758,37.03063338043531],[-7.939892633657981,37.03059658473413],[-7.939889294400144,37.03055683309585],[-7.939885343834495,37.03051883755893],[-7.939881170726534,37.03048442792541],[-7.93987781758207,37.03045020884044],[-7.939874357303391,37.030413899097134],[-7.939871085315922,37.030383167287944],[-7.939868617647882,37.030349904767306],[-7.939866205439952,37.03031246136585],[-7.939862239867435,37.03027150127827],[-7.939861108843474,37.03023407796642],[-7.939857877274147,37.03019620973753],[-7.939855740590213,37.03016988599816],[-7.939854593057228,37.03014350979164],[-7.939852144937776,37.03012036633035],[-7.939849975073908,37.03008935696676],[-7.939848214073218,37.030070071199475],[-7.939846211150695,37.03005313683725],[-7.939843715977799,37.03002188365862],[-7.939841217670587,37.029996352276875],[-7.939838661742768,37.02998033611388],[-7.939835299447272,37.02994977535918],[-7.939833448455506,37.029921577851574],[-7.939831624334534,37.029891632309045],[-7.939829831405341,37.029867165329755],[-7.939828437719649,37.02984035620995],[-7.939827831966059,37.02982200942141],[-7.939826158988634,37.02979453305758],[-7.939825674148895,37.02976832011227],[-7.939825177485751,37.02973339378883],[-7.939823781336199,37.02970756683204],[-7.939824297694989,37.029680977053424],[-7.939821420647275,37.0296362161975],[-7.939822297305609,37.0296004180522],[-7.939820140780989,37.02958647499672],[-7.939818333752951,37.029576569304936],[-7.939813776258304,37.029556513108176],[-7.939813436761224,37.029544023712006],[-7.939813555198278,37.02953267040529],[-7.939813201198453,37.02950806157696],[-7.939814012622111,37.029493753875634],[-7.939814467128905,37.029469416674395],[-7.939813811690503,37.02943953609193],[-7.939812644177322,37.029403230043904],[-7.939812412667764,37.0293656549969],[-7.939812188729213,37.0293295396974],[-7.939812569256243,37.0292943895203],[-7.939812117057774,37.02925966150151],[-7.939811734057564,37.02922423075867],[-7.939812499573567,37.0291879368422],[-7.939813045260427,37.02915414754874],[-7.939812585491421,37.02911795978135],[-7.939812546918104,37.02907963715494],[-7.939811647326137,37.02904405239453],[-7.939812047761363,37.02900545114459],[-7.939811852377102,37.02897139033173],[-7.939811309388325,37.02893701358225],[-7.939812205154642,37.028907027373975],[-7.939812663714997,37.0288721296204],[-7.939812866979356,37.028835960943624],[-7.939812851493881,37.02879739506339],[-7.939814978843035,37.02876031941174],[-7.939816933536144,37.02872486540946],[-7.939817336058461,37.028689904489276],[-7.93981712814298,37.02865635726505],[-7.939817926378443,37.028624929183536],[-7.939849819807134,37.028527205430954],[-7.939905374408158,37.02766262692407],[-7.939902308024383,37.02758139037207],[-7.939902671720259,37.02757082138967],[-7.939912717410461,37.027533848480196],[-7.939938867585736,37.02750234691998],[-7.939977530712635,37.02748064319549],[-7.940023396718464,37.02747171813618],[-7.940113954282525,37.027467962563975],[-7.940680340719912,37.027444455527245],[-7.940685695056555,37.027447014168644],[-7.940686892584401,37.02744900746224],[-7.940687228339049,37.02744956666647],[-7.9407482440783,37.02755205351561],[-7.940797660399517,37.02761017095088],[-7.940861148305043,37.027645423751224],[-7.940965991900878,37.02781646231684],[-7.941039126796945,37.02780054964407]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0128 BRACIAIS-FARO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1585306361607142,0.2803790867346939,98.31530612244896,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.512949319285871,1.8776676912049903,-9.50685925266755,-1.99036892036788,0.0060900666183236,-0.1127012291628895,0.1000141562187711,0.1002680665117066,0.1002680665117066,0.93291273502449,-16.052315347905758,0.93213300570865,-16.107465581393384,21.743048143056836,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:627394476:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0805L5642800,E-REDES,,1.2826639486128275,LINE:005643,BUS:JUNCTION:60:03271,BUS:EREDES:0805S5063500:60,"[[-7.940483927606595,37.037870132532824],[-7.940481599605032,37.03784373644474],[-7.940480787147409,37.03784051831701],[-7.940479367575266,37.03783287495816],[-7.940477258146172,37.03781345350365],[-7.940478743643504,37.03780823869945],[-7.94047872220183,37.037807824172724],[-7.940478533583184,37.037806841702775],[-7.940477227494877,37.03780325334168],[-7.94047567141974,37.03779625853346],[-7.940476698201645,37.037790195984996],[-7.940480502934544,37.037774487448175],[-7.940486986986807,37.03776158555167],[-7.940490282376952,37.03774729087457],[-7.940493291756718,37.03773050878367],[-7.940496271996489,37.03771189747356],[-7.940497273041137,37.037693670437875],[-7.940496248759019,37.03767629615883],[-7.94049203660685,37.03764375173973],[-7.940488843270224,37.03760832553604],[-7.940482579167026,37.03756931714109],[-7.940475455445171,37.03753246091928],[-7.940469308764318,37.037500426994505],[-7.940462378367473,37.03746267902333],[-7.940457923838903,37.03743267522932],[-7.940452325873363,37.03739697483127],[-7.940447206532925,37.03735866210002],[-7.940442200632948,37.03732442238778],[-7.940435289652223,37.03728790891122],[-7.940429592648467,37.03725137035657],[-7.940423301496551,37.037214209106395],[-7.94041676837977,37.03717492995127],[-7.940412243830846,37.037141483953526],[-7.940405427924213,37.03710292519804],[-7.940400443842852,37.037064477520225],[-7.940393964714107,37.03702609050925],[-7.940387513666423,37.036989956218264],[-7.940381000560007,37.03695167727981],[-7.940376378991105,37.03691659117554],[-7.940371276893073,37.03688039598066],[-7.940366011848491,37.03684194784744],[-7.940359488315796,37.03680335351552],[-7.940353569704631,37.03676557112055],[-7.940347662361588,37.03672777973246],[-7.940342119326314,37.0366881417368],[-7.940336515106708,37.03665049500724],[-7.940330460738082,37.03661307281951],[-7.940325751507776,37.036577103521324],[-7.940318641789546,37.03653921107592],[-7.940313441544779,37.03650183531619],[-7.940307537372073,37.03646727877171],[-7.94030091894513,37.03643069366795],[-7.940294404754059,37.036392883276015],[-7.940289946025107,37.036360122188746],[-7.940284223132207,37.03632499826012],[-7.940277766918849,37.036286485125245],[-7.940273951305475,37.036252751917196],[-7.940268331912004,37.03621670005161],[-7.940261880199889,37.036180881122554],[-7.940255375062287,37.03614844112034],[-7.940250324108122,37.03610982211907],[-7.940245547575447,37.036073825674116],[-7.94024094695014,37.03603939737456],[-7.940236473196377,37.03600368074859],[-7.940231616281769,37.035968368986346],[-7.940224091205644,37.035930313669404],[-7.940218133991703,37.035894531576126],[-7.940213237949703,37.03586138231815],[-7.940208963074644,37.03582704464829],[-7.940201871622789,37.03579088227571],[-7.940195923696184,37.03575140580712],[-7.940190565327555,37.03571438119968],[-7.940186686162319,37.03567912507437],[-7.940184958669342,37.03564191709481],[-7.940181086042321,37.035604056886065],[-7.940179584678988,37.03556631763905],[-7.940175587880391,37.035528673486326],[-7.940169536095983,37.0354902871424],[-7.940164936347474,37.035451056132885],[-7.940158310000132,37.03541320950378],[-7.940150958626079,37.035373154082556],[-7.940144522528298,37.035335641155],[-7.940140715949308,37.03529834872388],[-7.940134789508197,37.03525929578674],[-7.94012768753344,37.03521840276976],[-7.940123061250973,37.035180802651524],[-7.94011340922333,37.03513042625992],[-7.940105999666896,37.03509118170363],[-7.940101510854441,37.0350525545852],[-7.9400954974076,37.03501235714475],[-7.940089650072165,37.034973151149146],[-7.940085162224429,37.034934145581296],[-7.940078509365747,37.034897938849994],[-7.940073478437078,37.034869321747706],[-7.94006830678163,37.03482960322988],[-7.94006256578492,37.03479282128288],[-7.940056202281264,37.03475329006618],[-7.940049954345167,37.03471249753664],[-7.940042938604025,37.034673109437755],[-7.940036740070465,37.0346350292089],[-7.940031720893415,37.034597266256924],[-7.940026402146903,37.03455795297991],[-7.940020833808271,37.0345195674023],[-7.940015028497017,37.03448155989146],[-7.940009693075669,37.03444441816599],[-7.940004997424139,37.03440762888996],[-7.939998768650956,37.03436817898141],[-7.939992035558647,37.034328151573334],[-7.939985648926482,37.03428890865509],[-7.939978373239875,37.034245645526774],[-7.939972124797531,37.03420508726725],[-7.939965481422043,37.03416515010846],[-7.939958699877274,37.03412652828904],[-7.939952871807881,37.03408865589657],[-7.939946609368895,37.034049205928895],[-7.939940152110643,37.03401125142336],[-7.939933875443108,37.03396852153458],[-7.939927540563364,37.03393107182492],[-7.939920999429622,37.03389072033443],[-7.939914053030191,37.03385062949949],[-7.939913997829328,37.0338502329393],[-7.9399074938865,37.033799555238154],[-7.939904823439389,37.033793279475304],[-7.939900105760652,37.0337563459843],[-7.939895244080273,37.03371857426468],[-7.939888481263044,37.03368147527805],[-7.93988342222013,37.03364173890483],[-7.939880341514924,37.033606393939564],[-7.939878135847835,37.0335716991578],[-7.939874414983501,37.03353616393352],[-7.939869816122591,37.03350115892283],[-7.939866107817702,37.033465101097136],[-7.939863665298482,37.03343073932797],[-7.939863073797526,37.0333977591858],[-7.93986187447109,37.033365138490154],[-7.939861039148559,37.03333078832644],[-7.939861389347235,37.03329876483932],[-7.939862544198824,37.03326856281419],[-7.939861567407459,37.033232365226496],[-7.939863728493372,37.033195325699154],[-7.939867644188284,37.03315777539457],[-7.939871737284807,37.03312118952173],[-7.939874966835794,37.03308385436544],[-7.93987925486216,37.03304572797566],[-7.939882699241401,37.03300787955522],[-7.93988493930156,37.0329707140037],[-7.939886469320421,37.03293433123702],[-7.939891750591669,37.032894530457874],[-7.939894115972506,37.03285668930473],[-7.939897754321321,37.03281767881451],[-7.939901397826665,37.03277661389083],[-7.939905925986284,37.03273683892623],[-7.939909604753328,37.03269963064168],[-7.939913189176349,37.03265970998136],[-7.939916632456809,37.03262228505891],[-7.939920142987676,37.03258493233038],[-7.939923436403768,37.032544524620945],[-7.939928158808551,37.03250794876889],[-7.939931322589646,37.03246992868713],[-7.939933548564031,37.03243388043635],[-7.939938051492083,37.03239518671245],[-7.939940492912029,37.03235390358723],[-7.93994510790599,37.03231533619333],[-7.939948575753089,37.03228154262297],[-7.939951866486622,37.032246667481424],[-7.939954625976412,37.032208511584145],[-7.939957660308999,37.03217279803228],[-7.939961066071514,37.03213686882251],[-7.939964151146434,37.03209884861042],[-7.939967874311487,37.03206183862721],[-7.939971661830373,37.032026054203946],[-7.939974834364435,37.0319890072886],[-7.93997815092175,37.03195278959057],[-7.939981011239917,37.03191922931511],[-7.939981641337314,37.03188761175357],[-7.939981781798198,37.03185852541092],[-7.939981206665957,37.031832438479526],[-7.939981233261434,37.03180841597151],[-7.93997864778195,37.03176832315326],[-7.939976366256496,37.031728032589605],[-7.939974524995857,37.03169144613776],[-7.939970746111779,37.031647702055196],[-7.93996798902611,37.03160881639375],[-7.939964844098498,37.031567731492935],[-7.93996200495184,37.031530197304875],[-7.939958542533239,37.031490229218896],[-7.939956432771567,37.03147106003404],[-7.939952529259427,37.03144562551062],[-7.939949195342855,37.031403720328605],[-7.939947634449539,37.03136290830391],[-7.93994480990626,37.03132404055265],[-7.939941503457285,37.0312935790157],[-7.939940903409407,37.031290847802005],[-7.939937221715921,37.03124422044511],[-7.939933277563922,37.03120364786135],[-7.939929533748316,37.031163859532356],[-7.939926517533219,37.03112076544682],[-7.93992355179863,37.031075472829045],[-7.939919493357445,37.03103118764649],[-7.939915281912801,37.030989650483164],[-7.93991081532701,37.03094677932238],[-7.939907137927543,37.03090740559087],[-7.939903206993365,37.030866058104074],[-7.939900647615592,37.030824550638386],[-7.93989694528233,37.030786159033006],[-7.939893684324431,37.03074655169391],[-7.93989073294335,37.03070898127496],[-7.939887918762727,37.030670482973996],[-7.93988449259371,37.030634011094605],[-7.939881415692585,37.03059719737179],[-7.939878076259501,37.03055751781863],[-7.93987414786022,37.03051964846708],[-7.939869974802541,37.03048522081183],[-7.939866621889418,37.0304509116198],[-7.93986316157077,37.03041461989757],[-7.939859867291217,37.03038381596639],[-7.939857399990233,37.03035040927473],[-7.939854987606698,37.03031303795846],[-7.939851022357097,37.03027195172106],[-7.939849868951576,37.030234492330145],[-7.939846659412662,37.030196804350766],[-7.939844523094786,37.030170336440385],[-7.939843375339295,37.03014405034055],[-7.939840926996849,37.03012099698577],[-7.939838757273355,37.03008993355795],[-7.939837018300287,37.03007082804033],[-7.939835015470788,37.03005385763519],[-7.939832498006024,37.03002253233469],[-7.93983004397845,37.02999727134558],[-7.939827487917105,37.029981309246395],[-7.939824081531307,37.02995040601311],[-7.939822230996481,37.02992202829184],[-7.939820406789346,37.02989211879186],[-7.939818613954297,37.02986761576971],[-7.939817198157296,37.029840662442666],[-7.939816592315848,37.02982235169677],[-7.939814919478307,37.02979482126872],[-7.939814435049966,37.02976844613123],[-7.939813938075,37.029733645957215],[-7.939812542246218,37.029707692850856],[-7.939813058518366,37.02968113911502],[-7.939810181522526,37.02963636023748],[-7.939811034893631,37.02960088644028],[-7.939809011378977,37.02958768247789],[-7.939807248673227,37.0295780291575],[-7.939802557675475,37.02955743210194],[-7.939802197876465,37.0295440776445],[-7.939802316405762,37.029532688295085],[-7.939801962817119,37.02950791727457],[-7.939802774559876,37.02949348342384],[-7.939803228345707,37.02946943456434],[-7.939802572458869,37.02943973419535],[-7.939801405086886,37.02940337408314],[-7.939801173854574,37.02936569090803],[-7.939800950057198,37.029329521544476],[-7.939801330544121,37.029294389388774],[-7.939800878124347,37.02925975147674],[-7.939800495446346,37.02922419458441],[-7.939801261194119,37.02918781056123],[-7.939801806614253,37.02915412939597],[-7.939801346669443,37.02911801371394],[-7.939801308011202,37.02907972713029],[-7.939800408515048,37.02904410632708],[-7.939800809137098,37.02900543299177],[-7.939800613531428,37.028971462285675],[-7.939800070864703,37.028936959386684],[-7.939800966907142,37.02890686505039],[-7.939801425246218,37.02887205740361],[-7.939801628380054,37.028835942790934],[-7.939801613353098,37.028797196697205],[-7.939803741251095,37.0287599047895],[-7.939805695496597,37.02872463100097],[-7.939806097480674,37.028689886337084],[-7.93980588970599,37.02865628504881],[-7.939806713366526,37.02862368561559],[-7.939838652125445,37.02852581776781],[-7.939894136162692,37.02766253669521],[-7.939891069519335,37.02758140827112],[-7.939891433895665,37.02757056896837],[-7.939902365745856,37.027530336105315],[-7.939930823435009,37.027496056442075],[-7.939972898537017,37.0274724379804],[-7.940022812414115,37.02746272449899],[-7.940113369967523,37.02745896892718],[-7.940679756338293,37.02743546189305],[-7.940695841869216,37.02744311983132],[-7.940758010327718,37.027547545832704],[-7.940805768232275,37.027603714284666],[-7.940869951972863,37.02763934664843],[-7.940974526937521,37.027809952260874],[-7.941032100639426,37.0277968890284]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0128 BRACIAIS-FARO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1585306361607142,0.2803790867346939,98.31530612244896,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.470630178890865,1.868763767723446,-9.464567204436658,-1.9820646430480855,0.0060629744542044,-0.1133008753246398,0.0995681346836313,0.0998231794531849,0.0998231794531849,0.93291273502449,-16.052315347905758,0.93213300570865,-16.107465581393384,21.64657474860347,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:633304072:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0603L5134800,E-REDES,,0.3826872807052208,LINE:005645,BUS:JUNCTION:60:00078,BUS:JUNCTION:60:03394,"[[-8.419691266461438,40.16583997202574],[-8.41975782770018,40.16586271724474],[-8.419804352103087,40.165880207866785],[-8.419837083778424,40.16589500404294],[-8.419846816353278,40.16590358940921],[-8.419851444243925,40.165912574739714],[-8.41985458585235,40.16593095688528],[-8.419850060617112,40.16594623309065],[-8.419836372108605,40.165968178441425],[-8.419803943405796,40.16602500512818],[-8.419737087538852,40.1661435716425],[-8.419675785195116,40.16625133527211],[-8.419602810850042,40.16638051683138],[-8.419560256827596,40.16645536235072],[-8.419488806432291,40.16658136997953],[-8.419444720997795,40.1666577862829],[-8.419433027091854,40.166679555511756],[-8.419407713556948,40.16672852928812],[-8.41938795331595,40.166763800342885],[-8.419378303346098,40.16677478446878],[-8.419359486808988,40.16678891641767],[-8.419342158135766,40.16679678559166],[-8.419323288537635,40.16680113730215],[-8.419304405877153,40.16679961722104],[-8.419263502020263,40.16678445395614],[-8.419116216288547,40.1667322977437],[-8.419004202423709,40.16669313927949],[-8.418887283084054,40.16665149825914],[-8.418848605409277,40.16663807645838],[-8.41882208450498,40.1666290913845],[-8.418809314098247,40.16662667348016],[-8.418792399933137,40.166624274862265],[-8.418764939124,40.16662066860633],[-8.41871128802734,40.16661688415617],[-8.418623618968565,40.16661065339847],[-8.41855789949075,40.166606682663634],[-8.418525348196564,40.16660407061026],[-8.418510350543327,40.16660239667482],[-8.418486413483002,40.16659927694017],[-8.418440450745118,40.16659254640266],[-8.418328645553036,40.16657492878543],[-8.418269592453141,40.166565051539074],[-8.418180693901675,40.166551159503356],[-8.418104117745397,40.16653922719293],[-8.417997410198456,40.166522272076506],[-8.417910058134925,40.16650762851962],[-8.417845546657226,40.16649777356475],[-8.417795740058006,40.166489764439206],[-8.417749974054944,40.16647673804395],[-8.417724627058265,40.16646491296968],[-8.41768122112633,40.166426853424646],[-8.41764839171123,40.166383139061246],[-8.41761963691331,40.16633691098972],[-8.417605624080746,40.16630975692142],[-8.417602329949494,40.16629964247313],[-8.417602695076322,40.16629154530147],[-8.417604050888203,40.16628175257982],[-8.417607392720095,40.16626967646767],[-8.417667358328735,40.16613353075814],[-8.417704529741695,40.16604836951035],[-8.417743314356011,40.165958827412375],[-8.417753998749118,40.16593416996518],[-8.417760952772225,40.16591850959015],[-8.417767585296946,40.16590456112332],[-8.417771669504603,40.165890375798476],[-8.417774149041408,40.16587424016895],[-8.417773462794434,40.16586177775261],[-8.417769585672355,40.165849809542095],[-8.417764769030752,40.1658405364071],[-8.417758376019124,40.16583604928206],[-8.417746886372123,40.16583388025762],[-8.417730313454236,40.1658344165514],[-8.417679668963743,40.16584479941633],[-8.417557703821664,40.16587018213668],[-8.417447161971204,40.1658931319521],[-8.41735088276138,40.16591329966281],[-8.417315732338645,40.16592063615716]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD multi-circuit corridor equivalent,LN60 COIMBRA-LOUSA,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.071045,0.1290989,184.0,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-115.60521793419473,26.305662602874076,115.65962498098482,-26.36226966296935,0.0544070467901036,-0.0566070600952741,1.1548615613703666,1.1551977967626006,1.1551977967626006,0.9878650782770184,-1.4229904368989132,0.988124132875878,-1.370581387632886,82.88117353727942,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:633304099:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0603L5134800,E-REDES,,0.2417468736669224,LINE:005646,BUS:JUNCTION:60:03394,BUS:JUNCTION:60:03348,"[[-8.417315732338645,40.16592063615716],[-8.417282610925596,40.16592754435727],[-8.417144871671148,40.16595647786226],[-8.4170185289903,40.16598220403103],[-8.416919693771373,40.1660031611961],[-8.416809948436784,40.1660258022403],[-8.416732518246194,40.166042410701856],[-8.41666934592999,40.1660550754519],[-8.41665201931615,40.16605785590732],[-8.416635707449592,40.166059075847045],[-8.416621928111626,40.16605675925013],[-8.416616285845876,40.16605493594853],[-8.416610696509235,40.166051734619394],[-8.416596870363662,40.16603542302531],[-8.41655661868219,40.165990699956055],[-8.416540400001882,40.165972097750576],[-8.416523179097252,40.16595243531818],[-8.416515347921855,40.165943682886144],[-8.416512939180613,40.165940329628974],[-8.416511069063251,40.165936650834844],[-8.416508930374992,40.16593050509555],[-8.416498355606844,40.16590008230562],[-8.416488048966364,40.1658720183905],[-8.416476423475988,40.165837356423346],[-8.416466758876304,40.16581123619202],[-8.416435171331624,40.165721759635346],[-8.416424853109788,40.165690912930664],[-8.416413961740515,40.1656493236412],[-8.41640257980946,40.16560832093859],[-8.416387034431324,40.16554856926674],[-8.41637668196217,40.16550951830004],[-8.416369955186907,40.16548412931147],[-8.41636764528961,40.16547352608822],[-8.416366026735018,40.165465433799675],[-8.416364792091438,40.16545651202716],[-8.41636413533712,40.165442617596554],[-8.416363330703048,40.16538772884146],[-8.416362518159596,40.16534498901461],[-8.416361069770346,40.16529897261761],[-8.41636138510476,40.1652536543383],[-8.416362102775642,40.165237189854665],[-8.416362600023685,40.165226966976526],[-8.416363568439195,40.16521994002058],[-8.416364343698486,40.16521444453662],[-8.416366688342071,40.16520527980511],[-8.416378371160855,40.16516664292489],[-8.4163846656101,40.165147589042554],[-8.416397240651264,40.16510897698239],[-8.41640826110389,40.16508038326614],[-8.41641739624538,40.165055702732836],[-8.416425005096846,40.16503938339601],[-8.416437965452477,40.165017134036674],[-8.416460087462314,40.16497655320738],[-8.41648316484875,40.16493425890803],[-8.416499075450233,40.164904518407134],[-8.416512505924246,40.164879611152],[-8.416522979065586,40.16486051095149],[-8.416535826740738,40.164836595773146],[-8.41654866172672,40.16481245547793],[-8.416561499227525,40.16478891856787],[-8.416572379684892,40.164768979814504],[-8.416585017012443,40.16474529930071],[-8.416597271407095,40.164722682420326],[-8.416609327859668,40.164700453278094],[-8.416624936090725,40.16467141596078],[-8.416636187356527,40.164650332543154],[-8.41664825420335,40.1646277881658],[-8.41666188604438,40.16460333969542],[-8.416673928455443,40.16458057022878],[-8.41667767759942,40.16457323922706],[-8.416679852867457,40.16456849678474],[-8.416680052326441,40.1645656684521],[-8.416678640150819,40.16456201554944],[-8.416676044916885,40.16455896895353],[-8.416665059745286,40.16455106184299],[-8.416644704585211,40.16453691873174],[-8.416636840922365,40.164531588614125]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD multi-circuit corridor equivalent,LN60 COIMBRA-LOUSA,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.071045,0.1290989,184.0,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-115.65962498099766,26.36226966290224,115.69401071836558,-26.39804116210548,0.0343857373679128,-0.0357714992032391,1.1551977967625773,1.1554105216239747,1.1554105216239747,0.988124132875878,-1.370581387632886,0.9882876494345056,-1.337470538494727,82.89643576007855,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:655010077:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5112000,E-REDES,,10.175304785687423,LINE:005647,BUS:EREDES:0603S5022800:60,BUS:EREDES:0603S5005200:60,"[[-8.46391681582823,40.17965675718491],[-8.464213796684811,40.17976490170624],[-8.462778948172817,40.18249640544299],[-8.463780415650918,40.18291245060162],[-8.467872672875274,40.18352036904937],[-8.471642361077915,40.1846578498923],[-8.482400000180458,40.18877747159361],[-8.485334771474491,40.19173856635996],[-8.486568346545786,40.195410059931916],[-8.487293339642743,40.19850350680586],[-8.487626051007883,40.200948791935794],[-8.48830396845514,40.2048861538157],[-8.488174242728219,40.20780231271383],[-8.487567748937389,40.210783176167666],[-8.48680511899553,40.21389879948758],[-8.485291799771337,40.22071718380413],[-8.482695000278069,40.22211358301214],[-8.479342148277825,40.222387171275834],[-8.475452742231186,40.22658803191295],[-8.467779251879923,40.22859291936677],[-8.458947112964085,40.22722056764499],[-8.453230625462067,40.22829691920813],[-8.447692011708497,40.231581425761576],[-8.444851680414178,40.23294105836442],[-8.441076015531008,40.234382908637116],[-8.441047125599363,40.23437880723945]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1120 ANTANHOL-RELVINHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0540136973180076,0.3621584022988505,15.944061302681993,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.058808705292948,1.2892545633447832,-12.035574225617356,-1.310493501772252,0.0232344796755903,-0.0212389384274687,0.118612579304963,0.118798639558242,0.118798639558242,0.9838521061351754,-1.9037359567814245,0.9806246683004992,-2.624318070546705,8.523363435086964,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:666382379:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0603L5134900,E-REDES,,0.5334889957198834,LINE:005648,BUS:JUNCTION:60:01733,BUS:JUNCTION:60:01740,"[[-8.42062338846824,40.19295963769473],[-8.420658959432835,40.19294028540313],[-8.42071972517611,40.19291107182687],[-8.42073245234355,40.19290766284721],[-8.420759687802672,40.192905460418736],[-8.420836930026567,40.192901232782866],[-8.421054078642403,40.19289304391046],[-8.421287612541636,40.192888370914496],[-8.42139274479443,40.192886756823455],[-8.421530899274552,40.192885059909976],[-8.421699837030722,40.19288147549871],[-8.421901716345184,40.19287266588766],[-8.421978873885202,40.19287063512232],[-8.422064895438101,40.192868068726],[-8.42214639803502,40.19286603594889],[-8.422284662035452,40.192862500673805],[-8.422467607473779,40.19285566487878],[-8.422747243968374,40.19284779306379],[-8.423153170983591,40.19283481137688],[-8.423669800147307,40.19281836987457],[-8.42435419202602,40.19279832274165],[-8.424756795011628,40.19278533483533],[-8.425273735891976,40.19276783170536],[-8.425683998363418,40.19275556862033],[-8.425891042490827,40.19274915248781],[-8.425995873176564,40.192745769843135],[-8.426072381630417,40.192743062564524],[-8.426109793422356,40.19274513776431],[-8.426124049824633,40.19275325174878],[-8.426133483776626,40.192773166622224],[-8.426136826895023,40.19279400658457],[-8.426144150019846,40.192806470011185],[-8.426165675653197,40.19281730325764],[-8.426190557423174,40.19283841260198],[-8.426195487888249,40.19286241856985],[-8.426203273729197,40.192900385293534],[-8.426200614622314,40.1929344790868],[-8.42618880593102,40.1929899489671],[-8.426173578984292,40.19306149392702],[-8.426160653711296,40.19312218101437],[-8.426146761771793,40.19318744551573],[-8.426138463324666,40.193226407795144],[-8.426135034571763,40.19323462982801],[-8.426130078724716,40.193248178185954],[-8.426125351325542,40.193257529250914],[-8.426122295383275,40.193267776643665],[-8.426120418429464,40.19327638197688],[-8.426119038672713,40.19328590463817],[-8.426118354789415,40.1932934082252],[-8.426119324983471,40.19329779158953],[-8.4261207291376,40.193302047767986]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.635541633589632,-2.93995153576175,14.63796611324878,2.8370531395019367,0.0024244796591474,-0.1028983962598131,0.1461247907655807,0.1459214502696209,0.1461247907655807,0.9830217514146492,-1.9780985212367503,0.9832347049846456,-1.9633018544251,23.29758625748645,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:24635847:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Alto de Mira 3 / Carriche;Fanhões - Carriche 2,REN,2.0,2.196625316181225,LINE:005651,BUS:JUNCTION:220:03544,BUS:OSM:way:24636062:220,"[[-9.169512,38.7981311],[-9.1697793,38.7945328],[-9.169649,38.792025],[-9.1719183,38.7898437],[-9.1730736,38.7870134],[-9.1722493,38.7851061],[-9.1698194,38.7839923],[-9.1676066,38.7828417],[-9.1669172,38.7813573]]",24635847.0,20176603;20176700,17299095;17304435,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,201.86026966061607,26.17124195540542,-201.8220162261217,-26.621170741706756,0.0382534344943792,-0.449928786301335,0.5386191668477429,0.5388671191312109,0.5388671191312109,0.9917574464347034,-10.473526435174492,0.9914005162364928,-10.54819845289619,19.524170983014887,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:62041321:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,,,,62.655880420676766,LINE:005652,BUS:OSM:way:84526032:400,BUS:JUNCTION:400:03791,"[[-7.5331237,39.6648908],[-7.5326328,39.6649415],[-7.5279131,39.663632],[-7.5253889,39.6621186],[-7.5220608,39.6601232],[-7.517188,39.6572015],[-7.5134567,39.6549642],[-7.508721,39.6521245],[-7.5049358,39.6493064],[-7.502478,39.6483808],[-7.4977695,39.6455572],[-7.4947235,39.6437145],[-7.4899085,39.6408277],[-7.4863286,39.6386738],[-7.4825848,39.6364212],[-7.4806851,39.6352781],[-7.4782748,39.6338278],[-7.4734531,39.6309264],[-7.4688709,39.628186],[-7.464658,39.6268529],[-7.4587942,39.6261469],[-7.4544264,39.6256285],[-7.4510038,39.6252222],[-7.4461354,39.6246444],[-7.4414902,39.624093],[-7.4362393,39.6234697],[-7.4308976,39.6228347],[-7.4265056,39.6223125],[-7.4215884,39.6217279],[-7.4175381,39.6212464],[-7.4132743,39.6207395],[-7.4080878,39.6201229],[-7.4026619,39.6194648],[-7.3988386,39.6198554],[-7.3948248,39.6202669],[-7.3908277,39.6206766],[-7.3867942,39.6210901],[-7.3824815,39.6215322],[-7.377884,39.6220035],[-7.3723376,39.6225721],[-7.3696076,39.6228519],[-7.3666534,39.6231547],[-7.3627455,39.6235553],[-7.3578407,39.6240581],[-7.3509237,39.6247671],[-7.3449615,39.6253783],[-7.3398263,39.6259007],[-7.3353082,39.6263603],[-7.3313845,39.6267595],[-7.3252418,39.627399],[-7.3198073,39.6279372],[-7.3122201,39.628709],[-7.3047639,39.6294675],[-7.2989449,39.6300594],[-7.2945888,39.6305025],[-7.2898377,39.6309858],[-7.2847754,39.6315008],[-7.2784858,39.6321405],[-7.2737712,39.6326201],[-7.2686784,39.6331395],[-7.2633171,39.6336862],[-7.2567509,39.6343558],[-7.2515855,39.6348825],[-7.2466783,39.635383],[-7.2405844,39.6360044],[-7.2372583,39.6363623],[-7.2333726,39.636681],[-7.2277525,39.6374205],[-7.2227604,39.6381015],[-7.2171857,39.6388299],[-7.2118183,39.6395313],[-7.2067112,39.6401986],[-7.2013753,39.6408959],[-7.1955977,39.6416508],[-7.1902745,39.6423463],[-7.1855588,39.6429625],[-7.179156,39.6437991],[-7.1745628,39.6439838],[-7.1703087,39.6441548],[-7.1665779,39.6443048],[-7.1627603,39.6444583],[-7.1569489,39.644692],[-7.144807,39.6451801],[-7.1401247,39.6453684],[-7.1324873,39.6456755],[-7.1270092,39.6458957],[-7.1220248,39.6460961],[-7.1156717,39.6463515],[-7.1118684,39.6465044],[-7.1063918,39.6467246],[-7.1011365,39.6469359],[-7.0941942,39.647215],[-7.0889169,39.6474272],[-7.0835053,39.6476448],[-7.0795385,39.6478121],[-7.0701776,39.6481806],[-7.0663319,39.6483352],[-7.0595325,39.6486159],[-7.0493837,39.6490118],[-7.0450818,39.6492338],[-7.0390737,39.6494373],[-7.0344363,39.6496059],[-7.029648,39.6498153],[-7.0249364,39.6499755],[-7.0202132,39.6501841],[-7.0163314,39.6503294],[-7.0102905,39.6505698],[-7.0051714,39.6507927],[-6.9991229,39.6510332],[-6.9941256,39.6511974],[-6.989395,39.6514086],[-6.9844054,39.6516138],[-6.9797814,39.6517663],[-6.9740223,39.6520127],[-6.9679434,39.6522356],[-6.9606455,39.6525347],[-6.9558159,39.6527869],[-6.9499197,39.6541358],[-6.9450477,39.6554076],[-6.9399432,39.6567063],[-6.9357894,39.6589171],[-6.9312212,39.6613079],[-6.9276573,39.6631845],[-6.9229498,39.6656218],[-6.9178383,39.669238],[-6.9143085,39.671711],[-6.9106422,39.6743453],[-6.9079998,39.6761803],[-6.9046601,39.6784317],[-6.9009414,39.6810719],[-6.8962638,39.6843414],[-6.8914186,39.6877892],[-6.8880981,39.6901096],[-6.8844043,39.6926965],[-6.8805107,39.695446],[-6.8782406,39.6980788],[-6.8762863,39.7004616],[-6.8742594,39.7055606],[-6.8741899,39.7097993],[-6.8741008,39.7134815],[-6.8739861,39.7181966],[-6.8747255,39.7208177],[-6.8764709,39.7232411],[-6.8776842,39.7241694]]",62041321.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0035087795687616,-37.82815893287648,0.0,0.0,0.0035087795687616,-37.82815893287648,0.0546002445919906,0.0,0.0546002445919906,1.0,0.0,1.001853382037337,-0.0106191953253141,2.3739236779126363,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:99655271:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Mourisca - Estarreja & Paraimo 1,REN,2.0,1.377766496539336,LINE:005658,BUS:OSM:way:151162379:220,BUS:JUNCTION:220:03548,"[[-8.4637052,40.5969932],[-8.464592,40.597915],[-8.467418,40.600996],[-8.469887,40.603688],[-8.47495,40.605415]]",99655271.0,20176635;20176698,17299097;17301566,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-62.73137970761762,-11.630130598032034,62.73371200268764,11.189354542199824,0.002332295070019,-0.4407760558322096,0.1680774542858008,0.1678618425922969,0.1680774542858008,0.9961628914760348,-1.1134358017018475,0.9962452021498948,-1.099119398995941,6.08976283644206,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:99655272:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carrapatelo - Mourisca,REN,1.0,23.210921922421335,LINE:005659,BUS:JUNCTION:220:03549,BUS:JUNCTION:220:03550,"[[-8.4912918,40.8011751],[-8.4916464,40.7995346],[-8.4941524,40.7952781],[-8.4959111,40.7922908],[-8.498385,40.7879104],[-8.5000639,40.7852776],[-8.5015984,40.7827067],[-8.5032676,40.7798699],[-8.5044412,40.7778031],[-8.5055346,40.7759782],[-8.5087553,40.7705816],[-8.5103733,40.7678338],[-8.5122692,40.7646141],[-8.5117312,40.7614201],[-8.5113834,40.7593548],[-8.5107054,40.7553294],[-8.509973,40.7509805],[-8.5091924,40.7463449],[-8.50856,40.7425892],[-8.5080466,40.7395401],[-8.5074403,40.7359389],[-8.5067548,40.7318674],[-8.5062358,40.7287845],[-8.5055393,40.7246474],[-8.5048203,40.7203759],[-8.5041764,40.7165505],[-8.5036558,40.7134577],[-8.5029949,40.7095303],[-8.5024638,40.7063746],[-8.5018592,40.7027823],[-8.5013473,40.6997402],[-8.5007874,40.6964127],[-8.5002265,40.6930794],[-8.4996283,40.6895236],[-8.4989942,40.6857547],[-8.498407,40.6822647],[-8.4976104,40.6775289],[-8.4969269,40.6734659],[-8.4961543,40.6688726],[-8.4956556,40.6659071],[-8.4950522,40.6623195],[-8.4946327,40.6598253],[-8.4939771,40.6559265],[-8.4932554,40.6516352],[-8.4927064,40.64837],[-8.4922214,40.6454854],[-8.4916425,40.6420423],[-8.4910791,40.6386911],[-8.490492,40.635199],[-8.4882369,40.6320344],[-8.4870576,40.6304159],[-8.4845569,40.626847],[-8.4802722,40.6208169],[-8.4761524,40.615056],[-8.475034,40.613443],[-8.4747025,40.6101367],[-8.4744642,40.6071192],[-8.4740237,40.6015413],[-8.473919,40.599829]]",99655272.0,20176668,17299127,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,80.12862669769939,-5.7710212858512,-80.00448252452654,2.7988317084129752,0.1241441731728514,-2.9721895774382245,0.2114226326134869,0.2108801702738942,0.2114226326134869,0.9971864809264722,-0.4645557473020822,0.9962328540254956,-1.100451332482028,15.320480624165722,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
