source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:99655273:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Estarreja - Mourisca,REN,1.0,23.416247308799637,LINE:005660,BUS:OSM:way:144374442:220,BUS:JUNCTION:220:03548,"[[-8.5540464,40.7854788],[-8.5534945,40.7854908],[-8.5517618,40.7859236],[-8.549383,40.7858153],[-8.5456214,40.7857069],[-8.5416422,40.7855665],[-8.5378925,40.7854342],[-8.532725,40.7852518],[-8.5283638,40.7850979],[-8.5231776,40.7849447],[-8.519862,40.783968],[-8.5165829,40.7830038],[-8.5157909,40.7822298],[-8.5152538,40.7787757],[-8.5143637,40.7732901],[-8.5138692,40.7701922],[-8.5131655,40.7665421],[-8.512779,40.763893],[-8.51218,40.760332],[-8.511871,40.758495],[-8.51132,40.755218],[-8.510647,40.751225],[-8.509894,40.746738],[-8.509226,40.742759],[-8.508697,40.739613],[-8.508139,40.736291],[-8.507452,40.732379],[-8.506963,40.729478],[-8.506332,40.725731],[-8.505841,40.72282],[-8.50531,40.719669],[-8.504659,40.715807],[-8.504245,40.713351],[-8.503652,40.709828],[-8.503067,40.706356],[-8.502509,40.703045],[-8.50193,40.699607],[-8.501329,40.696036],[-8.500828,40.693062],[-8.500239,40.689563],[-8.499685,40.686275],[-8.499214,40.68348],[-8.49882,40.681136],[-8.498208,40.677501],[-8.4978,40.67508],[-8.497411,40.672768],[-8.496745,40.668807],[-8.496258,40.665916],[-8.495711,40.662664],[-8.495246,40.659895],[-8.494586,40.656081],[-8.493998,40.6526],[-8.493592,40.650199],[-8.492971,40.646525],[-8.49244,40.643383],[-8.491789,40.639534],[-8.49139,40.637172],[-8.490938,40.634496],[-8.48901,40.631516],[-8.48745,40.629162],[-8.485236,40.625763],[-8.48224,40.621164],[-8.481312,40.619739],[-8.478755,40.615813],[-8.477315,40.613602],[-8.47537,40.610614],[-8.475212,40.608658],[-8.47495,40.605415]]",99655273.0,20176698,17299097,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,58.63893668354238,-8.246130718290189,-58.57114827162106,4.841007432420733,0.0677884119213203,-3.405123285869456,0.1559507117162862,0.1548148241021571,0.1559507117162862,0.9964779928534576,-0.6254253123289377,0.9962452021498948,-1.099119398995941,11.300776211325086,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:99655275:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Lavos - Central de Lares 1 & Feira,REN,2.0,2.8670899233113323,LINE:005661,BUS:OSM:way:144554435:400,BUS:JUNCTION:400:03793,"[[-8.835852,40.0566235],[-8.8334916,40.0555125],[-8.8297443,40.0556038],[-8.8266573,40.0541394],[-8.824002,40.0528706],[-8.8213527,40.0515743],[-8.8189574,40.0499505],[-8.8165521,40.048315],[-8.8141687,40.0467651],[-8.8098997,40.0449418],[-8.8070915,40.0447051]]",99655275.0,20176765;20176780,17294935;17294951,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-450.9973757230216,36.94489246000111,451.04327137550086,-39.94468156718894,0.0458956524792597,-2.99978910718783,0.6531468654005783,0.653570866222964,0.653570866222964,0.9999881832930012,-3.0588604129472476,1.0000030950728505,-3.000483628429044,14.208062309194872,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:118194421:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Canelas - Recarei 3 & Tapada do Outeiro,REN,2.0,9.260120627661186,LINE:005662,BUS:OSM:way:116944631:220,BUS:JUNCTION:220:03553,"[[-8.6097953,41.0677516],[-8.609985,41.0641422],[-8.6101467,41.0608291],[-8.6088374,41.0572697],[-8.6080597,41.0551557],[-8.6067474,41.0515879],[-8.6040512,41.0492985],[-8.6015084,41.0471393],[-8.5964044,41.0460183],[-8.5917102,41.0449873],[-8.58951,41.044927],[-8.5821742,41.0447141],[-8.5779796,41.0445911],[-8.5715493,41.0444025],[-8.5672195,41.0442709],[-8.5651853,41.0442091],[-8.5612525,41.0440886],[-8.5572475,41.043968],[-8.5525131,41.0438219],[-8.5485381,41.0437015],[-8.5455542,41.0436112],[-8.5429316,41.0435398],[-8.53606,41.043265],[-8.5288518,41.0431156],[-8.5254598,41.0430091],[-8.5219616,41.0446511]]",118194421.0,20176577;20176605,17302018;17302029,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-204.4047702479076,-77.84921789120786,204.58907985849407,76.09190345267828,0.1843096105864674,-1.7573144385295765,0.5773828270838857,0.5745317108807904,0.5773828270838857,0.9941607979230296,-1.3436058327335691,0.9970546456712976,-1.038359756392646,20.919667647966875,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:127205494:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Central do Pocinho - Pocinho,REN,1.0,1.036782404773928,LINE:005663,BUS:OSM:way:127205641:220,BUS:OSM:way:127205502:220,"[[-7.1148174,41.1331833],[-7.1166402,41.1364826],[-7.1180022,41.1374098],[-7.1212915,41.1378666],[-7.1230691,41.1377554],[-7.1236876,41.1375595]]",127205494.0,20176688,17299107,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,125.10532280284394,-37.368055196979775,-125.09072110147297,37.29866082440976,0.014601701370978,-0.0693943725700165,0.3426492289448145,0.3425190805652841,0.3426492289448145,1.0000000000000002,4.617171935688793,1.000120724077526,4.571586329864036,24.829654271363378,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:127205499:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Armamar - Carrapatelo 1&2,REN,2.0,40.74168923506993,LINE:005664,BUS:JUNCTION:220:03556,BUS:JUNCTION:220:03557,"[[-8.126682,41.0830462],[-8.1236019,41.0832619],[-8.1174488,41.0828232],[-8.1122624,41.0837001],[-8.1094049,41.084176],[-8.1081605,41.0843832],[-8.1043647,41.0843838],[-8.0991326,41.0843591],[-8.0892813,41.0843347],[-8.080944,41.0827351],[-8.0733367,41.0812774],[-8.0661496,41.0799002],[-8.0627262,41.0792442],[-8.0591898,41.0785665],[-8.0551762,41.0777977],[-8.0523049,41.0772477],[-8.0503534,41.0776497],[-8.0453543,41.0786822],[-8.0373776,41.0803297],[-8.0352045,41.0807838],[-8.0304307,41.082327],[-8.0203253,41.0856172],[-8.0131172,41.087964],[-8.0104214,41.0888417],[-8.0065785,41.0900928],[-7.9942071,41.0941023],[-7.9920941,41.0947871],[-7.9874946,41.0949384],[-7.980363,41.095173],[-7.9762185,41.0953094],[-7.9710104,41.0954807],[-7.9659759,41.0956463],[-7.9615528,41.0957918],[-7.9533427,41.096063],[-7.9506008,41.0961536],[-7.9480308,41.0962385],[-7.9441905,41.0963474],[-7.9416265,41.0964294],[-7.936586,41.0966156],[-7.9335433,41.0974769],[-7.9296205,41.0985926],[-7.9241553,41.1001344],[-7.9163134,41.1023419],[-7.9154758,41.1025827],[-7.9086698,41.1045399],[-7.9023102,41.1063146],[-7.8988732,41.1072737],[-7.8921426,41.1091633],[-7.8888602,41.1100887],[-7.8846388,41.1131496],[-7.8812301,41.1157156],[-7.8759197,41.1194731],[-7.8716792,41.1225474],[-7.8661636,41.1265902],[-7.862933,41.1289115],[-7.8530934,41.1296532],[-7.8482356,41.130045],[-7.8446197,41.1303614],[-7.8358178,41.1310869],[-7.8338175,41.1312108],[-7.8261747,41.1318118],[-7.8206823,41.1322437],[-7.8142168,41.1328258],[-7.8113517,41.1330581],[-7.8048307,41.1336254],[-7.7951922,41.134401],[-7.7898582,41.1348369],[-7.7878199,41.1350035],[-7.7806339,41.135576],[-7.7777615,41.1357851],[-7.7695305,41.1364569],[-7.766968,41.1366604],[-7.7653915,41.1369594],[-7.7612261,41.1364689],[-7.7570933,41.1362721],[-7.7542478,41.1359926],[-7.7526764,41.1367323],[-7.7525048,41.1375939],[-7.7524524,41.1380293],[-7.7519744,41.1386278],[-7.7435321,41.1392117],[-7.7300994,41.1363565],[-7.7292363,41.1361783],[-7.716823,41.1336104],[-7.7159981,41.1334435],[-7.7113852,41.1336902],[-7.7036201,41.1341034],[-7.6991963,41.1343412],[-7.6904928,41.1347993],[-7.6858812,41.135045],[-7.6798384,41.1353722],[-7.6774985,41.1357736],[-7.6732252,41.1365283],[-7.6660052,41.1378005],[-7.6641822,41.1381157]]",127205499.0,20176582;20176583,17306084;17306085,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-141.5818012880505,14.33697496865874,141.9268372232671,-25.506068255099212,0.3450359352166003,-11.169093286440472,0.3734732957595248,0.3784469010499347,0.3784469010499347,0.9999537081911144,0.8044226855824907,0.9999505652938284,1.7980272611487202,13.711844240939666,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:127205560:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Chafariz 2,REN,1.0,61.87566217599149,LINE:005665,BUS:OSM:way:127205502:220,BUS:OSM:way:144432478:220,"[[-7.1246287,41.1370259],[-7.1253366,41.1363877],[-7.1270563,41.132942],[-7.1284233,41.1301336],[-7.1297462,41.1274274],[-7.1319979,41.1250925],[-7.1346145,41.1224225],[-7.1377025,41.1191752],[-7.1391074,41.1165969],[-7.1403028,41.1142571],[-7.1424311,41.1100992],[-7.1435306,41.10812],[-7.144561,41.1059187],[-7.1463686,41.1026882],[-7.1478661,41.0997074],[-7.1491509,41.0972196],[-7.1507077,41.0944179],[-7.1521193,41.0915665],[-7.1531359,41.0896726],[-7.1558066,41.0846823],[-7.1565909,41.0830627],[-7.1588643,41.078781],[-7.1608931,41.0747986],[-7.1619744,41.0727213],[-7.1635097,41.0697716],[-7.1650167,41.0668764],[-7.1669398,41.0631814],[-7.1683508,41.0604702],[-7.1708188,41.0557626],[-7.1726128,41.0525829],[-7.1738807,41.0499427],[-7.175856,41.0460993],[-7.1784699,41.0413596],[-7.1797164,41.0389523],[-7.1817839,41.035045],[-7.1836058,41.0313775],[-7.185832,41.0273012],[-7.1879946,41.0231451],[-7.191985,41.0157896],[-7.1941147,41.0116348],[-7.1959517,41.0083232],[-7.1974115,41.0057979],[-7.1982188,41.0041869],[-7.200219,41.0004666],[-7.2021882,40.9968548],[-7.2035054,40.9944705],[-7.2043899,40.9928693],[-7.2074336,40.9872126],[-7.2082691,40.9858721],[-7.2129795,40.9772582],[-7.216115,40.9716396],[-7.2181013,40.9679721],[-7.2201669,40.9633717],[-7.220937,40.9616565],[-7.2233414,40.9565335],[-7.225048,40.9526451],[-7.2268058,40.9488],[-7.2282273,40.9457041],[-7.2294224,40.943162],[-7.2313757,40.9388008],[-7.2323734,40.9366125],[-7.2348265,40.9312313],[-7.2364041,40.9277888],[-7.2377456,40.924846],[-7.2388726,40.9223737],[-7.2397912,40.9203152],[-7.2413772,40.9168509],[-7.2424561,40.9144941],[-7.2442735,40.910524],[-7.2460312,40.906692],[-7.2476192,40.903211],[-7.2490891,40.8999887],[-7.2503906,40.8971356],[-7.2521058,40.893386],[-7.2533888,40.8905699],[-7.2550451,40.8869343],[-7.2565315,40.8836713],[-7.2579196,40.8806276],[-7.2593241,40.8775521],[-7.260052,40.8759579],[-7.261634,40.8724934],[-7.2635194,40.8683642],[-7.2648743,40.8653966],[-7.2669016,40.8609593],[-7.2684339,40.8576051],[-7.2692433,40.8558333],[-7.2704412,40.8532111],[-7.2720492,40.8496908],[-7.2733757,40.8467868],[-7.2743254,40.8447305],[-7.2757926,40.8414182],[-7.2769493,40.8381852],[-7.2781933,40.8345864],[-7.2793675,40.8311892],[-7.2806453,40.8274922],[-7.281784,40.8242587],[-7.2829733,40.820803],[-7.2840969,40.8175385],[-7.2854496,40.813608],[-7.28695,40.8092478],[-7.2878373,40.8068502],[-7.2890761,40.8032871],[-7.2904257,40.7994053],[-7.2915513,40.7961674],[-7.2925263,40.7932447],[-7.2943334,40.7881639],[-7.2958418,40.7837925],[-7.2973209,40.7795057],[-7.2983589,40.7764972],[-7.2995209,40.7731022],[-7.3008142,40.7693596],[-7.3014123,40.7676287],[-7.302326,40.7649845],[-7.3036741,40.7610828],[-7.3051799,40.7567242],[-7.3061786,40.7538501],[-7.3081725,40.7481113],[-7.3093178,40.7448149],[-7.3098349,40.7433264],[-7.311474,40.7386082],[-7.3130344,40.7341162],[-7.3149737,40.732311],[-7.3183969,40.7291243],[-7.32234,40.7254857],[-7.3257471,40.72233],[-7.3286357,40.7196543],[-7.3316212,40.7168889],[-7.334281,40.714425],[-7.3374996,40.7114344],[-7.3409163,40.7082597],[-7.343858,40.7055261],[-7.3466425,40.7029385],[-7.3506904,40.6992105],[-7.3524162,40.6975887],[-7.3546959,40.695472],[-7.3575346,40.6928502],[-7.3602388,40.6903408],[-7.3623076,40.688377],[-7.3651548,40.6857303],[-7.3679684,40.6830353],[-7.3714147,40.6796811],[-7.3751736,40.6760226],[-7.3781299,40.6731219],[-7.3808969,40.6704223],[-7.3831336,40.6682644],[-7.3860991,40.6653757],[-7.3886096,40.66293],[-7.3915411,40.6600741],[-7.3945199,40.6572245],[-7.3971644,40.6546076],[-7.3995416,40.6522665],[-7.4022629,40.6496294],[-7.4089156,40.6431471],[-7.4110584,40.6408612],[-7.4156682,40.6361103],[-7.4176209,40.6341011],[-7.4180321,40.6337336]]",127205560.0,20176659,17301542,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,95.34731644284446,-16.514312656866316,-94.8759647505864,9.52222017452685,0.4713516922580538,-6.992092482339466,0.253916604230594,0.2502357203375017,0.253916604230594,1.000120724077526,4.571586329864036,1.0,2.547742618552036,18.39975392975319,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:127205584:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Chafariz 1,REN,1.0,61.90030504562371,LINE:005666,BUS:OSM:way:127205502:220,BUS:OSM:way:144432478:220,"[[-7.1256563,41.1375901],[-7.1261135,41.1370187],[-7.1277293,41.1333328],[-7.1289484,41.1305393],[-7.1299512,41.1280937],[-7.1326662,41.1252707],[-7.1349503,41.1228728],[-7.1382434,41.1193913],[-7.1397379,41.1165407],[-7.1408042,41.1145211],[-7.142218,41.1118083],[-7.1441011,41.1082363],[-7.145166,41.1060764],[-7.1468499,41.1029602],[-7.1481827,41.1002353],[-7.1496719,41.0973627],[-7.1512006,41.0946815],[-7.1525351,41.0919572],[-7.1535727,41.0898928],[-7.1557111,41.0860946],[-7.1571593,41.0831183],[-7.1594496,41.0789011],[-7.1615159,41.0747024],[-7.1628617,41.0722097],[-7.1639508,41.070126],[-7.1652801,41.0675827],[-7.1673753,41.0635099],[-7.1688848,41.060612],[-7.1716252,41.0554279],[-7.1729242,41.0531829],[-7.1743166,41.0502858],[-7.1765488,41.0462176],[-7.1791384,41.0413261],[-7.1801869,41.0392068],[-7.1820618,41.0357047],[-7.1837028,41.0326155],[-7.185317,41.0293159],[-7.186247,41.0277366],[-7.1883947,41.0236127],[-7.1902085,41.020224],[-7.1925179,41.0159894],[-7.1946857,41.011823],[-7.196663,41.0082127],[-7.1981355,41.0056869],[-7.1988595,41.0042267],[-7.2006543,41.0008197],[-7.2028394,40.9968708],[-7.2041383,40.9944664],[-7.204928,40.9931844],[-7.2081681,40.9873039],[-7.2086952,40.9862794],[-7.2136789,40.9771482],[-7.2166884,40.9718375],[-7.2186209,40.9681308],[-7.21931,40.9666139],[-7.2209025,40.9631085],[-7.2217595,40.9612218],[-7.2237408,40.9569594],[-7.2254103,40.9532309],[-7.2272658,40.9491977],[-7.2287701,40.9458853],[-7.2299878,40.9433],[-7.2318005,40.9392667],[-7.2329514,40.9367363],[-7.2348817,40.9324924],[-7.2359336,40.9301795],[-7.2377829,40.9261291],[-7.2390456,40.9233634],[-7.2401572,40.9209286],[-7.2418123,40.917303],[-7.2434771,40.9136562],[-7.2447677,40.9108287],[-7.2458742,40.9084046],[-7.247221,40.9054539],[-7.2486253,40.9023802],[-7.2499635,40.899451],[-7.2516341,40.8957941],[-7.2528746,40.8930786],[-7.2545345,40.8894448],[-7.2557752,40.8867284],[-7.25717,40.8836747],[-7.2584955,40.8807725],[-7.2596377,40.8782662],[-7.2607117,40.8759096],[-7.2619509,40.8731902],[-7.2630015,40.8708849],[-7.2641634,40.8683351],[-7.2654354,40.8655434],[-7.2674853,40.8610608],[-7.2690649,40.8576064],[-7.2698993,40.8557728],[-7.2711092,40.8531138],[-7.2722995,40.8504978],[-7.2737081,40.8474019],[-7.2751657,40.8442627],[-7.2763759,40.8415571],[-7.2772116,40.8392269],[-7.2783594,40.8359145],[-7.2793155,40.8331552],[-7.2803664,40.8301222],[-7.2819026,40.8256885],[-7.2827344,40.8232877],[-7.2838528,40.8200594],[-7.2847523,40.8174627],[-7.2862948,40.813084],[-7.287783,40.8087134],[-7.2885928,40.80656],[-7.289644,40.8034459],[-7.2909917,40.799579],[-7.2922675,40.7957991],[-7.293399,40.7925529],[-7.294938,40.7882545],[-7.2967794,40.7828177],[-7.2980242,40.7792997],[-7.2989035,40.7766075],[-7.2999925,40.7734688],[-7.3012233,40.7699213],[-7.3021331,40.7674052],[-7.3030359,40.7647812],[-7.3040959,40.7616998],[-7.3052753,40.7583661],[-7.3062857,40.7554703],[-7.3065233,40.7546433],[-7.3074231,40.7520896],[-7.3087173,40.7483437],[-7.3102517,40.7439305],[-7.3113592,40.7407085],[-7.3121725,40.738342],[-7.3135773,40.7343261],[-7.3151829,40.7328216],[-7.3182204,40.7299755],[-7.3213994,40.7270765],[-7.3240661,40.7246048],[-7.3259251,40.7228814],[-7.3291816,40.7198623],[-7.3316551,40.7175577],[-7.3335337,40.7158131],[-7.3363186,40.7132397],[-7.3391803,40.7105851],[-7.3407842,40.7090971],[-7.3427079,40.7073125],[-7.3454376,40.70478],[-7.3471723,40.7032065],[-7.3509076,40.6997341],[-7.352933,40.6978219],[-7.3549984,40.6958912],[-7.3587634,40.6924015],[-7.3611286,40.6901966],[-7.3631682,40.6883132],[-7.3653975,40.6862586],[-7.3677408,40.6840793],[-7.3704801,40.6815314],[-7.373691,40.6785449],[-7.3773731,40.67512],[-7.3803737,40.6723352],[-7.3831593,40.6697498],[-7.3855186,40.66756],[-7.3881187,40.6651466],[-7.3910542,40.6624218],[-7.3941299,40.6595836],[-7.3973399,40.656607],[-7.3994778,40.6545633],[-7.4022136,40.6520455],[-7.4043393,40.6500706],[-7.4063461,40.6482087],[-7.409979,40.6448335],[-7.4117507,40.6425071],[-7.4139657,40.6395095],[-7.4163088,40.6363892],[-7.4178906,40.6342761],[-7.4182997,40.6339049]]",127205584.0,20176658,17301543,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,95.30935812442986,-16.511860114810055,-94.838194080008,9.514308417244989,0.4711640444218545,-6.9975516975650685,0.2538173646311342,0.2501350203023379,0.2538173646311342,1.000120724077526,4.571586329864036,1.0,2.547742618552036,18.39256265443002,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:127205621:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Armamar - Lagoaça,REN,1.0,0.9234143750352238,LINE:005667,BUS:OSM:way:144385734:400,BUS:JUNCTION:400:03795,"[[-6.7386628,41.220209],[-6.739413,41.2191498],[-6.7388007,41.2162877],[-6.7379441,41.2153724],[-6.7380215,41.2135472],[-6.7389433,41.2124953]]",127205621.0,20176755,17294962,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,34.011662961297475,-25.876422693481555,-34.01140175544804,25.321513124058516,0.0002612058494335,-0.5549095694230388,0.0616559793861328,0.0611722965613596,0.0616559793861328,1.0004607277028943,0.4598354476200664,1.000492740237369,0.4568150282598109,2.680694755918819,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:127205657:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Armamar 1,REN,1.0,50.47257991307293,LINE:005668,BUS:OSM:way:127205502:220,BUS:JUNCTION:220:03559,"[[-7.125954,41.1377506],[-7.1265787,41.1373966],[-7.1293336,41.1341751],[-7.1320576,41.1310385],[-7.13452,41.1282309],[-7.1370284,41.1263818],[-7.1406094,41.1237302],[-7.1446095,41.120836],[-7.1478481,41.118452],[-7.1498788,41.1168762],[-7.1516606,41.115587],[-7.1540127,41.1141594],[-7.1561364,41.1128084],[-7.1605773,41.1100127],[-7.1677025,41.1093556],[-7.1757537,41.10697],[-7.1772624,41.10498],[-7.1787116,41.1033035],[-7.1793267,41.1014144],[-7.1803627,41.0985106],[-7.1808037,41.0972343],[-7.1832185,41.0956328],[-7.1880619,41.0925935],[-7.190404,41.091096],[-7.1945289,41.0885136],[-7.1980339,41.0863351],[-7.2021719,41.0836452],[-7.2039654,41.0834208],[-7.2102788,41.0825443],[-7.2178045,41.0814956],[-7.2211161,41.0810403],[-7.2245211,41.0805721],[-7.2290354,41.0799513],[-7.2342332,41.0792276],[-7.2418984,41.0781425],[-7.244566,41.0777649],[-7.2488533,41.0771921],[-7.2519025,41.0767478],[-7.2558417,41.0762191],[-7.2603656,41.0755853],[-7.2652358,41.0748982],[-7.2703732,41.0741831],[-7.2741497,41.0736673],[-7.2821413,41.0756761],[-7.2854598,41.0765086],[-7.292474,41.0782681],[-7.2951716,41.0789448],[-7.2983405,41.0797697],[-7.3008151,41.0804118],[-7.3063365,41.0817964],[-7.3101729,41.0827681],[-7.313219,41.0835444],[-7.3165657,41.0843789],[-7.3210572,41.0855197],[-7.3274531,41.0871442],[-7.3320898,41.0883084],[-7.33497,41.0894409],[-7.3412894,41.0919689],[-7.3442735,41.0931626],[-7.3474789,41.0944448],[-7.355085,41.0974411],[-7.3600546,41.0994594],[-7.3634044,41.1007474],[-7.3682353,41.1026672],[-7.3708638,41.1037117],[-7.3748614,41.1053004],[-7.3838077,41.1088396],[-7.385887,41.1096932],[-7.3892092,41.1117149],[-7.3928122,41.1139074],[-7.3977161,41.1168547],[-7.399313,41.117835],[-7.4027495,41.1199207],[-7.4059765,41.1218943],[-7.4080737,41.1231505],[-7.4142914,41.1269522],[-7.4202997,41.1306435],[-7.424206,41.133129],[-7.4267285,41.1345313],[-7.4345092,41.139215],[-7.4375721,41.1410804],[-7.4435306,41.1446958],[-7.4481396,41.1457032],[-7.4505202,41.1462658],[-7.4526726,41.1467158],[-7.4628952,41.1488953],[-7.4653384,41.148937],[-7.4744105,41.1492871],[-7.4787605,41.1492805],[-7.4808365,41.1492773],[-7.4872262,41.1494283],[-7.4952455,41.1495984],[-7.5043261,41.1497911],[-7.5132889,41.1499941],[-7.515813,41.1500444],[-7.5205909,41.1501497],[-7.5227975,41.1501984],[-7.5313159,41.1503862],[-7.5377988,41.1505291],[-7.5452067,41.1506877],[-7.5467841,41.1507022],[-7.5567963,41.1495689],[-7.5585722,41.1493582],[-7.5631521,41.1488169],[-7.5703767,41.1480541],[-7.5817585,41.1466832],[-7.5850436,41.1462875],[-7.5905432,41.1456257],[-7.5968513,41.1449085],[-7.5982719,41.1447366],[-7.6001161,41.1445438],[-7.6075343,41.1438283],[-7.6107905,41.1434985],[-7.615378,41.143034],[-7.620412,41.1425871],[-7.625285,41.1422496],[-7.6301551,41.1419447],[-7.6347135,41.1415838],[-7.6462811,41.1407804],[-7.6567832,41.138976],[-7.6641024,41.1377042],[-7.6659406,41.1373848]]",127205657.0,20176657,17301544,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,151.03503917958315,-21.187825902087994,-150.07172844641292,19.609252139639825,0.963310733170232,-1.578573762448169,0.400197023075023,0.3972225558526321,0.400197023075023,1.000120724077526,4.571586329864036,0.999902971171764,1.9582868457811664,28.999784280798774,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:127205660:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Mogadouro - Valeira,REN,1.0,69.1728959928156,LINE:005670,BUS:OSM:way:144387430:220,BUS:JUNCTION:220:03561,"[[-6.5703553,41.3376087],[-6.5747828,41.3369182],[-6.5806792,41.3359952],[-6.5849295,41.3353299],[-6.5896191,41.3345614],[-6.5955985,41.3336299],[-6.5992482,41.3330613],[-6.6035946,41.3323841],[-6.6108826,41.3312487],[-6.616493,41.3303746],[-6.6227148,41.3294052],[-6.6280048,41.328581],[-6.6316497,41.3280131],[-6.6355529,41.327405],[-6.6396205,41.3275269],[-6.6424732,41.3276123],[-6.6500762,41.3278202],[-6.6545203,41.3279469],[-6.6586256,41.3280642],[-6.6638907,41.328202],[-6.6689929,41.3282995],[-6.673736,41.3284545],[-6.6805513,41.3286447],[-6.6853295,41.3287682],[-6.6912482,41.3289212],[-6.6951519,41.329042],[-6.6985127,41.3291279],[-6.7036344,41.3292589],[-6.7083735,41.3293522],[-6.7119947,41.3294465],[-6.7201125,41.329679],[-6.7269737,41.3298589],[-6.7309199,41.3299777],[-6.7355822,41.3300944],[-6.7428452,41.3302763],[-6.7457492,41.330349],[-6.7499186,41.3304534],[-6.7525055,41.3305182],[-6.7577801,41.3306502],[-6.7635992,41.3307847],[-6.7693617,41.3309402],[-6.77294,41.3310289],[-6.7766255,41.3311202],[-6.779619,41.3311943],[-6.7829442,41.3312767],[-6.7896899,41.3328013],[-6.7966066,41.3343609],[-6.7993946,41.3349895],[-6.8043279,41.3361019],[-6.8077607,41.3364519],[-6.8121849,41.3369325],[-6.8154646,41.3372375],[-6.8309085,41.3388123],[-6.8344876,41.3391772],[-6.8395671,41.3396928],[-6.8433005,41.3400718],[-6.8458119,41.3403267],[-6.8475468,41.3405028],[-6.8537656,41.3396462],[-6.8593924,41.3388712],[-6.8639356,41.3382375],[-6.8678825,41.3376733],[-6.8710516,41.337263],[-6.8764134,41.336498],[-6.8796758,41.3360325],[-6.885242,41.3352568],[-6.891502,41.3343845],[-6.8954263,41.3338376],[-6.8996786,41.3332451],[-6.9038745,41.3326604],[-6.9138514,41.3312742],[-6.9153865,41.3310599],[-6.9286593,41.3292067],[-6.9299684,41.3290239],[-6.9377107,41.3279449],[-6.9410504,41.3274795],[-6.9455863,41.3268474],[-6.9527179,41.3258457],[-6.9600526,41.3248033],[-6.9670391,41.3238249],[-6.9734084,41.3229329],[-6.9781352,41.322271],[-6.981756,41.3217639],[-6.9847478,41.3213449],[-6.9894742,41.320683],[-6.996398,41.3196972],[-7.0001343,41.3191791],[-7.0059379,41.3183743],[-7.0101786,41.3177736],[-7.0134767,41.3173081],[-7.0215935,41.3161858],[-7.02932,41.3150934],[-7.0342631,41.3143815],[-7.0360645,41.314127],[-7.0420678,41.3132791],[-7.0465599,41.3126446],[-7.0503936,41.3121031],[-7.0565287,41.3112365],[-7.0608634,41.3106243],[-7.0672524,41.3097218],[-7.0715521,41.3091145],[-7.0788274,41.3080868],[-7.0831061,41.3074824],[-7.0876169,41.3068452],[-7.094068,41.305934],[-7.1027705,41.3047046],[-7.1057986,41.3042769],[-7.1090534,41.303807],[-7.1168114,41.3027159],[-7.1191798,41.3024213],[-7.1251893,41.3015376],[-7.1320382,41.3005706],[-7.1340145,41.2994525],[-7.1373675,41.2974626],[-7.1400915,41.2958835],[-7.1423196,41.2946031],[-7.1488286,41.2908022],[-7.1550495,41.2872622],[-7.1585765,41.2852373],[-7.1610649,41.2838291],[-7.1668962,41.2803673],[-7.170549,41.278344],[-7.1749275,41.2757976],[-7.1786226,41.2736566],[-7.1863799,41.2691916],[-7.1879618,41.2682635],[-7.1912809,41.2663712],[-7.1943951,41.2645721],[-7.1972043,41.2629512],[-7.2001518,41.2621938],[-7.2025236,41.2615782],[-7.2117245,41.2591903],[-7.2189941,41.2573762],[-7.2234262,41.2561954],[-7.228308,41.2549262],[-7.234116,41.2534091],[-7.2384341,41.2522811],[-7.2434204,41.2509888],[-7.2499107,41.2493067],[-7.2534927,41.2483784],[-7.2575196,41.2473363],[-7.2626781,41.2460014],[-7.2671385,41.2448369],[-7.2722872,41.2435146],[-7.2756102,41.2418771],[-7.278781,41.240315],[-7.2826369,41.2384208],[-7.2868517,41.2363475],[-7.2905513,41.2345276],[-7.295143,41.2322688],[-7.3004456,41.2296335],[-7.3042645,41.2277602],[-7.3102208,41.2248222],[-7.3120806,41.2239258],[-7.3157804,41.2211441],[-7.3200561,41.2179818],[-7.3238584,41.2151694],[-7.3266245,41.213122],[-7.3305816,41.2101928],[-7.334426,41.207347],[-7.3402856,41.2029937],[-7.343639,41.2005021],[-7.3473292,41.1977894]]",127205660.0,20176663,17299132,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,115.97366277660689,-21.023296953517185,-115.19035988397648,15.042491775083992,0.7833028926303882,-5.98080517843319,0.309532494231452,0.3048544728717373,0.309532494231452,0.9992882746160554,5.446636604970446,1.0000278676863563,2.6871848692408578,22.42989088633711,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:132614283:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,Porto Alto - Quinta Grande 2,REN,1.0,33.014856708510635,LINE:005672,BUS:OSM:way:132614219:150,BUS:JUNCTION:150:03405,"[[-8.8792406,38.8984957],[-8.8778722,38.8977937],[-8.8759664,38.8974667],[-8.8738977,38.897101],[-8.8711788,38.8966142],[-8.8658134,38.8976465],[-8.8611642,38.8985306],[-8.8567364,38.8993828],[-8.8520638,38.900552],[-8.8485424,38.9014362],[-8.8447268,38.9020341],[-8.8404542,38.9029896],[-8.8366317,38.9038457],[-8.8329722,38.9046575],[-8.8303447,38.9052433],[-8.8249537,38.9069945],[-8.8197764,38.9086706],[-8.8157135,38.909997],[-8.811806,38.9088235],[-8.8069395,38.9073663],[-8.8018456,38.9071705],[-8.7973882,38.9069909],[-8.7919724,38.9067831],[-8.7864718,38.9065722],[-8.7817856,38.9063466],[-8.7777038,38.9061512],[-8.7726401,38.9059107],[-8.7672018,38.9056492],[-8.761529,38.9053804],[-8.7588926,38.9049156],[-8.7552089,38.904266],[-8.7511238,38.9025096],[-8.7465895,38.9005618],[-8.7426229,38.8988659],[-8.7382416,38.8969788],[-8.7341915,38.8952287],[-8.7302827,38.8935631],[-8.7268215,38.8931083],[-8.7221664,38.8905683],[-8.717376,38.88805],[-8.7093584,38.8841134],[-8.705472,38.8809694],[-8.7014077,38.8785909],[-8.6970569,38.876046],[-8.6932594,38.8738715],[-8.6886604,38.8735968],[-8.6827754,38.8742261],[-8.6798222,38.8755893],[-8.6779471,38.8764494],[-8.6758745,38.8801392],[-8.6723831,38.8817534],[-8.667593,38.8839591],[-8.6625331,38.8844374],[-8.6588587,38.8867621],[-8.6545895,38.8894578],[-8.6507129,38.8919611],[-8.6459701,38.8949646],[-8.6422121,38.8973339],[-8.6375679,38.8997283],[-8.6333286,38.901911],[-8.6297527,38.9040837],[-8.6255669,38.905476],[-8.6215648,38.9068073],[-8.6171751,38.9082674],[-8.6143313,38.9092133],[-8.6105751,38.9104627],[-8.606441,38.9116033],[-8.6018293,38.9128757],[-8.5973334,38.914126],[-8.5921368,38.9155605],[-8.5892058,38.9163662],[-8.5848504,38.9175753],[-8.5790125,38.9191794],[-8.5743144,38.9204916],[-8.5705114,38.9215403],[-8.5660351,38.9227747],[-8.5612712,38.9240884],[-8.5563444,38.925447],[-8.5521082,38.9266223],[-8.5482288,38.927681],[-8.543634,38.928949],[-8.5388578,38.9306774],[-8.5342667,38.9323441]]",132614283.0,20176549,17309352,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0001847066396009,-2.5867131862778736,-1.8703803809154663e-08,0.2875606897296182,0.000184687935797,-2.2991524965482553,0.0100320386090819,0.0011144816907509,0.0100320386090819,0.9924467109268996,-12.815143950229572,0.9931267781341944,-12.822505577167783,1.0262955098805104,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:132614288:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,Porto Alto - Quinta Grande 1,REN,1.0,37.541825291586505,LINE:005674,BUS:OSM:way:132614219:150,BUS:JUNCTION:150:03405,"[[-8.8792406,38.8984957],[-8.8783151,38.8984434],[-8.8750689,38.8986092],[-8.8718065,38.8987761],[-8.8678514,38.8989848],[-8.8626092,38.8999234],[-8.8578805,38.9007765],[-8.8535609,38.9015477],[-8.8487748,38.9024074],[-8.843948,38.9032722],[-8.8391886,38.9041267],[-8.835212,38.9048445],[-8.8305533,38.9056831],[-8.8251801,38.9074475],[-8.8209298,38.9088485],[-8.8159252,38.9104992],[-8.8119772,38.9117946],[-8.8078551,38.913165],[-8.8035268,38.9145858],[-8.7999068,38.915775],[-8.796042,38.9170495],[-8.7919832,38.9194365],[-8.7876726,38.9219764],[-8.783591,38.9243792],[-8.7797583,38.9266371],[-8.776324,38.9286551],[-8.7725099,38.9308962],[-8.7691504,38.9328711],[-8.7655615,38.9349796],[-8.7628574,38.9365703],[-8.756842,38.9401071],[-8.7540819,38.9417314],[-8.7503496,38.9439231],[-8.7465786,38.9461423],[-8.7431933,38.9481275],[-8.7395022,38.950293],[-8.7360252,38.9523421],[-8.732756,38.9542529],[-8.7310144,38.9567652],[-8.7286702,38.960153],[-8.7264596,38.9633192],[-8.7234749,38.9676743],[-8.7211412,38.9710479],[-8.7186539,38.9746433],[-8.716616,38.9775806],[-8.7142366,38.98101],[-8.7119552,38.9842979],[-8.709627,38.9876533],[-8.7062426,38.9895777],[-8.7023883,38.9917693],[-8.6989738,38.9937082],[-8.6954086,38.9957326],[-8.6913514,38.9980364],[-8.6876434,39.0001499],[-8.6839124,39.0022662],[-8.6803366,39.0043127],[-8.6768101,39.0063083],[-8.6730015,39.0084712],[-8.6725865,39.0080315],[-8.6698201,39.0051809],[-8.6674832,39.0027822],[-8.664868,39.0000969],[-8.6614019,38.9974145],[-8.658501,38.9951881],[-8.6552176,38.9926561],[-8.6517932,38.9899922],[-8.6492423,38.9879896],[-8.6463018,38.9857399],[-8.6441643,38.9840864],[-8.6406869,38.9813988],[-8.6376883,38.979078],[-8.6348824,38.9769085],[-8.6318367,38.9745601],[-8.6286352,38.9720867],[-8.626489,38.970429],[-8.6240625,38.9685533],[-8.6213656,38.9664686],[-8.6179033,38.9637922],[-8.6150887,38.9616189],[-8.6110384,38.9602808],[-8.6074267,38.959084],[-8.6029301,38.9576007],[-8.599519,38.9564776],[-8.5950671,38.955004],[-8.5917322,38.953899],[-8.5889643,38.9529898],[-8.5856277,38.9518897],[-8.5813666,38.9504849],[-8.5786447,38.9495707],[-8.5754932,38.9485044],[-8.5707598,38.9469427],[-8.5679187,38.9460039],[-8.5631987,38.9444441],[-8.5590261,38.943091],[-8.5521781,38.9400205],[-8.5482124,38.9382657],[-8.543345,38.9361524],[-8.5395448,38.9331095],[-8.5342667,38.9323441]]",132614288.0,20176548,17309353,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0001624338505581,-2.5709693031109273,-1.644827098913824e-08,-0.0436948330800836,0.0001624174022871,-2.614664136191011,0.0099709791692868,0.000169345439719,0.0099709791692868,0.9924467109268996,-12.815143950229572,0.9931267781341944,-12.822505577167783,1.0200490198758945,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:134140293:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Ribatejo - Batalha & Fernão Ferro,REN,2.0,4.778857487175375,LINE:005675,BUS:JUNCTION:400:03796,BUS:OSM:relation:17290041:400,"[[-8.9098958,39.0387244],[-8.9110081,39.0371859],[-8.9152164,39.0352101],[-8.9151943,39.031426],[-8.9197745,39.0289844],[-8.925265,39.026496],[-8.9302733,39.0239082],[-8.9325633,39.0217501],[-8.9360875,39.0183899],[-8.9390238,39.0146751],[-8.9415881,39.0140201],[-8.9457376,39.0129363],[-8.9491529,39.0133978]]",134140293.0,20176758;20176781,17294934;17294959,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,206.4471677042136,-43.28571393903826,-206.43064351950696,37.686305016292216,0.0165241847066397,-5.5994089227460435,0.3044827560590007,0.3028815368315734,0.3044827560590007,0.9999259162565582,-7.786725869629507,1.0000000000000002,-7.831755183526553,6.619190349108712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:135180874:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Santarém - Zêzere 1&2,REN,2.0,52.10093692526405,LINE:005676,BUS:OSM:way:144596347:220,BUS:OSM:way:144588414:220,"[[-8.7302141,39.2452431],[-8.7324213,39.2444977],[-8.7360571,39.2448344],[-8.7380419,39.2466374],[-8.7386731,39.2497811],[-8.7391254,39.2519539],[-8.7387185,39.2539169],[-8.7381414,39.2566688],[-8.7356515,39.2600471],[-8.7321382,39.2626048],[-8.7307166,39.264543],[-8.7303525,39.2671805],[-8.7282214,39.270529],[-8.7246646,39.2721374],[-8.7222256,39.275245],[-8.7210804,39.2777982],[-8.7197707,39.2808159],[-8.7175417,39.2829315],[-8.7150353,39.2837747],[-8.7125234,39.2846196],[-8.7085613,39.2843816],[-8.7041439,39.2841163],[-8.6998794,39.2838601],[-8.6964147,39.2836394],[-8.6929111,39.2834416],[-8.6874057,39.2831048],[-8.6826218,39.2828338],[-8.6772753,39.2851192],[-8.6756707,39.2870573],[-8.6734027,39.2897575],[-8.6715281,39.2920091],[-8.6695135,39.2944211],[-8.6680466,39.2961599],[-8.6663148,39.2982467],[-8.664444,39.3004688],[-8.6620986,39.3032836],[-8.6601162,39.3056631],[-8.6582022,39.3079385],[-8.6566134,39.3098499],[-8.654608,39.3122448],[-8.6517517,39.3156648],[-8.6501793,39.3175647],[-8.6482383,39.3200284],[-8.6462782,39.3225501],[-8.6441661,39.3252299],[-8.6422256,39.3276889],[-8.6400468,39.3304064],[-8.6383879,39.3321934],[-8.6356189,39.3350796],[-8.6327504,39.3381071],[-8.6299122,39.3410869],[-8.6280739,39.3430168],[-8.6250528,39.3461884],[-8.6231769,39.348102],[-8.6194365,39.3519712],[-8.6170754,39.3544583],[-8.6145813,39.3573885],[-8.6116054,39.360877],[-8.6080054,39.3642458],[-8.6054744,39.3672018],[-8.6038633,39.3691154],[-8.6009633,39.3720455],[-8.5990264,39.3739494],[-8.5961423,39.3768013],[-8.5934832,39.3796164],[-8.5906128,39.382655],[-8.5878171,39.3856143],[-8.5854889,39.3881094],[-8.5821761,39.3916023],[-8.580036,39.3938641],[-8.577853,39.3962734],[-8.5759957,39.3982067],[-8.5736597,39.4006382],[-8.5714978,39.4028807],[-8.5705459,39.4042387],[-8.5695076,39.4053469],[-8.5679975,39.4066629],[-8.5652482,39.4096057],[-8.5629684,39.4114998],[-8.5599563,39.4138498],[-8.5554662,39.4174864],[-8.5528262,39.4196687],[-8.5496843,39.422204],[-8.5463925,39.4248523],[-8.5428941,39.4277598],[-8.5398817,39.4301565],[-8.5372638,39.4322926],[-8.5348,39.434276],[-8.5315161,39.4369864],[-8.5290389,39.4389538],[-8.5268308,39.4407331],[-8.5238504,39.4432159],[-8.5230249,39.4470835],[-8.5220919,39.4514828],[-8.5209563,39.4553055],[-8.5188387,39.4574229],[-8.5165739,39.4591771],[-8.5135873,39.4615478],[-8.5113725,39.464424],[-8.5097146,39.466576],[-8.5057288,39.4688541],[-8.5017751,39.4702214],[-8.498612,39.4705978],[-8.4946664,39.4709499],[-8.4916869,39.472392],[-8.4896061,39.4733987],[-8.4866142,39.4753257],[-8.4834625,39.4772261],[-8.4800206,39.4792817],[-8.4773809,39.4815407],[-8.4742401,39.4841705],[-8.4699265,39.4868256],[-8.4683011,39.4881881],[-8.4651724,39.4906826],[-8.4624612,39.4928563],[-8.458279,39.4947574],[-8.4553482,39.4961855],[-8.4516792,39.4978939],[-8.4473559,39.4999068],[-8.4438046,39.5015603],[-8.439792,39.5034604],[-8.4351633,39.5056273],[-8.4314643,39.5073589],[-8.4280646,39.5089504],[-8.424703,39.510524],[-8.4198878,39.5127636],[-8.4174647,39.5138906],[-8.4138682,39.5155633],[-8.409827,39.5174588],[-8.4061102,39.519202],[-8.4031668,39.5205607],[-8.3994583,39.5222924],[-8.3953839,39.5241995],[-8.3922728,39.5256557],[-8.3895603,39.5269253],[-8.3861782,39.5285082],[-8.3826377,39.5294941],[-8.3789669,39.5305163],[-8.3744924,39.531749],[-8.3686527,39.5334008],[-8.3646145,39.5345312],[-8.3603647,39.5361285],[-8.3572506,39.5372855],[-8.3544954,39.5383382],[-8.3491388,39.540354],[-8.3449172,39.5419428],[-8.3416937,39.5431558],[-8.3352213,39.5441555],[-8.3318674,39.5446721],[-8.3283156,39.5452143]]",135180874.0,20176614;20176615,17302020;17302021,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-355.0445891882456,45.21776143057855,357.8355766634624,-42.68596680311506,2.7909874752168093,2.5317946274634906,0.94173583594253,0.9473207819276216,0.9473207819276216,0.9973885403054172,-7.715495102730073,0.9983236467499496,-4.513173093061707,34.32321673650803,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:135457224:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alto Lindoso - Cartelle,Red Eléctrica de España,2.0,47.06518373192563,LINE:005677,BUS:JUNCTION:400:03798,BUS:JUNCTION:400:03799,"[[-8.0584617,42.2554723],[-8.0619442,42.2541903],[-8.0648808,42.2509823],[-8.0653939,42.24577],[-8.0657542,42.2420524],[-8.0662033,42.2371543],[-8.0663618,42.234529],[-8.0665801,42.2297357],[-8.066733,42.2266558],[-8.0669186,42.2219912],[-8.0672788,42.2157497],[-8.0674753,42.2110439],[-8.0680212,42.2064348],[-8.0683596,42.2032324],[-8.0690474,42.1974339],[-8.0695059,42.1932686],[-8.0701154,42.1878785],[-8.0704298,42.185114],[-8.0710307,42.1800402],[-8.071366,42.1770061],[-8.0717014,42.1742722],[-8.0720647,42.1709634],[-8.0723023,42.1687678],[-8.0711215,42.1648217],[-8.0700455,42.1612948],[-8.069277,42.1587726],[-8.0683827,42.1557893],[-8.0678237,42.1540334],[-8.0666918,42.1502314],[-8.0642248,42.1420256],[-8.063596,42.1399922],[-8.063203,42.1384833],[-8.0638144,42.1345651],[-8.0646724,42.1303593],[-8.0653957,42.1267058],[-8.0661393,42.122897],[-8.0667425,42.119554],[-8.0674741,42.1158297],[-8.068189,42.1121341],[-8.0678763,42.1103484],[-8.0671558,42.1054054],[-8.0664689,42.1011291],[-8.0656423,42.095688],[-8.0651452,42.0925135],[-8.0642349,42.0867194],[-8.0635479,42.082504],[-8.0629938,42.0789118],[-8.0626424,42.0765258],[-8.0623501,42.0738847],[-8.0620357,42.0713088],[-8.0617782,42.0673017],[-8.0614255,42.0623702],[-8.0611237,42.0582676],[-8.0607592,42.0532713],[-8.0604222,42.0486152],[-8.0601546,42.0444257],[-8.0598445,42.0408893],[-8.0596156,42.0377037],[-8.059372,42.0336076],[-8.0590472,42.0295826],[-8.0585968,42.0242191],[-8.0583487,42.0198795],[-8.0583163,42.0179557],[-8.057571,42.0099416],[-8.0573435,42.0064962],[-8.0586864,42.0040257],[-8.0606681,42.0003198],[-8.063319,41.995115],[-8.0649769,41.9919256],[-8.0671467,41.9877931],[-8.0686865,41.9848471],[-8.073236,41.9797093],[-8.0758444,41.9767929],[-8.0830884,41.9732755],[-8.0917659,41.9691184],[-8.0978484,41.9658953],[-8.1028943,41.963608],[-8.1071123,41.9615161],[-8.1109637,41.9595016],[-8.1157663,41.9571729],[-8.1190736,41.9555697],[-8.1249569,41.9529397],[-8.1274358,41.9515726],[-8.1328702,41.9482782],[-8.1375115,41.9429861],[-8.1456863,41.9334916],[-8.1473316,41.9316257],[-8.1517444,41.9264634],[-8.1532919,41.9245961],[-8.1578838,41.9194196],[-8.1608469,41.9160549],[-8.1643045,41.9120041],[-8.1661994,41.9096783],[-8.1687985,41.9067106],[-8.1716667,41.9034101],[-8.1744755,41.9002036],[-8.1768135,41.897471],[-8.1794581,41.8943984],[-8.1833387,41.8899201],[-8.1867589,41.8859482],[-8.189787,41.8824425],[-8.1925087,41.8807046],[-8.1981098,41.8771415]]",135457224.0,20176751;20176752,20177025;20177026,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-407.5716389641393,14.724573649766626,408.18927178680127,-65.32793749688427,0.6176328226619603,-50.60336384711765,0.5886627747790646,0.596651486499572,0.596651486499572,1.0,0.0,1.000028039645899,0.8677421930329338,12.970684489121131,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:135457231:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central do Alto Lindoso - Alto Lindoso 2,REN,1.0,0.4180880336818948,LINE:005678,BUS:OSM:way:135457230:400,BUS:OSM:way:135457228:400,"[[-8.2075824,41.8678561],[-8.206831,41.8679998],[-8.2054352,41.8679471],[-8.2037705,41.8681982],[-8.2029685,41.8688399]]",135457231.0,20176768,17294948,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-134.32861853022555,18.631175582441035,134.32982026449957,-18.871343876600612,0.0012017342739909,-0.2401682941595773,0.1957420212720112,0.1957923444621967,0.1957923444621967,1.000003474265171,0.890929600514523,1.0,0.8960276007486149,8.512710628791162,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:135457232:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central do Alto Lindoso - Alto Lindoso 1,REN,1.0,0.4322007683102929,LINE:005679,BUS:OSM:way:135457228:400,BUS:OSM:way:135457230:400,"[[-8.2033224,41.869017],[-8.204286,41.8684714],[-8.2056324,41.8683548],[-8.2074843,41.8688015],[-8.2081661,41.8686624]]",135457232.0,20176767,17294949,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,129.94352286506123,-18.263507882692988,-129.94236037125057,18.014434553555883,0.0011624938106535,-0.2490733291371043,0.1894007812745891,0.1893487594073563,0.1894007812745891,1.0,0.8960276007486149,1.000003474265171,0.890929600514523,8.234816577156051,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
