source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:135459412:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Porto Alto - Palmela 1,REN,1.0,36.76159490492883,LINE:005680,BUS:OSM:way:132614219:150,BUS:OSM:way:129055610:150,"[[-8.8812283,38.898232],[-8.8819469,38.898236],[-8.8838549,38.8973023],[-8.8858664,38.8957013],[-8.8877342,38.8912652],[-8.8877211,38.8876259],[-8.8876896,38.8840008],[-8.8876731,38.8798913],[-8.8876383,38.8752714],[-8.8876157,38.8734905],[-8.8875992,38.8707509],[-8.8875693,38.8677816],[-8.8875477,38.864312],[-8.8875374,38.8611726],[-8.8875111,38.85796],[-8.8874917,38.8536128],[-8.8874846,38.8503481],[-8.8874593,38.8469151],[-8.8874455,38.8435449],[-8.8874097,38.8402616],[-8.8873831,38.8361942],[-8.8873571,38.8325591],[-8.887322,38.8294206],[-8.8873111,38.826111],[-8.8872899,38.8228643],[-8.8872741,38.8187098],[-8.8872502,38.8147156],[-8.8872244,38.8109955],[-8.887203,38.8074927],[-8.88718,38.8041353],[-8.8871586,38.8004953],[-8.8871352,38.7969208],[-8.8871067,38.793342],[-8.8870842,38.7899325],[-8.8870722,38.7862438],[-8.8870507,38.7827275],[-8.887025,38.7794078],[-8.8870087,38.7761357],[-8.8869895,38.7731935],[-8.8869744,38.7700633],[-8.8869338,38.7665198],[-8.8869246,38.7635845],[-8.8869029,38.7604447],[-8.8868856,38.7570836],[-8.8868626,38.7536546],[-8.8868378,38.7505508],[-8.8868139,38.7467921],[-8.8867918,38.7428307],[-8.8867738,38.7386833],[-8.8867523,38.7353816],[-8.8867297,38.7317481],[-8.8866861,38.7278853],[-8.8868274,38.7235766],[-8.8869531,38.7196316],[-8.8870537,38.7159719],[-8.8871813,38.7119243],[-8.8872498,38.7090419],[-8.8873724,38.7057851],[-8.8874025,38.7025559],[-8.8863788,38.6993647],[-8.8853776,38.696624],[-8.8840558,38.6925375],[-8.8829776,38.6893662],[-8.8818147,38.6859847],[-8.8807455,38.6827811],[-8.8795755,38.6793226],[-8.8781762,38.675202],[-8.8771663,38.6721125],[-8.875892,38.6684169],[-8.8751951,38.6646668],[-8.874598,38.6613111],[-8.8738645,38.6575112],[-8.8731896,38.6537046],[-8.8725726,38.6502391],[-8.8719175,38.6467815],[-8.8715655,38.6434103],[-8.8711895,38.6400095],[-8.8708797,38.6370225],[-8.8705503,38.6338636],[-8.8701441,38.6299068],[-8.8696737,38.6254103],[-8.8692424,38.6213729],[-8.8688592,38.6174888],[-8.8684861,38.6139823],[-8.8680893,38.6100717],[-8.8676632,38.6058519],[-8.8672826,38.6022077],[-8.8668813,38.5984408],[-8.8664443,38.5942045],[-8.8659774,38.589736],[-8.8656316,38.5863271],[-8.8651804,38.5820053],[-8.8647836,38.5781409],[-8.8645529,38.5760055],[-8.8629343,38.5745774],[-8.8608172,38.5734796],[-8.86005,38.5735257]]",135459412.0,20176546,17309355,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-27.38544162448104,0.7488981092680477,27.46049405441604,-2.912537420331436,0.075052429934999,-2.163639311063388,0.1062485459680654,0.1069094003562923,0.1069094003562923,0.9924467109268996,-12.815143950229572,0.9941906813917388,-11.9721324524849,10.937023054352162,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:135909670:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Fanhões - Pegões,REN,1.0,82.53470751513737,LINE:005683,BUS:OSM:way:988035260:400,BUS:JUNCTION:400:03805,"[[-8.603445,38.6485852],[-8.5991806,38.6446663],[-8.5933655,38.6421617],[-8.5894654,38.6404818],[-8.5867258,38.6399464],[-8.5852629,38.6403478],[-8.5823071,38.6430746],[-8.5793245,38.6459153],[-8.5748881,38.6502599],[-8.571353,38.6535695],[-8.567673,38.6570256],[-8.5646206,38.6598573],[-8.5640037,38.6630911],[-8.5642666,38.6663205],[-8.5644651,38.6694158],[-8.5647172,38.6730093],[-8.5649371,38.6765565],[-8.5651946,38.6799319],[-8.565487,38.6835186],[-8.5658866,38.6865273],[-8.5662031,38.6897054],[-8.5666591,38.6930634],[-8.5669971,38.6967269],[-8.5673565,38.7006414],[-8.5679305,38.7056274],[-8.5697758,38.7079507],[-8.5728736,38.7120446],[-8.5759932,38.7160713],[-8.5784555,38.7192606],[-8.5797215,38.721211],[-8.5814059,38.7236134],[-8.5835302,38.7265597],[-8.5864163,38.7282085],[-8.5902786,38.7305353],[-8.5937923,38.7324142],[-8.5968286,38.7341801],[-8.6009646,38.7364942],[-8.6043871,38.7384315],[-8.6057496,38.740737],[-8.6060554,38.7445654],[-8.606388,38.7483205],[-8.6048186,38.7516569],[-8.6028474,38.7552213],[-8.6016405,38.7582791],[-8.600589,38.7606049],[-8.601855,38.7639345],[-8.6029601,38.7669419],[-8.6042583,38.7707856],[-8.6053902,38.7736798],[-8.6089414,38.7769669],[-8.6124927,38.7803794],[-8.6159045,38.7835575],[-8.618694,38.7861585],[-8.6213762,38.7888304],[-8.6256033,38.7908541],[-8.629911,38.7928486],[-8.6318153,38.7964526],[-8.6330599,38.798982],[-8.6346048,38.8017747],[-8.6356026,38.8042119],[-8.6373299,38.8094624],[-8.6388695,38.8131324],[-8.6400443,38.8160709],[-8.6409563,38.8183781],[-8.6420238,38.8208858],[-8.6431772,38.8240914],[-8.6445558,38.8275768],[-8.645854,38.8308782],[-8.646766,38.8330554],[-8.6479247,38.8363481],[-8.6490887,38.8391811],[-8.6501241,38.8420182],[-8.6511594,38.8446546],[-8.6526185,38.8485568],[-8.6540562,38.8520954],[-8.6554778,38.8558092],[-8.6536592,38.8596106],[-8.6514115,38.8619456],[-8.6492014,38.8643849],[-8.647002,38.866724],[-8.6459935,38.8689669],[-8.6466211,38.8712807],[-8.6492389,38.8736654],[-8.6522108,38.8763424],[-8.6551881,38.8789985],[-8.6579078,38.88155],[-8.6613894,38.8830157],[-8.6649942,38.8844939],[-8.6672366,38.8873125],[-8.6691624,38.889751],[-8.671689,38.8930286],[-8.6733413,38.8950202],[-8.6752993,38.8975419],[-8.6774236,38.9003599],[-8.6796713,38.9030276],[-8.6838877,38.9047538],[-8.6883992,38.907056],[-8.6926532,38.9093102],[-8.6960381,38.9104873],[-8.6991978,38.9116477],[-8.7034303,38.9132005],[-8.7064129,38.9147908],[-8.709594,38.9164895],[-8.713671,38.9181006],[-8.7170827,38.919478],[-8.7206608,38.920922],[-8.7233806,38.9219863],[-8.7265885,38.922821],[-8.7293726,38.923831],[-8.7320066,38.9248284],[-8.7364644,38.926239],[-8.7415391,38.9253376],[-8.7460399,38.9245404],[-8.7516993,38.9235639],[-8.7564683,38.9227167],[-8.7609851,38.921907],[-8.76459,38.9212768],[-8.7677765,38.9207301],[-8.7728351,38.9198327],[-8.776381,38.9192067],[-8.7795514,38.9198119],[-8.7827057,38.9204462],[-8.7861657,38.9207593],[-8.7888372,38.9210139],[-8.7900603,38.9210097],[-8.7922061,38.9206132],[-8.7950116,38.9193903],[-8.7968731,38.9174954],[-8.8018727,38.915805],[-8.806926,38.9140269],[-8.8119847,38.9122947],[-8.8170809,38.9105583],[-8.8189101,38.9081706],[-8.8220751,38.9053278],[-8.8258249,38.9019171],[-8.8293922,38.8986274],[-8.8329274,38.8954753],[-8.8368863,38.8943772],[-8.8404965,38.8942311],[-8.842991,38.8941476],[-8.8482159,38.8939305],[-8.8531244,38.893275],[-8.8580382,38.8926194],[-8.8624263,38.8942979],[-8.8662726,38.8957592],[-8.8691211,38.896828],[-8.8737023,38.8985105],[-8.8776881,38.899955],[-8.8796729,38.9007733],[-8.884922,38.901412],[-8.8876069,38.9029357],[-8.8898257,38.9049147],[-8.8925326,38.9073375],[-8.8949645,38.9095015],[-8.8985563,38.9114762],[-8.9032217,38.9140082],[-8.9057598,38.9153933],[-8.9100162,38.9177122],[-8.9136959,38.9197232],[-8.9174231,38.9217639],[-8.9211672,38.9238082],[-8.9248168,38.9258033],[-8.9285229,38.927803],[-8.9322623,38.9298471],[-8.9357003,38.9317566],[-8.9397337,38.9339327],[-8.94399,38.935118],[-8.9482374,38.9363027],[-8.9524698,38.9374838],[-8.9564601,38.9385324],[-8.9608305,38.9397381],[-8.9640717,38.9406427],[-8.9694423,38.9421207],[-8.9737954,38.9433361],[-8.9782677,38.944559],[-8.9824009,38.9457125],[-8.9929729,38.9487158],[-8.9948447,38.9492377],[-8.9962001,38.9493218],[-8.9973815,38.9488491],[-8.9997634,38.9478303],[-9.0048677,38.94673],[-9.0099974,38.9457787],[-9.01344,38.9456254],[-9.0165178,38.9454825],[-9.019868,38.9453443],[-9.0235117,38.9448274],[-9.0264756,38.945932],[-9.0296312,38.9457537],[-9.0319245,38.9446908],[-9.0360832,38.9438261],[-9.0412183,38.9449438],[-9.0443283,38.9444259],[-9.0488425,38.9435445],[-9.053016,38.9427215],[-9.0592226,38.9420247],[-9.0631776,38.9410609],[-9.0658477,38.9413958],[-9.0692259,38.9414854],[-9.0745756,38.9409691],[-9.07648,38.9398801],[-9.0788725,38.9338694],[-9.080392,38.9326301],[-9.0828797,38.9298905],[-9.0849423,38.9292479],[-9.0867998,38.9286605],[-9.0922219,38.9282327],[-9.0970579,38.9278373],[-9.1019985,38.9274325],[-9.1059119,38.927106],[-9.110764,38.9266949],[-9.1146988,38.9252478],[-9.1162679,38.9229462],[-9.1182996,38.9198588],[-9.1204199,38.9166732],[-9.1224343,38.9136659],[-9.1245921,38.9104236],[-9.127796,38.9068348],[-9.1288474,38.901531],[-9.134291,38.8960775],[-9.1361189,38.8942854],[-9.137181,38.8925735],[-9.1371435,38.8909201]]",135909670.0,20176779,17294936,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,15.84035199665536,1.4495374345466734,-15.828173405552617,-50.87559485440845,0.0121785911027441,-49.42605741986178,0.0229723120745037,0.077226659578627,0.077226659578627,0.9994252235511676,-8.45681145147464,0.9958270222953356,-8.554877243542702,3.357680851244656,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:137265337:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alto Lindoso - Riba d'Ave 2,REN,1.0,58.385180225031455,LINE:005684,BUS:OSM:way:135457230:400,BUS:JUNCTION:400:03806,"[[-8.2076618,41.8675989],[-8.2071484,41.8671242],[-8.2069749,41.8661119],[-8.209564,41.862965],[-8.2117183,41.8619573],[-8.2142878,41.860844],[-8.2166229,41.8598034],[-8.2255821,41.8588647],[-8.230599,41.8583699],[-8.2348678,41.8579002],[-8.2412677,41.8572908],[-8.2436079,41.8560537],[-8.2491508,41.8511544],[-8.2509393,41.8496765],[-8.2531806,41.8478091],[-8.2548922,41.8451418],[-8.2575396,41.8409668],[-8.2602052,41.836826],[-8.2625002,41.8332929],[-8.2636788,41.8313833],[-8.2653676,41.8287516],[-8.2691574,41.8229229],[-8.2728039,41.8172423],[-8.2740649,41.8143891],[-8.2764499,41.8087994],[-8.2772627,41.8069803],[-8.279654,41.8016878],[-8.2809944,41.7986688],[-8.2818204,41.7967811],[-8.2832341,41.7935413],[-8.2858206,41.787663],[-8.2873414,41.7842723],[-8.2893065,41.7797643],[-8.2909665,41.7759684],[-8.2933343,41.7706775],[-8.2955304,41.7657737],[-8.2982733,41.7595146],[-8.299046,41.7577315],[-8.2991273,41.7537774],[-8.2991273,41.7515592],[-8.2991634,41.7465056],[-8.2992493,41.7378068],[-8.2992945,41.7355139],[-8.2993939,41.7267124],[-8.2994662,41.7192521],[-8.2994662,41.71567],[-8.2995295,41.7130359],[-8.2995296,41.7105573],[-8.2995697,41.70636],[-8.2996481,41.6981531],[-8.2996956,41.6931829],[-8.2997302,41.6895599],[-8.2997567,41.686784],[-8.2997908,41.6832117],[-8.2998313,41.6789693],[-8.2998818,41.6736857],[-8.2999247,41.6691897],[-8.299985,41.6628805],[-8.3000134,41.6598988],[-8.3000325,41.6579004],[-8.3001097,41.6544926],[-8.3007905,41.6524935],[-8.3018877,41.6496416],[-8.3035926,41.645342],[-8.3055735,41.6404381],[-8.306344,41.6385192],[-8.3078518,41.6347638],[-8.3090511,41.6315739],[-8.3081403,41.6278116],[-8.3076093,41.6258352],[-8.3069817,41.623351],[-8.3064248,41.6211584],[-8.3080568,41.6182395],[-8.3095665,41.6155394],[-8.3116138,41.6118776],[-8.3113906,41.6088141],[-8.3111877,41.6060301],[-8.3109603,41.6031829],[-8.3108585,41.600714],[-8.3108172,41.5983593],[-8.3107029,41.5949044],[-8.3106623,41.5920833],[-8.3105631,41.5883859],[-8.3104199,41.585178],[-8.3104545,41.5831866],[-8.3102569,41.5805343],[-8.31012,41.57836],[-8.3100171,41.5744095],[-8.3098235,41.5708562],[-8.3087094,41.5685829],[-8.3078333,41.566795],[-8.3057079,41.5624002],[-8.3041605,41.5592426],[-8.3051004,41.5562621],[-8.3061016,41.553087],[-8.3071244,41.5498431],[-8.3086804,41.5449081],[-8.3085545,41.543147],[-8.3084976,41.5402008],[-8.3082357,41.5350768],[-8.3081496,41.5323148],[-8.3079598,41.5283368],[-8.3066414,41.5244901],[-8.3057939,41.5220172],[-8.3048747,41.5194609],[-8.3036816,41.5161429],[-8.3026078,41.5130883],[-8.3017141,41.5106206],[-8.3006341,41.5075687],[-8.2996642,41.5048281],[-8.2988102,41.5024147],[-8.2979604,41.5000131],[-8.2984777,41.4965144],[-8.2991271,41.4922146],[-8.299332,41.490738],[-8.2999784,41.4862995],[-8.3007257,41.4814278],[-8.3010345,41.4787206],[-8.301521,41.4758224],[-8.3056795,41.4719265],[-8.3080051,41.4697584],[-8.309938,41.4680371],[-8.3122124,41.4659494],[-8.3148246,41.4636016],[-8.3174982,41.4612173],[-8.3209125,41.4581564],[-8.3231552,41.4561134],[-8.3261082,41.4534563],[-8.3274636,41.4493465],[-8.3285917,41.446187],[-8.3298058,41.4412388],[-8.3295587,41.4391363],[-8.3291601,41.4364771],[-8.3286467,41.4330877],[-8.3283072,41.4307259],[-8.327992,41.4288866],[-8.3274972,41.4255292],[-8.3294246,41.4225013],[-8.3303939,41.4209919],[-8.334208,41.4184495],[-8.337329,41.4164431],[-8.3407034,41.4155065],[-8.3495964,41.4131614],[-8.3518609,41.4125629],[-8.3547409,41.4118018],[-8.3597667,41.4104312],[-8.3644158,41.4092127],[-8.3697318,41.4077955],[-8.3732851,41.4066229],[-8.374933,41.4059264]]",137265337.0,20176754,17294963,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,35.42399025892614,2.847754686861916,-35.408725151671575,-37.83560486940726,0.0152651072545637,-34.987850182545344,0.0512948993746331,0.0749592070144234,0.0749592070144234,1.000003474265171,0.890929600514523,0.997818790333335,0.71608283769507,3.259095957148847,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:137265338:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alto Lindoso - Pedralva,REN,1.0,38.5087090102167,LINE:005685,BUS:OSM:way:135457230:400,BUS:JUNCTION:400:03807,"[[-8.2087589,41.868705],[-8.2092606,41.8691972],[-8.2109072,41.8693464],[-8.2130603,41.8687853],[-8.2231352,41.86618],[-8.232687,41.8637086],[-8.2344845,41.8624775],[-8.2372805,41.8606179],[-8.2418561,41.8576003],[-8.2437097,41.8570218],[-8.2486721,41.8565231],[-8.2532247,41.8552395],[-8.2559982,41.8544494],[-8.2594662,41.8534375],[-8.2620124,41.8521376],[-8.2649926,41.8504048],[-8.2693758,41.8479476],[-8.2727874,41.8460458],[-8.2755325,41.8445331],[-8.2799278,41.8420922],[-8.2852632,41.8374514],[-8.2868618,41.8349883],[-8.2898397,41.8304363],[-8.2915742,41.827822],[-8.2927269,41.826029],[-8.2986915,41.8168753],[-8.3000318,41.8148638],[-8.3009975,41.8133828],[-8.3037808,41.8091139],[-8.3049092,41.8073733],[-8.3058601,41.8060043],[-8.3108767,41.7983281],[-8.311887,41.7966632],[-8.3156919,41.790813],[-8.3168472,41.7889436],[-8.3202972,41.7838203],[-8.3220504,41.7811413],[-8.3243049,41.7776961],[-8.327119,41.7733401],[-8.331355,41.7668773],[-8.333878,41.7630301],[-8.3344066,41.7614567],[-8.3353978,41.7585373],[-8.3359823,41.7567402],[-8.3368921,41.7542338],[-8.3393928,41.746866],[-8.3399061,41.7453947],[-8.3414411,41.740749],[-8.342849,41.7367553],[-8.3424475,41.7346616],[-8.3420612,41.7327348],[-8.3410361,41.7276612],[-8.3397059,41.7208623],[-8.3392345,41.7184489],[-8.337993,41.7123531],[-8.3379133,41.7103112],[-8.337752,41.7069893],[-8.3376347,41.7034283],[-8.3374704,41.7002842],[-8.3372732,41.6970523],[-8.3371229,41.6935819],[-8.3369366,41.6897384],[-8.3368099,41.6859485],[-8.3367535,41.6843918],[-8.3365564,41.6808611],[-8.3364106,41.6770297],[-8.3362778,41.6741362],[-8.334838,41.6711234],[-8.3334112,41.6683527],[-8.3312216,41.6639594],[-8.3299844,41.6609797],[-8.3273938,41.655583],[-8.3259856,41.6529222],[-8.3249559,41.6509334],[-8.3234297,41.6475851],[-8.3203802,41.6447097],[-8.3183382,41.6427464],[-8.3159128,41.6404831],[-8.3146436,41.6376067],[-8.3134514,41.6348954],[-8.3132084,41.6326659],[-8.3128575,41.629447],[-8.3125755,41.6271698],[-8.3122935,41.6246306],[-8.3131181,41.6213374],[-8.314532,41.6177592],[-8.3168775,41.6118512],[-8.317552,41.6101289],[-8.318902,41.6067216],[-8.320519,41.6026975],[-8.3218636,41.5992972],[-8.3231909,41.5959349],[-8.3241321,41.5935655],[-8.3254925,41.5901406],[-8.3268394,41.5867494],[-8.3276476,41.5847751],[-8.3280041,41.5811621],[-8.3282036,41.5777872],[-8.3286533,41.5747069],[-8.3288329,41.57341]]",137265338.0,20176753,17294964,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-179.3589648869919,27.174403817230964,179.56158054846995,-48.34860078201576,0.2026156614780347,-21.174196964784795,0.2618358974247562,0.2687254677533477,0.2687254677533477,1.000003474265171,0.890929600514523,0.99880963770506,1.5234015863780352,11.68371598927599,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:137270483:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Pego - Rio Maior,REN,1.0,80.99850587805335,LINE:005686,BUS:OSM:way:131715746:400,BUS:OSM:way:144573746:400,"[[-9.000954,39.3379042],[-8.9994887,39.3377254],[-8.9943915,39.3368633],[-8.9913641,39.3363731],[-8.9880661,39.3359032],[-8.984547,39.3366996],[-8.9771709,39.338575],[-8.9719664,39.339908],[-8.9704225,39.3403092],[-8.9672189,39.3411775],[-8.9612654,39.3427362],[-8.9556746,39.3442724],[-8.9531426,39.3449279],[-8.9496086,39.3459016],[-8.9444577,39.3473008],[-8.9401071,39.3484043],[-8.9349532,39.3497761],[-8.9307306,39.350858],[-8.9279634,39.3515972],[-8.9251457,39.3523534],[-8.9213008,39.3533394],[-8.9191389,39.3539243],[-8.9152068,39.3549654],[-8.9131952,39.3554963],[-8.9091236,39.355485],[-8.9035017,39.3554549],[-8.9002294,39.3554466],[-8.8966446,39.3554146],[-8.8940817,39.3554092],[-8.8900893,39.355398],[-8.8867486,39.3553678],[-8.88228,39.3553512],[-8.8779389,39.3553441],[-8.8741476,39.3553097],[-8.8683956,39.3552943],[-8.8638747,39.3552807],[-8.859551,39.3552475],[-8.8563162,39.3552475],[-8.8518678,39.3552197],[-8.8478941,39.3551935],[-8.8424439,39.3551728],[-8.8377554,39.3551687],[-8.8335765,39.3551355],[-8.8297838,39.3550733],[-8.8261468,39.3550816],[-8.8224131,39.3550816],[-8.8156593,39.3550525],[-8.8131327,39.3550525],[-8.8091522,39.3550319],[-8.8055179,39.3550257],[-8.7997645,39.3549925],[-8.7974726,39.3549501],[-8.7934882,39.3549488],[-8.7894649,39.3549156],[-8.7853557,39.3548907],[-8.7827915,39.3548783],[-8.7800744,39.354851],[-8.7766908,39.3548403],[-8.7732335,39.3548231],[-8.7688842,39.3548017],[-8.7648395,39.3547884],[-8.7608068,39.3547455],[-8.7565861,39.3547366],[-8.7525174,39.354715],[-8.7497078,39.3547194],[-8.7486874,39.3549139],[-8.7402693,39.3566119],[-8.7333599,39.3579943],[-8.730785,39.3585189],[-8.7266745,39.3593564],[-8.7223092,39.3602359],[-8.7182184,39.36106],[-8.714217,39.3618661],[-8.7088595,39.3629451],[-8.7054577,39.3636302],[-8.7005492,39.3646346],[-8.6962211,39.3655011],[-8.6934016,39.3660655],[-8.6892669,39.3668932],[-8.6853868,39.3676709],[-8.6828936,39.368173],[-8.6798731,39.3687902],[-8.673596,39.3700506],[-8.6691382,39.3709384],[-8.6655999,39.3716561],[-8.6620165,39.3723865],[-8.6584935,39.3730898],[-8.655079,39.3737634],[-8.6520352,39.3743916],[-8.6477077,39.3759763],[-8.6426139,39.3777589],[-8.6379752,39.3795587],[-8.6332452,39.3812174],[-8.6293452,39.3826456],[-8.6260129,39.3838673],[-8.6218938,39.385397],[-8.6172696,39.3871417],[-8.6136295,39.3885246],[-8.6086647,39.3903578],[-8.6044063,39.3919208],[-8.6002305,39.3934613],[-8.5967801,39.394707],[-8.5931069,39.3959638],[-8.5902676,39.3970059],[-8.5853853,39.3987978],[-8.5818789,39.4001049],[-8.5785877,39.4013784],[-8.5750443,39.4026645],[-8.5696298,39.4046665],[-8.5657337,39.4061012],[-8.5627204,39.4072094],[-8.5601547,39.4081612],[-8.5566479,39.4094434],[-8.5502198,39.4105672],[-8.5461095,39.4112836],[-8.5418057,39.4120303],[-8.5385656,39.4126064],[-8.5345384,39.4133145],[-8.53035,39.4140528],[-8.5259083,39.4148464],[-8.5225909,39.4154067],[-8.5182944,39.4161738],[-8.5133073,39.4170222],[-8.510148,39.4175783],[-8.5056246,39.4183871],[-8.5012751,39.4191609],[-8.4976197,39.4197997],[-8.4939294,39.4204503],[-8.4892871,39.4212617],[-8.4852928,39.4219483],[-8.4807833,39.4227457],[-8.4764357,39.4235063],[-8.4718104,39.4243055],[-8.4684568,39.4248902],[-8.4644341,39.4256124],[-8.4588542,39.4258799],[-8.4541537,39.4260743],[-8.4509538,39.4262208],[-8.4445198,39.4265679],[-8.4408858,39.4267423],[-8.4364584,39.4269615],[-8.4316101,39.4272045],[-8.4270537,39.4274261],[-8.4224043,39.4276521],[-8.417587,39.4278989],[-8.4135772,39.4281247],[-8.4055509,39.4285226],[-8.3996498,39.4288151],[-8.3937702,39.429116],[-8.3912625,39.4292407],[-8.3849349,39.4295553],[-8.3802,39.4298351],[-8.3761417,39.4299926],[-8.3737076,39.4301136],[-8.3680873,39.430393],[-8.3633207,39.43063],[-8.3575669,39.4309161],[-8.352475,39.4311508],[-8.3489223,39.4313506],[-8.3453944,39.4315847],[-8.3407945,39.4318281],[-8.3318854,39.4322693],[-8.3260034,39.4325365],[-8.321178,39.432779],[-8.3161623,39.4329985],[-8.311388,39.433272],[-8.3054013,39.4335785],[-8.2960779,39.4340343],[-8.2891257,39.4343782],[-8.2858265,39.4345398],[-8.282742,39.4347014],[-8.2806982,39.4343409],[-8.2720722,39.4328328],[-8.2668258,39.4319212],[-8.2636232,39.4313619],[-8.2607541,39.4308713],[-8.2558394,39.4300361],[-8.2502861,39.4290623],[-8.246902,39.4284776],[-8.2421334,39.4276576],[-8.2377927,39.4268795],[-8.2315056,39.4257689],[-8.2286088,39.4252551],[-8.2220642,39.4241114],[-8.2186953,39.4235396],[-8.2138899,39.4226851],[-8.2107893,39.4221713],[-8.2077315,39.4216491],[-8.2052746,39.4212347],[-8.2031074,39.4211104],[-8.196551,39.42073],[-8.19343,39.4205717],[-8.1865153,39.4201822],[-8.181057,39.4198817],[-8.1768245,39.4196434],[-8.1731579,39.4194362],[-8.1673484,39.4190854],[-8.161552,39.418796],[-8.1562776,39.4185191],[-8.1530778,39.4194619],[-8.1465546,39.4245175],[-8.1444411,39.4260922],[-8.1420603,39.427956],[-8.1396667,39.431371],[-8.1383685,39.4331693],[-8.1360307,39.4365576],[-8.1340261,39.4393683],[-8.1301621,39.4448598],[-8.128749,39.4469318],[-8.1271362,39.4492338],[-8.125551,39.4515096],[-8.1234813,39.4544634],[-8.1219279,39.4566803],[-8.1199485,39.459505],[-8.1178645,39.4624735],[-8.1157796,39.4654642],[-8.1149392,39.4658743]]",137270483.0,20176722,17298186,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-460.14283344526905,1.184693151982604,462.85421032711,-22.716120301799727,2.7113768818409767,-21.531427149817123,0.6670625018711308,0.66887543491801,0.66887543491801,0.9956505893632284,-6.377109665727566,1.000001758722467,-3.0054313312929253,29.081540648609135,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:139014835:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Tapada do Outeiro - Recarei,REN,1.0,1.6969554999381704,LINE:005687,BUS:OSM:relation:19645523:220,BUS:JUNCTION:220:03565,"[[-8.4581185,41.0705238],[-8.4570711,41.071074],[-8.4563972,41.0721028],[-8.4559618,41.0748876],[-8.4566176,41.0772811],[-8.4599369,41.0824326],[-8.4612342,41.0843767]]",139014835.0,20176618,17302017,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,88.74815637777303,71.6293172116748,-88.7298862746244,-71.78273408440818,0.0182701031486232,-0.1534168727333735,0.2992989322710158,0.29976688633756,0.29976688633756,1.0000000000000004,-0.792775977781396,0.9991586779916736,-0.837857121079452,21.7222381404029,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:139014836:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Canelas - Recarei 3 & Tapada do Outeiro,REN,2.0,5.443480543344102,LINE:005688,BUS:JUNCTION:220:03566,BUS:JUNCTION:220:03553,"[[-8.4643192,41.0625979],[-8.466997,41.0620422],[-8.4731982,41.0590934],[-8.4760903,41.0577262],[-8.4789711,41.0563564],[-8.4809069,41.0554267],[-8.4853301,41.051343],[-8.4884636,41.0506299],[-8.4924566,41.049685],[-8.4959493,41.0496115],[-8.5010447,41.0495044],[-8.5046455,41.0494337],[-8.5074168,41.0493826],[-8.5121881,41.0492246],[-8.5154366,41.04769],[-8.5219616,41.0446511]]",139014836.0,20176577;20176605,17302018;17302029,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,167.53703972124504,80.62339170033758,-167.45875279296965,-81.87887946732498,0.0782869282753893,-1.2554877669874005,0.4885483761300679,0.4906296528869556,0.4906296528869556,0.9987371692366706,-0.8944184831136297,0.9970546456712976,-1.038359756392646,17.77643669880274,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:139014837:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Canelas 3 & Tapada do Outeiro,REN,2.0,8.608039958971371,LINE:005689,BUS:JUNCTION:220:03565,BUS:OSM:way:124722161:220,"[[-8.4612342,41.0843767],[-8.4624857,41.0871626],[-8.4648284,41.0923769],[-8.4658433,41.09443],[-8.4675832,41.098375],[-8.4693841,41.102291],[-8.4725671,41.1090639],[-8.4728089,41.1110502],[-8.4734444,41.1156428],[-8.4740237,41.1198609],[-8.4743358,41.1215361],[-8.4719,41.1274323],[-8.4708998,41.1299367],[-8.4692406,41.1353812],[-8.4668556,41.1431587],[-8.4658995,41.1463321],[-8.4649773,41.1493789],[-8.4638989,41.1528767],[-8.4619202,41.1546375],[-8.4570478,41.1564916]]",139014837.0,20176605;20176618,17302017;17302029,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,143.78162692473117,131.34067699748047,-143.64515146140232,-133.2318535038147,0.1364754633288498,-1.891176506334233,0.511489358924988,0.5165930166645403,0.5165930166645403,0.9991586779916736,-0.837857121079452,0.9952839233264884,-1.0205968869372712,18.71713828494711,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:139014839:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Canelas 1,REN,2.0,21.17182832250902,LINE:005690,BUS:OSM:way:116944631:220,BUS:OSM:way:124722161:220,"[[-8.6090108,41.06758],[-8.6084592,41.0649124],[-8.6075223,41.0604456],[-8.6065764,41.0562661],[-8.6057637,41.0525051],[-8.6037301,41.0507288],[-8.6003307,41.0482701],[-8.5965716,41.0473898],[-8.5933919,41.046276],[-8.58805,41.0474295],[-8.5831921,41.0485053],[-8.5780132,41.0496098],[-8.5717786,41.0509483],[-8.5675853,41.0518604],[-8.5651558,41.0523889],[-8.5576469,41.0542424],[-8.552196,41.055524],[-8.5483036,41.0565551],[-8.5429411,41.0580004],[-8.5384303,41.0592141],[-8.5353871,41.0600421],[-8.5320541,41.060909],[-8.5301906,41.0614409],[-8.5256309,41.0650282],[-8.5220554,41.06786],[-8.5182349,41.0710105],[-8.5103844,41.0774735],[-8.505254,41.0817018],[-8.5005005,41.0856191],[-8.4972509,41.0896739],[-8.4950664,41.0923909],[-8.4922291,41.0959197],[-8.4908659,41.1022335],[-8.49011,41.1058202],[-8.4892697,41.1100736],[-8.4887012,41.1121861],[-8.4878727,41.1160323],[-8.4859449,41.118793],[-8.4821875,41.1241737],[-8.4798661,41.1275163],[-8.4763267,41.1326125],[-8.4739737,41.136],[-8.4683613,41.1440797],[-8.4670382,41.1471593],[-8.4656661,41.1503525],[-8.4644625,41.1530884],[-8.4624465,41.154988],[-8.4595962,41.1561425],[-8.4569933,41.1571543]]",139014839.0,20176607,17302028,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-90.19015543976224,-8.501949301987308,90.26237948291114,2.008770137459717,0.0722240431489069,-6.493179164527591,0.2391334314909568,0.2380586695086999,0.2391334314909568,0.9941607979230296,-1.3436058327335691,0.9952839233264884,-1.0205968869372712,8.664254764165104,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:141462947:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Penamacor - Fundão,REN,1.0,19.535541721802232,LINE:005691,BUS:JUNCTION:220:03568,BUS:OSM:way:1257622756:220,"[[-7.4192406,40.2256729],[-7.4160309,40.225594],[-7.4132841,40.2265026],[-7.4107737,40.2273401],[-7.4075907,40.228416],[-7.4045997,40.22941],[-7.4013329,40.2304956],[-7.3977866,40.2316741],[-7.3943959,40.2318431],[-7.388845,40.2320842],[-7.3819983,40.2324639],[-7.375821,40.2327971],[-7.3712427,40.2330492],[-7.3686095,40.2347322],[-7.3670463,40.2364331],[-7.3649278,40.238461],[-7.3624299,40.2413539],[-7.360156,40.2437763],[-7.3569778,40.2453303],[-7.3539263,40.2452049],[-7.3502278,40.2450238],[-7.3457204,40.2442605],[-7.3410238,40.2444409],[-7.3370948,40.2445818],[-7.3343842,40.2432052],[-7.3301231,40.2410262],[-7.3267429,40.2392984],[-7.3229783,40.2373003],[-7.3219472,40.2357823],[-7.3202966,40.233154],[-7.3188268,40.2308966],[-7.3167926,40.2277026],[-7.3126655,40.2250904],[-7.3091726,40.2228041],[-7.3058546,40.2219573],[-7.3020467,40.2215257],[-7.2992281,40.2222749],[-7.2959007,40.2231567],[-7.2927282,40.2262153],[-7.2874722,40.2288692],[-7.2835504,40.2309014],[-7.2792862,40.2330841],[-7.2750543,40.2352494],[-7.2711939,40.2372075],[-7.2670104,40.2393554],[-7.2625492,40.2415846],[-7.2597742,40.2421074],[-7.2559622,40.2428779],[-7.2528368,40.2434759],[-7.2471875,40.2445824],[-7.2434765,40.2452975],[-7.2399828,40.2441634],[-7.235868,40.242786],[-7.2300248,40.2409257],[-7.2265996,40.2398426],[-7.2225857,40.2385376]]",141462947.0,20176571,17301560,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,4.6432139021433625e-05,-3.329856596993613,-4.6610448681717866e-11,0.061726229825462,4.643209241098494e-05,-3.268130367168151,0.0087381521800852,0.0001619493149102,0.0087381521800852,1.0000520825763966,0.9760753674249908,1.0002471627826135,0.9745067061128194,0.63319943333951,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:142182854:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Riba d'Ave - Recarei 2,REN,1.0,32.89371889746663,LINE:005692,BUS:JUNCTION:400:03806,BUS:OSM:way:124722161:400,"[[-8.374933,41.4059264],[-8.3725696,41.406172],[-8.3685561,41.4054262],[-8.3650802,41.4047819],[-8.3599016,41.4038165],[-8.3580565,41.4035006],[-8.353963,41.4015359],[-8.3530326,41.4000985],[-8.3530285,41.397338],[-8.3541081,41.3951054],[-8.3550264,41.3916941],[-8.3555373,41.3897963],[-8.3587908,41.3867761],[-8.3619332,41.3835984],[-8.3645798,41.3807183],[-8.3650144,41.3779973],[-8.3629567,41.3738846],[-8.3618385,41.3716084],[-8.3621047,41.3687341],[-8.3623872,41.3667015],[-8.3628148,41.3631317],[-8.3625054,41.3607806],[-8.3602708,41.3582508],[-8.356994,41.3545452],[-8.3560125,41.3532333],[-8.3542037,41.3512035],[-8.3535454,41.3489136],[-8.353002,41.3471763],[-8.3522624,41.3448187],[-8.3512742,41.3417283],[-8.3486544,41.3395918],[-8.3462862,41.3375008],[-8.3425475,41.3344162],[-8.3408212,41.3331083],[-8.3399444,41.3309002],[-8.3397699,41.3287063],[-8.3418933,41.3255676],[-8.3439031,41.3225384],[-8.3451406,41.3206445],[-8.346112,41.3191839],[-8.3486195,41.3163106],[-8.3515475,41.3129305],[-8.3535585,41.3104917],[-8.35356,41.3074713],[-8.3536132,41.3046545],[-8.3535504,41.3021822],[-8.3535925,41.297607],[-8.3535915,41.2941157],[-8.3535289,41.2916819],[-8.3536335,41.2886946],[-8.3535619,41.2863788],[-8.3535165,41.283619],[-8.3545094,41.2817932],[-8.3557544,41.2794272],[-8.3585538,41.2771004],[-8.3610004,41.2750007],[-8.364177,41.2723833],[-8.3667834,41.2701901],[-8.3698353,41.2676456],[-8.3719248,41.265769],[-8.3738257,41.2629589],[-8.3753982,41.2605474],[-8.3774683,41.2575211],[-8.378941,41.2552179],[-8.3802298,41.2532676],[-8.3809692,41.2503264],[-8.3823029,41.247378],[-8.3835991,41.2443537],[-8.3846256,41.2419609],[-8.3867323,41.2370473],[-8.3881177,41.2339287],[-8.3900159,41.2295371],[-8.3916503,41.2257986],[-8.3934869,41.2215973],[-8.3950792,41.217922],[-8.3960952,41.2155622],[-8.3983382,41.2104595],[-8.3988505,41.2092137],[-8.3999649,41.2065861],[-8.4012676,41.2035144],[-8.4030724,41.2016834],[-8.4048337,41.1998574],[-8.4068612,41.1970781],[-8.4102334,41.1929595],[-8.4121266,41.1906543],[-8.4136562,41.1887718],[-8.4174609,41.1842628],[-8.4198154,41.1814728],[-8.4232247,41.1774375],[-8.4264065,41.1750373],[-8.4302418,41.1721666],[-8.432854,41.1701892],[-8.4355504,41.1681793],[-8.4379129,41.1664297],[-8.4409854,41.164139],[-8.4439598,41.1618316],[-8.4454886,41.1606924],[-8.4491733,41.1579286],[-8.4514511,41.1576134],[-8.4525455,41.1577079]]",142182854.0,20176730,17298178,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,274.1663441356494,-46.94295557804818,-273.77122864799543,31.127672679731976,0.3951154876539817,-15.815282898316202,0.4023614069250333,0.3983307301038363,0.4023614069250333,0.997818790333335,0.71608283769507,0.9984183976923806,-0.1053129472691071,17.493974214131885,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:142740320:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Urrô;Valdigem - Recarei 1,REN,2.0,15.323135590243178,LINE:005698,BUS:JUNCTION:220:03573,BUS:JUNCTION:220:03574,"[[-8.4564087,41.1585591],[-8.4569518,41.1595112],[-8.4577269,41.1628749],[-8.4555979,41.1666723],[-8.4538816,41.1697896],[-8.4517125,41.1736304],[-8.4496669,41.177311],[-8.4483099,41.1796992],[-8.4469095,41.1820755],[-8.4455323,41.1846433],[-8.443467,41.1883099],[-8.4419509,41.1910979],[-8.4415288,41.1943429],[-8.4409462,41.1985511],[-8.4406389,41.2019064],[-8.4402969,41.204321],[-8.4399474,41.2072995],[-8.4387062,41.2103541],[-8.4360813,41.2118418],[-8.4344083,41.2119175],[-8.4301784,41.2120516],[-8.4257517,41.2117776],[-8.4226161,41.2115835],[-8.4159035,41.2111575],[-8.4094872,41.2107321],[-8.405564,41.2104909],[-8.4001446,41.2101359],[-8.3964646,41.209905],[-8.3932017,41.2096522],[-8.3900515,41.2084509],[-8.3859256,41.2069571],[-8.3825412,41.2056982],[-8.3789501,41.2043458],[-8.3743453,41.2026274],[-8.3689311,41.2006013],[-8.3667083,41.1997692],[-8.3638184,41.1986869],[-8.3576241,41.196361],[-8.353684,41.1948811],[-8.3483963,41.1928967],[-8.3424458,41.1906727],[-8.3373858,41.1887601],[-8.3355802,41.1880784]]",142740320.0,20176611;20176621,17302014;17302024,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-252.73337198815412,8.107779582731668,253.14237629565088,-10.277386155321922,0.4090043074967582,-2.1696065725902542,0.6667343795069806,0.6672208464926411,0.6672208464926411,0.995290356396332,-1.017161757061982,0.996482247791928,-0.3545595870193478,24.174668351182653,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:143106393:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Rio Maior 1,REN,1.0,40.254019871243415,LINE:005699,BUS:OSM:way:1041283619:220,BUS:JUNCTION:220:03572,"[[-8.9579912,39.0128257],[-8.9584441,39.0123524],[-8.9600981,39.0119963],[-8.9635453,39.0129292],[-8.9673784,39.0139557],[-8.9694828,39.0149475],[-8.9702969,39.0164172],[-8.9706976,39.0171761],[-8.9705212,39.0180453],[-8.9669774,39.0193286],[-8.9669018,39.0208853],[-8.9674727,39.0236319],[-8.968063,39.0264284],[-8.9686789,39.0292834],[-8.9695135,39.0316589],[-8.9704407,39.0342297],[-8.9710953,39.0361112],[-8.971935,39.0384037],[-8.9729799,39.0412563],[-8.9742811,39.0448085],[-8.9767522,39.0466467],[-8.9800714,39.0491269],[-8.982755,39.051132],[-8.9858627,39.0534321],[-8.9891044,39.0558313],[-8.9922367,39.0581494],[-8.9953914,39.0604902],[-8.9978557,39.0623188],[-9.0014183,39.0649621],[-9.0041294,39.0669736],[-9.0067788,39.0689402],[-9.0088615,39.0704978],[-9.0123641,39.0730771],[-9.0146514,39.0747743],[-9.0160015,39.0788352],[-9.0175204,39.0832822],[-9.0186045,39.0864744],[-9.0194947,39.0890969],[-9.0192467,39.0912569],[-9.0188767,39.0946499],[-9.0185762,39.0973991],[-9.018328,39.0996704],[-9.0180761,39.1019744],[-9.0175316,39.1069554],[-9.0169645,39.1121431],[-9.0166327,39.1151779],[-9.0161924,39.1191625],[-9.0156962,39.1237975],[-9.0155003,39.1256246],[-9.0151661,39.1287403],[-9.0145833,39.1339802],[-9.0142757,39.1368111],[-9.0137464,39.1417213],[-9.0132956,39.1458794],[-9.0127706,39.1506258],[-9.012422,39.153844],[-9.012116,39.1565806],[-9.0116547,39.1608008],[-9.0111878,39.1650726],[-9.010798,39.1686388],[-9.0104131,39.1721595],[-9.0099124,39.1767393],[-9.0095696,39.1798529],[-9.0091549,39.1833444],[-9.0088745,39.1859907],[-9.0083813,39.1906451],[-9.008049,39.193781],[-9.007733,39.1966535],[-9.0074023,39.1996593],[-9.0070271,39.2030697],[-9.0065931,39.2070137],[-9.0062389,39.2102335],[-9.0058808,39.2134872],[-9.0055869,39.2161582],[-9.0070427,39.2197376],[-9.0081689,39.2225065],[-9.0105901,39.2284589],[-9.011475,39.2306344],[-9.013137,39.2347997],[-9.0141901,39.2373697],[-9.0153254,39.2401399],[-9.0176342,39.2457738],[-9.0169332,39.2470998],[-9.015579,39.249661],[-9.0145408,39.2516246],[-9.0128795,39.2547668],[-9.0109954,39.25833],[-9.009432,39.2612866],[-9.0077472,39.2644725],[-9.005575,39.2685496],[-9.0034716,39.2725572],[-9.0020533,39.2752389],[-9.0004371,39.2782889],[-8.9984208,39.282123],[-8.9971584,39.2845153],[-8.9957985,39.2870922],[-8.9945615,39.2894055],[-8.9931339,39.2921245],[-8.9918049,39.2946341],[-8.9896531,39.2986975],[-8.9886607,39.3005712],[-8.9871446,39.3034341],[-8.9853271,39.3068655],[-8.9843223,39.3087628],[-8.9828874,39.3114717],[-8.9810164,39.315004],[-8.9799741,39.3169716],[-8.9808043,39.3220692],[-8.9827192,39.3246527],[-8.9850184,39.3277545],[-8.9889869,39.3301018],[-8.9920901,39.3319373],[-8.9959245,39.3342052],[-8.9988783,39.3359392],[-8.9998953,39.336102]]",143106393.0,20176671,17299124,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-96.98805297151802,11.174698671741409,97.31138902161136,-15.533476210754666,0.3233360500933315,-4.358777539013257,0.2575678634318761,0.2599608303179113,0.2599608303179113,0.9947339151407616,-9.051889048318094,0.994800915959949,-7.692733218996479,18.83774132738488,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:143143990:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Feira - Paraimo,REN,1.0,45.88705084044139,LINE:005700,BUS:JUNCTION:400:03811,BUS:JUNCTION:400:03812,"[[-8.4240438,40.8611307],[-8.4251758,40.8602334],[-8.4289364,40.8570967],[-8.4310077,40.8553925],[-8.4339069,40.8529504],[-8.4397894,40.8480431],[-8.4429463,40.8453997],[-8.4475291,40.8415875],[-8.4493789,40.840063],[-8.4547294,40.8352017],[-8.4575668,40.8326237],[-8.4617397,40.8288363],[-8.4636188,40.8271307],[-8.466003,40.8249666],[-8.4686789,40.8225319],[-8.4712454,40.8200821],[-8.4736195,40.8179993],[-8.4778142,40.814171],[-8.4817201,40.8108925],[-8.4839361,40.8089099],[-8.486226,40.8068612],[-8.4895988,40.8039142],[-8.4932758,40.8006329],[-8.4938659,40.79955],[-8.4959491,40.7957271],[-8.4978247,40.792285],[-8.5006407,40.7871165],[-8.5021532,40.7843404],[-8.5036038,40.7816885],[-8.5055727,40.7780682],[-8.5068857,40.7756885],[-8.5093768,40.7714967],[-8.5112098,40.7687412],[-8.5133052,40.7655912],[-8.513339,40.763917],[-8.5126938,40.7600773],[-8.5120919,40.7564955],[-8.5116065,40.7536067],[-8.511118,40.7506993],[-8.510426,40.7465802],[-8.509816,40.7429493],[-8.5092796,40.7397558],[-8.5086495,40.7360048],[-8.5080132,40.7322168],[-8.5075755,40.729611],[-8.5069921,40.7261373],[-8.5065105,40.7232694],[-8.5058959,40.7196102],[-8.5051927,40.7154224],[-8.5045915,40.7118422],[-8.5040627,40.7086929],[-8.5035582,40.7056879],[-8.5029499,40.7020649],[-8.5023108,40.6982583],[-8.5017603,40.6949788],[-8.501233,40.6918378],[-8.5007511,40.688967],[-8.5003063,40.6863167],[-8.4998389,40.6835323],[-8.4993089,40.6803745],[-8.4986525,40.6764632],[-8.4982172,40.6735754],[-8.4976885,40.6707191],[-8.4971516,40.6675195],[-8.4965401,40.6638755],[-8.4960254,40.6608079],[-8.495291,40.6564305],[-8.4947928,40.6534611],[-8.4942163,40.6500247],[-8.4936111,40.6464169],[-8.4930728,40.6432081],[-8.4924042,40.6392218],[-8.4920685,40.6372203],[-8.4916441,40.63469],[-8.491308,40.632686],[-8.4902494,40.6311508],[-8.488308,40.6283175],[-8.4862585,40.6253329],[-8.4830553,40.620668],[-8.4814408,40.6183166],[-8.4778834,40.6132969],[-8.475936,40.610472],[-8.4757252,40.6075816],[-8.4751845,40.6012466],[-8.4746748,40.5949902],[-8.4744608,40.5923857],[-8.4742397,40.5896106],[-8.4740683,40.5874908],[-8.4736671,40.5825287],[-8.4733834,40.5790204],[-8.4732007,40.576762],[-8.472803,40.5718437],[-8.4723829,40.5666492],[-8.4722306,40.5647665],[-8.471967,40.561506],[-8.4727098,40.558222],[-8.4735077,40.5546944],[-8.4743133,40.5511082],[-8.4751696,40.5473307],[-8.4760279,40.5435437],[-8.476846,40.539934],[-8.4777757,40.5371575],[-8.4788825,40.5338522],[-8.4801847,40.5297719],[-8.4814947,40.5257852],[-8.4826064,40.5224015],[-8.4838169,40.5187172],[-8.4849312,40.5153255],[-8.4858637,40.5124869],[-8.487223,40.508349],[-8.4892592,40.504237],[-8.4911521,40.5004143],[-8.4931364,40.4964068],[-8.4948252,40.4929958],[-8.4963425,40.4899312],[-8.4977091,40.4871708],[-8.4992365,40.4840854],[-8.5007169,40.4810948],[-8.5019937,40.4785237]]",143143990.0,20176726,17298182,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,265.9992984749925,-72.94177428451488,-265.4649393670839,50.63869679993945,0.5343591079085854,-22.303077484575425,0.3988439197671197,0.3898055785476015,0.3988439197671197,0.9981610278092424,-0.5931619832463477,1.0006899969672618,-1.711550778876884,17.341039989874773,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:143668386:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Rio Maior 2,REN,1.0,0.3921633469982131,LINE:005701,BUS:JUNCTION:220:03576,BUS:JUNCTION:220:03577,"[[-8.9489689,39.0179444],[-8.9481842,39.0167452],[-8.9476151,39.0155644],[-8.947878,39.0146667]]",143668386.0,20176784,4752637,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,99.10009539893812,-11.849157740850586,-99.0968330660908,11.807495731703542,0.0032623328473277,-0.0416620091470445,0.2633035734370615,0.2632832792528928,0.2633035734370615,0.994755740656538,-8.99287265679553,0.9947509115986288,-9.006344914285224,19.079969089642145,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:143721891:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Ribatejo - Alto de Mira & Fanhões,REN,2.0,23.12533239530451,LINE:005702,BUS:JUNCTION:400:03813,BUS:OSM:way:144608818:400,"[[-9.1448112,38.9011272],[-9.1421636,38.9048407],[-9.1426455,38.9072783],[-9.1434912,38.9110867],[-9.1418611,38.91234],[-9.1417161,38.9142417],[-9.1415692,38.9160186],[-9.1353816,38.9204576],[-9.1333017,38.9218947],[-9.1324822,38.9242612],[-9.1313458,38.9275457],[-9.1305682,38.9298526],[-9.1279536,38.9326123],[-9.1241616,38.9368629],[-9.1187565,38.9423503],[-9.1127496,38.9451696],[-9.1099304,38.9464927],[-9.1064875,38.9484341],[-9.1026409,38.9515088],[-9.0994958,38.9540917],[-9.0945034,38.9561879],[-9.088566,38.9579262],[-9.0835603,38.9588551],[-9.0776202,38.9599574],[-9.0755983,38.9623116],[-9.0724718,38.9676028],[-9.0706354,38.9699066],[-9.0682217,38.9729165],[-9.0653227,38.9752337],[-9.0603541,38.979205],[-9.0584017,38.9797439],[-9.0545803,38.9807987],[-9.0498003,38.9825022],[-9.0464548,38.9843537],[-9.0427733,38.9847987],[-9.0385722,38.9860036],[-9.0340276,38.9866549],[-9.0306253,38.9876036],[-9.0281331,38.9891667],[-9.0264953,38.9900268],[-9.0211937,38.9928083],[-9.0144488,38.9940757],[-9.010617,38.9962509],[-9.0092855,38.9998095],[-9.0068633,39.001618],[-9.0020478,39.0022519],[-8.9983271,39.0027424],[-8.99354,39.003377],[-8.9887959,39.0045192],[-8.9851291,39.0067137],[-8.9822064,39.0093284],[-8.9812427,39.0124465],[-8.9793575,39.0146526],[-8.9765388,39.0160622],[-8.9706809,39.0163607],[-8.9670286,39.0163035],[-8.9637346,39.0164499],[-8.9608807,39.0165888],[-8.9575143,39.0168011],[-8.9523261,39.0145796]]",143721891.0,20176750;20176778,17294937;17294967,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-684.3432495626873,-160.58855480410466,685.2353672890611,141.72333064203264,0.8921177263737263,-18.865224162072025,1.0186583861055352,1.0099956596371205,1.0186583861055352,0.9960119690974704,-8.529816309424547,0.9999889913640544,-7.833813146453373,22.144747524033377,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
