source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:144297330:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,,Red Eléctrica de España,1.0,14.900378336748265,LINE:005705,BUS:OSM:relation:20355509:220,BUS:JUNCTION:220:03579,"[[-8.1911093,42.1547443],[-8.1905763,42.1549494],[-8.1881644,42.1551781],[-8.187276,42.1552623],[-8.1867748,42.1553098],[-8.1789493,42.1551472],[-8.1756062,42.1550815],[-8.171329,42.1550006],[-8.1671004,42.156696],[-8.1649177,42.1575711],[-8.1631928,42.1582627],[-8.160916,42.1591756],[-8.1594923,42.1597463],[-8.1525435,42.1625322],[-8.1478065,42.1655833],[-8.1465333,42.1664034],[-8.1428815,42.1687555],[-8.1401866,42.1704911],[-8.1392605,42.171986],[-8.1384774,42.17325],[-8.1361396,42.1770234],[-8.1347121,42.1793273],[-8.1325063,42.1828874],[-8.1317405,42.1841232],[-8.1290176,42.1885174],[-8.1281391,42.189935],[-8.1256174,42.1922337],[-8.1220491,42.1954864],[-8.1198493,42.1974916],[-8.118109,42.1990778],[-8.1159497,42.2010459],[-8.1142267,42.2026163],[-8.1125526,42.204142],[-8.1102448,42.2062454],[-8.1091419,42.2072505],[-8.1068547,42.2087163],[-8.1050955,42.2098438],[-8.1031225,42.2111082],[-8.100538,42.2127644],[-8.0955979,42.2159302],[-8.0929402,42.2176332],[-8.0898888,42.2195885],[-8.0869498,42.2214717],[-8.0855801,42.2223493],[-8.0847315,42.2245033],[-8.0841565,42.2259627],[-8.0814527,42.2328248],[-8.0806268,42.2349206],[-8.0795596,42.2376289],[-8.0788837,42.239344],[-8.0784059,42.241213],[-8.0779753,42.2428972],[-8.0771736,42.2460328]]",144297330.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144327132:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,,Red Eléctrica de España,1.0,17.54296736237147,LINE:005706,BUS:OSM:way:47911346:400,BUS:JUNCTION:400:03816,"[[-6.6783881,41.2070332],[-6.677835,41.2068474],[-6.6755422,41.2061342],[-6.6663693,41.2065773],[-6.6617941,41.2067983],[-6.6576629,41.2069978],[-6.6534747,41.2072001],[-6.6479066,41.2074691],[-6.6434504,41.2076843],[-6.637969,41.2079491],[-6.632126,41.2082313],[-6.6274199,41.2084586],[-6.6230862,41.208668],[-6.617742,41.2089261],[-6.6131193,41.2102408],[-6.6081673,41.2116492],[-6.6045496,41.2126781],[-6.6004869,41.2138335],[-6.5967354,41.2149004],[-6.5926874,41.2160516],[-6.5883269,41.2172917],[-6.5849704,41.2182462],[-6.5808252,41.219425],[-6.5769552,41.2205255],[-6.5684377,41.2229475],[-6.5643082,41.2241217],[-6.5548889,41.2268001],[-6.5500441,41.2281776],[-6.5467749,41.2302253],[-6.5426753,41.232793],[-6.5367497,41.2365042],[-6.5329667,41.2388735],[-6.5281353,41.2418991],[-6.5251982,41.2437228],[-6.5220128,41.2457332],[-6.5160279,41.2494808],[-6.5064481,41.2525619],[-6.5025876,41.2538036],[-6.4977867,41.2553476],[-6.4950203,41.2562373],[-6.4899377,41.2575589],[-6.4877083,41.2569052],[-6.4872667,41.2561709],[-6.4869059,41.2560079]]",144327132.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,7.675335780277237e-05,-10.582436039595676,-7.107282599681143e-13,-5.685156076693835e-12,7.675335709204411e-05,-10.582436039601362,0.0152744307407581,8.26849110292527e-15,0.0152744307407581,1.0,0.0,1.0001450473892757,-0.0008310609262337,0.6641056843807895,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144327135:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,,Red Eléctrica de España,,12.516267469648184,LINE:005707,BUS:JUNCTION:220:03580,BUS:OSM:way:1435159156:220,"[[-6.0896191,41.490956],[-6.0904279,41.4907368],[-6.0968609,41.4946434],[-6.1023552,41.4975341],[-6.105608,41.5002313],[-6.108365,41.5025453],[-6.110595,41.504417],[-6.1124601,41.5059823],[-6.1146336,41.5077831],[-6.1167004,41.5094955],[-6.1186164,41.5110829],[-6.1222012,41.5140528],[-6.1242138,41.51572],[-6.126775,41.5178418],[-6.1291255,41.5197889],[-6.1315038,41.5217591],[-6.1342195,41.5240088],[-6.1369507,41.5262704],[-6.1396055,41.5284687],[-6.1423779,41.5307642],[-6.1450928,41.5330121],[-6.14838,41.5357337],[-6.1506387,41.5376037],[-6.153736,41.5401644],[-6.1572138,41.5430395],[-6.1593731,41.5448245],[-6.1626131,41.5475029],[-6.1649866,41.5494649],[-6.1692156,41.5529605],[-6.1722615,41.5554781],[-6.1743876,41.5572354],[-6.1761383,41.5586823],[-6.1777168,41.5605998],[-6.1794512,41.5627066],[-6.1813647,41.5650309],[-6.1828656,41.5668539],[-6.1851332,41.5696082],[-6.1874574,41.572431],[-6.1883654,41.5730199],[-6.1887225,41.5742262]]",144327135.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144327154:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,,Red Eléctrica de España,,0.4859730128717973,LINE:005709,BUS:JUNCTION:400:03817,BUS:OSM:way:47911346:400,"[[-6.6821728,41.2112613],[-6.681282,41.2108762],[-6.6801046,41.2094819],[-6.679047,41.2086907],[-6.6781549,41.2082133]]",144327154.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-3.4799415525598895e-11,0.0029431439246549,1.7280399333685634e-09,-0.2960751757200341,1.6932405178429647e-09,-0.2931320317953792,4.248061860637733e-06,0.0004273477060058,0.0004273477060058,1.0000001135272198,-6.504630579228241e-07,1.0,0.0,0.0185803350437312,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144327156:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,,Red Eléctrica de España,,0.4957316762176463,LINE:005711,BUS:JUNCTION:400:03817,BUS:OSM:way:47911346:400,"[[-6.6820165,41.2114244],[-6.6812724,41.2113355],[-6.6798666,41.2097578],[-6.6789433,41.2088584],[-6.6780186,41.2083602]]",144327156.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-3.341269898139778e-11,-0.0029431442884528,1.7053025658242402e-09,-0.2960751753562363,1.6718898668428424e-09,-0.2990183196446891,4.248062385734744e-06,0.0004273477054807,0.0004273477054807,1.0000001135272198,-6.504630579228241e-07,1.0,0.0,0.0185803350209009,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144327162:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Lagoaça - Aldeadávila,REN,1.0,5.017619322659381,LINE:005713,BUS:OSM:way:144385734:400,BUS:JUNCTION:400:03819,"[[-6.7370489,41.2210734],[-6.7367363,41.2216351],[-6.7345962,41.2207343],[-6.7302447,41.2187222],[-6.7273232,41.2182293],[-6.723783,41.2161297],[-6.7190554,41.2133262],[-6.7149965,41.2109132],[-6.7127415,41.2095703],[-6.7082935,41.2069214],[-6.7027868,41.2036416],[-6.6983006,41.2030046],[-6.6960727,41.2030137],[-6.6875336,41.2076771]]",144327162.0,20176713,17298195,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,822.3763077433,-33.41210331582447,-821.8457756064049,35.689209447401595,0.5305321368950899,2.2771061315771277,1.1874301556309454,1.1872466768685452,1.1874301556309454,1.0004607277028943,0.4598354476200664,1.0000871662561326,0.0891911503885939,51.62739807091068,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144327919:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,,Red Eléctrica de España,,6.298170223193824,LINE:005714,BUS:JUNCTION:400:03820,BUS:OSM:way:144327917:400,"[[-6.7341647,41.0174269],[-6.735443,41.018275],[-6.7376847,41.0195145],[-6.7416943,41.0217314],[-6.7490884,41.0258193],[-6.7559183,41.0281644],[-6.7586193,41.0290917],[-6.7644511,41.031094],[-6.7695422,41.0316916],[-6.7756842,41.0324126],[-6.778936,41.0327943],[-6.7817875,41.033129],[-6.7885141,41.0339186],[-6.7914681,41.0345368],[-6.7950497,41.0352864],[-6.802056,41.0350016],[-6.8032987,41.034952],[-6.8034794,41.0349107]]",144327919.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144332273:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,,Red Eléctrica de España,2.0,40.2992683477837,LINE:005715,BUS:OSM:relation:15715982:220,BUS:JUNCTION:220:03584,"[[-6.8043164,41.044556],[-6.8008634,41.0449358],[-6.7962046,41.045448],[-6.7903224,41.0442423],[-6.7860997,41.0433458],[-6.7743989,41.0456803],[-6.7706683,41.0464246],[-6.7630123,41.0479521],[-6.7602192,41.0485094],[-6.7508763,41.0503733],[-6.746186,41.054763],[-6.7437288,41.0570625],[-6.7406018,41.0599888],[-6.7368097,41.0635373],[-6.7337547,41.0663959],[-6.7306166,41.0693561],[-6.7280886,41.0717406],[-6.7243073,41.0753072],[-6.7212055,41.0780632],[-6.7191404,41.0815941],[-6.7170279,41.0852058],[-6.7150671,41.088558],[-6.7133541,41.0914864],[-6.7108119,41.0958321],[-6.7091946,41.098603],[-6.7072536,41.1019142],[-6.7050463,41.1056868],[-6.7035835,41.1092094],[-6.7018583,41.1130474],[-6.7004139,41.1164393],[-6.698966,41.1197892],[-6.6978641,41.1223385],[-6.6962431,41.1260884],[-6.6943282,41.1302997],[-6.6929971,41.1333624],[-6.6915962,41.1366379],[-6.6900025,41.1403641],[-6.6871191,41.1471054],[-6.6853792,41.1511728],[-6.6837064,41.1550832],[-6.6822357,41.1584485],[-6.6793591,41.1650306],[-6.6773951,41.1696572],[-6.6763183,41.1721936],[-6.673534,41.1756886],[-6.6707466,41.1791873],[-6.6686921,41.1817659],[-6.6645748,41.1869333],[-6.6624303,41.1895922],[-6.6601405,41.1924313],[-6.6571003,41.1947737],[-6.6525138,41.1953751],[-6.6461592,41.1942237],[-6.6419209,41.1934558],[-6.6359915,41.1923814],[-6.6302674,41.1913442],[-6.6262806,41.1906229],[-6.6223771,41.1899167],[-6.6181224,41.1891469],[-6.6133706,41.1882872],[-6.6088276,41.1874621],[-6.604642,41.1887587],[-6.6010609,41.189868],[-6.5975174,41.1909657],[-6.5935144,41.1922057],[-6.5900576,41.1932764],[-6.5852636,41.1947614],[-6.5819115,41.1957997],[-6.5767564,41.1973964],[-6.5732714,41.1984758],[-6.5679671,41.2001187],[-6.5625424,41.2017988],[-6.5556265,41.2039407],[-6.552504,41.2049078],[-6.5496101,41.205804],[-6.5446145,41.2073511],[-6.53742,41.2095791],[-6.5326773,41.2110478],[-6.5262649,41.2130335],[-6.5211697,41.2146113],[-6.5151767,41.216467],[-6.5108739,41.2177993],[-6.5066015,41.2191222],[-6.50371,41.2200167],[-6.4997895,41.2212294],[-6.4956129,41.2225213],[-6.4931696,41.2255015],[-6.4907842,41.2284109],[-6.488584,41.2310943],[-6.4871952,41.2381619],[-6.4864388,41.2420109],[-6.4856933,41.2458044],[-6.4849419,41.2496273]]",144332273.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.000757786526673,-13.486176541888096,2.233353468032571e-13,1.4488820205563784e-12,0.0007577865268964,-13.486176541886648,0.0353920348594985,3.844159161251357e-15,0.0353920348594985,0.9999999999999998,5.279890901368242,1.0008003791793327,5.2734545911095525,1.2823201036050196,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144335726:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Pedralva 1&2,REN,2.0,12.786227018889829,LINE:005716,BUS:JUNCTION:150:03407,BUS:OSM:way:151061884:150,"[[-8.234497,41.650278],[-8.2364705,41.6465025],[-8.2406672,41.6437404],[-8.2461568,41.6419567],[-8.2496093,41.6409175],[-8.2526012,41.6398983],[-8.2560831,41.6387942],[-8.2596073,41.6376679],[-8.262882,41.6366213],[-8.2736244,41.6331996],[-8.2754155,41.6326264],[-8.2820941,41.6304893],[-8.291773,41.6274145],[-8.2979336,41.6254317],[-8.3005078,41.6246225],[-8.3041234,41.6234393],[-8.3097413,41.6216897],[-8.3148227,41.6200618],[-8.3164888,41.6195223],[-8.3191254,41.617684],[-8.3233927,41.6146796],[-8.3238317,41.6102694],[-8.3210329,41.6067585],[-8.3207938,41.6038353],[-8.3220003,41.6001532],[-8.3222542,41.5993784],[-8.3214994,41.5980453],[-8.3217728,41.5961918],[-8.3219551,41.5947926],[-8.3208342,41.5926144],[-8.3200418,41.5910058],[-8.3190231,41.5890926],[-8.3177331,41.5866695],[-8.3175631,41.5833384],[-8.319214,41.5805288],[-8.3211823,41.5789148]]",144335726.0,20176498;20176499,17309403;17309404,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,309.33490326408577,-9.26145891697427,-307.6881117274274,16.259820995813453,1.6467915366583838,6.9983620788391825,1.1963621475302604,1.1960765203025374,1.1963621475302604,0.9956551369162702,6.283039137760749,0.9915290145836256,4.642173477517497,61.19499475858109,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144335727:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Mendoiro - Pedralva 1&2,REN,2.0,53.41513571089295,LINE:005717,BUS:OSM:way:151061920:150,BUS:OSM:way:151061884:150,"[[-8.4260408,42.0053327],[-8.4275201,42.003797],[-8.4281288,42.0006631],[-8.4266851,41.9976016],[-8.4242338,41.992485],[-8.4222506,41.9883708],[-8.4202328,41.9841178],[-8.4192302,41.9820416],[-8.417548,41.9785143],[-8.4176535,41.9772074],[-8.4179452,41.9735837],[-8.4181262,41.9714929],[-8.418454,41.967285],[-8.4187065,41.9642421],[-8.4189602,41.9612456],[-8.419244,41.9577799],[-8.4197696,41.9551927],[-8.4205319,41.9515716],[-8.4211304,41.9487591],[-8.4218091,41.9455618],[-8.4242605,41.9387245],[-8.4252108,41.9361546],[-8.4242235,41.930473],[-8.4235624,41.9277357],[-8.4232492,41.9236957],[-8.4251539,41.9212181],[-8.4266342,41.9193024],[-8.4258896,41.914802],[-8.4228397,41.9107828],[-8.4213724,41.9088284],[-8.4183291,41.9047609],[-8.4165915,41.9024429],[-8.4149769,41.9002738],[-8.4117206,41.8973558],[-8.4099538,41.8936397],[-8.4075523,41.8903301],[-8.4041218,41.8890737],[-8.401535,41.887485],[-8.3991672,41.8849606],[-8.3970758,41.8827308],[-8.3956249,41.8811955],[-8.3921234,41.8779344],[-8.3884183,41.8744779],[-8.3833526,41.8697582],[-8.3801329,41.8667647],[-8.3742406,41.8592034],[-8.3719402,41.8562461],[-8.3687292,41.852181],[-8.3626041,41.8444122],[-8.3603619,41.8359555],[-8.3609988,41.8314587],[-8.3636257,41.826719],[-8.3659889,41.8242652],[-8.3678176,41.8223329],[-8.3694816,41.8205884],[-8.3740381,41.8154443],[-8.3742329,41.8136885],[-8.3748535,41.8088564],[-8.3742889,41.8048721],[-8.3736774,41.800498],[-8.3734682,41.7984437],[-8.3728555,41.7952206],[-8.3752622,41.7919904],[-8.378545,41.7875902],[-8.3833174,41.7810082],[-8.3841428,41.7782096],[-8.3851042,41.7749496],[-8.384514,41.7710833],[-8.3838127,41.7670922],[-8.3819823,41.7640995],[-8.3775923,41.7613364],[-8.3731196,41.7589541],[-8.3689732,41.7567943],[-8.3658264,41.7541918],[-8.3624613,41.7514151],[-8.3580303,41.7497224],[-8.3543107,41.7483372],[-8.3512593,41.743491],[-8.3477029,41.7378313],[-8.3476749,41.7319004],[-8.349862,41.7272881],[-8.3510254,41.7255184],[-8.3569732,41.7196406],[-8.3601392,41.7162003],[-8.3631662,41.7142238],[-8.3671317,41.7113916],[-8.3688209,41.7087069],[-8.3685853,41.7041834],[-8.3685117,41.7013671],[-8.3651721,41.6978192],[-8.3641055,41.6945159],[-8.3629361,41.6909127],[-8.3571422,41.6872568],[-8.3536643,41.6810625],[-8.3527911,41.6772144],[-8.3495522,41.6683863],[-8.3501127,41.6650921],[-8.3492916,41.6617632],[-8.345275,41.656757],[-8.3445754,41.6548814],[-8.3413677,41.6461692],[-8.3383096,41.6421837],[-8.3362631,41.6394856],[-8.332217,41.6380212],[-8.3301385,41.63515],[-8.330909,41.6313058],[-8.3296923,41.6291108],[-8.3268649,41.6263109],[-8.3254709,41.6246568],[-8.3226112,41.6212576],[-8.3221897,41.6178209],[-8.3205796,41.6157714],[-8.3176663,41.6125805],[-8.3166985,41.60968],[-8.3166192,41.6082176],[-8.3175682,41.6035391],[-8.3189397,41.6005876],[-8.3202,41.5973927],[-8.3192652,41.5913097],[-8.3171347,41.5871056],[-8.3168038,41.5837085],[-8.3188823,41.5802827],[-8.3209225,41.5787154]]",144335727.0,20176521;20176522,17309379;17309380,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,2.845572617443422e-14,-3.516182310480024e-13,0.0010010457864314,-7.429324384722996,0.0010010457864598,-7.429324384723348,1.3674401325394229e-15,0.0288397845433068,0.0288397845433068,0.9929530351804068,4.6267441954795485,0.9915290145836256,4.642173477517497,1.4751807950540567,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144374437:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carrapatelo - Estarreja 2,REN,1.0,5.620672368939484,LINE:005718,BUS:OSM:way:144374442:220,BUS:JUNCTION:220:03549,"[[-8.5542706,40.7861337],[-8.553724,40.7861619],[-8.5494341,40.7883795],[-8.5457411,40.7895042],[-8.54168,40.7907473],[-8.5380243,40.7918664],[-8.5341888,40.7930404],[-8.5298283,40.7943751],[-8.5262063,40.7954838],[-8.5233281,40.7963757],[-8.5187701,40.7969557],[-8.5143929,40.7975127],[-8.5095026,40.7981513],[-8.5052293,40.7986932],[-8.4954098,40.7999664],[-8.4927506,40.8003166],[-8.4912918,40.8011751]]",144374437.0,20176666,17299129,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-85.58730224376106,-9.66721736140065,85.62196603111855,8.980038724858872,0.0346637873574877,-0.6871786365417787,0.2268355763881501,0.2265692917813035,0.2268355763881501,0.9964779928534576,-0.6254253123289377,0.9971864809264722,-0.4645557473020822,16.437360607836972,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144374449:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Tapada do Outeiro - Canelas / Estarreja,REN,1.0,31.739281196953733,LINE:005719,BUS:OSM:way:144374442:220,BUS:JUNCTION:220:03553,"[[-8.5543155,40.7862647],[-8.5538051,40.7863931],[-8.5497595,40.7886759],[-8.5461158,40.7898185],[-8.5420475,40.7910919],[-8.5383776,40.792243],[-8.5345145,40.7934543],[-8.5309621,40.7945681],[-8.5265684,40.7959442],[-8.5241092,40.7967209],[-8.5225341,40.7977968],[-8.5213611,40.7990669],[-8.5196545,40.803039],[-8.5203696,40.8064264],[-8.5210163,40.8095262],[-8.5215865,40.8122598],[-8.5224429,40.8163646],[-8.5230098,40.819082],[-8.5238582,40.8231487],[-8.5245958,40.826663],[-8.5252471,40.8297662],[-8.5257535,40.8321565],[-8.526091,40.834925],[-8.5266018,40.8390144],[-8.5269009,40.8414089],[-8.5272792,40.8444375],[-8.527719,40.847958],[-8.5281372,40.8513062],[-8.528648,40.8553955],[-8.5291114,40.8591051],[-8.5284084,40.8619524],[-8.5275944,40.8652491],[-8.5270415,40.8674885],[-8.5262326,40.8708796],[-8.525344,40.8741499],[-8.5247944,40.8765083],[-8.523784,40.8805525],[-8.5231046,40.8833408],[-8.5221253,40.8873024],[-8.5213813,40.8903122],[-8.5207609,40.8928222],[-8.5199927,40.8959297],[-8.5196268,40.8989298],[-8.5194203,40.9006237],[-8.5190192,40.903913],[-8.5185714,40.9075844],[-8.5181797,40.9107968],[-8.51768,40.9150147],[-8.5173025,40.9182011],[-8.5167294,40.922423],[-8.5164349,40.9239206],[-8.5157212,40.9275492],[-8.5150958,40.9307294],[-8.5145425,40.9335424],[-8.5138633,40.9369956],[-8.5134533,40.9391087],[-8.5134631,40.9414434],[-8.5134705,40.9447948],[-8.5142334,40.9478762],[-8.5147087,40.949796],[-8.5153969,40.9524278],[-8.5165574,40.9566969],[-8.5152698,40.9601646],[-8.5140993,40.9636717],[-8.5134058,40.9658574],[-8.5134084,40.9692162],[-8.5133746,40.9716142],[-8.5133692,40.9754108],[-8.5133565,40.9787331],[-8.5133616,40.9810228],[-8.5122809,40.9849387],[-8.5114195,40.98815],[-8.5105941,40.9912274],[-8.509807,40.9941621],[-8.5089159,40.9974841],[-8.5079289,41.0012168],[-8.5069796,41.004686],[-8.5062318,41.0074186],[-8.505346,41.0107037],[-8.5040226,41.0156116],[-8.503103,41.0190222],[-8.502429,41.0214856],[-8.502551,41.0232276],[-8.5026365,41.0248401],[-8.5030621,41.0309144],[-8.5032734,41.0339352],[-8.5053647,41.0359655],[-8.5082707,41.0387868],[-8.510297,41.0398895],[-8.5150309,41.0424118],[-8.5179418,41.0440098],[-8.5216149,41.0442451],[-8.5221986,41.0442851],[-8.5223956,41.0447434],[-8.5219616,41.0446511]]",144374449.0,20176577,17306262,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,37.16857764363246,-10.78882473143733,-37.130327065534,5.786976014657511,0.0382505780984558,-5.001848716779819,0.1019273343090801,0.0989095414780692,0.1019273343090801,0.9964779928534576,-0.6254253123289377,0.9970546456712976,-1.038359756392646,7.3860387180492895,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144377303:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Custóias;Recarei - Custóias / Siderurgia da Maia;Vermoim - Custóias 1,REN,2.0,9.659970652721528,LINE:005720,BUS:JUNCTION:220:03585,BUS:OSM:way:144377301:220,"[[-8.5978319,41.2336852],[-8.5978944,41.2352891],[-8.6000511,41.2385419],[-8.6029824,41.2406592],[-8.6054357,41.2409127],[-8.6089108,41.2414305],[-8.610703,41.2427653],[-8.6140608,41.2454931],[-8.615854,41.2458954],[-8.6175185,41.2462769],[-8.6211095,41.2471033],[-8.623678,41.247464],[-8.6273183,41.2470435],[-8.6299913,41.2467243],[-8.6310827,41.2465822],[-8.6327356,41.2461383],[-8.6353725,41.2442345],[-8.6376765,41.2424526],[-8.6405723,41.2402503],[-8.6431457,41.238414],[-8.6476515,41.2351994],[-8.6494759,41.2318134],[-8.6526871,41.2302212],[-8.6543807,41.2272868],[-8.6541719,41.2249639],[-8.6539545,41.2226954],[-8.6540892,41.2210728],[-8.6545405,41.2175998],[-8.6549153,41.2147271],[-8.6537491,41.2111009],[-8.6521009,41.2084605],[-8.6499087,41.2049416],[-8.6495202,41.2017295],[-8.6491211,41.1995496]]",144377303.0,20176574;20176626,17302009;17302027,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,69.70021448906624,14.129886063525683,-69.6794906959526,-17.15747892028838,0.0207237931136461,-3.027592856762695,0.1882108012988162,0.190051654150847,0.190051654150847,0.9916349839674002,-1.6252751453266454,0.990905477263986,-1.7372060096774409,6.885929498219095,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144377305:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valdigem - Vermoim 4;Valdigem - Vermoim 4 / Ermesinde;Armamar - Recarei,REN,2.0,25.271873539502028,LINE:005721,BUS:JUNCTION:220:03587,BUS:JUNCTION:220:03588,"[[-8.1199071,41.1529936],[-8.1162158,41.1528069],[-8.1106604,41.1525549],[-8.1039538,41.1517627],[-8.1016711,41.1515181],[-8.0962478,41.1500032],[-8.0929464,41.150827],[-8.0898286,41.1515239],[-8.0861889,41.1513536],[-8.0820862,41.1511617],[-8.0788991,41.1510221],[-8.0749394,41.1503903],[-8.0705762,41.1496868],[-8.0673586,41.1491688],[-8.064298,41.148673],[-8.0597632,41.1479383],[-8.0525135,41.1477481],[-8.0478461,41.1470419],[-8.0448998,41.1466433],[-8.0388603,41.1458122],[-8.0321303,41.1448754],[-8.0286631,41.1445115],[-8.0249608,41.1441228],[-8.0212145,41.1437296],[-8.0165669,41.1431343],[-8.0136565,41.1427616],[-8.0102116,41.1423219],[-8.0060687,41.1417833],[-8.0021946,41.1412936],[-7.9979222,41.1407268],[-7.9938672,41.1393036],[-7.9899193,41.1396859],[-7.9836535,41.1388852],[-7.9782073,41.1381575],[-7.9740693,41.1380662],[-7.9677527,41.1380271],[-7.9638919,41.1375113],[-7.9564642,41.136519],[-7.944585,41.1376691],[-7.9410636,41.1382292],[-7.9351276,41.142453],[-7.9299042,41.1430838],[-7.915063,41.1443978],[-7.9102993,41.1449988],[-7.9078564,41.145307],[-7.9055041,41.1448705],[-7.9011549,41.1440066],[-7.898681,41.1435678],[-7.8927467,41.1423847],[-7.8765264,41.1396536],[-7.8717461,41.1386701],[-7.8655836,41.1383102],[-7.8619154,41.1380959],[-7.8481517,41.1370035],[-7.8393861,41.1367029],[-7.8334145,41.1342584],[-7.8314143,41.1334398],[-7.8266166,41.1314299]]",144377305.0,20176576;20176594,17302012;17304758,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-254.73469228434317,4.555733674607676,255.4179560566689,-8.100191920611637,0.6832637723257449,-3.544458246003961,0.6709854022921686,0.6715338608652078,0.6715338608652078,0.996462955236146,0.1771328158610694,0.998661910341902,1.273747119304619,24.33093698786985,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144377305:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Valdigem - Vermoim 4;Valdigem - Vermoim 4 / Ermesinde;Armamar - Recarei,REN,2.0,25.271873539502028,LINE:005722,BUS:JUNCTION:400:03822,BUS:JUNCTION:400:03823,"[[-8.1199071,41.1529936],[-8.1162158,41.1528069],[-8.1106604,41.1525549],[-8.1039538,41.1517627],[-8.1016711,41.1515181],[-8.0962478,41.1500032],[-8.0929464,41.150827],[-8.0898286,41.1515239],[-8.0861889,41.1513536],[-8.0820862,41.1511617],[-8.0788991,41.1510221],[-8.0749394,41.1503903],[-8.0705762,41.1496868],[-8.0673586,41.1491688],[-8.064298,41.148673],[-8.0597632,41.1479383],[-8.0525135,41.1477481],[-8.0478461,41.1470419],[-8.0448998,41.1466433],[-8.0388603,41.1458122],[-8.0321303,41.1448754],[-8.0286631,41.1445115],[-8.0249608,41.1441228],[-8.0212145,41.1437296],[-8.0165669,41.1431343],[-8.0136565,41.1427616],[-8.0102116,41.1423219],[-8.0060687,41.1417833],[-8.0021946,41.1412936],[-7.9979222,41.1407268],[-7.9938672,41.1393036],[-7.9899193,41.1396859],[-7.9836535,41.1388852],[-7.9782073,41.1381575],[-7.9740693,41.1380662],[-7.9677527,41.1380271],[-7.9638919,41.1375113],[-7.9564642,41.136519],[-7.944585,41.1376691],[-7.9410636,41.1382292],[-7.9351276,41.142453],[-7.9299042,41.1430838],[-7.915063,41.1443978],[-7.9102993,41.1449988],[-7.9078564,41.145307],[-7.9055041,41.1448705],[-7.9011549,41.1440066],[-7.898681,41.1435678],[-7.8927467,41.1423847],[-7.8765264,41.1396536],[-7.8717461,41.1386701],[-7.8655836,41.1383102],[-7.8619154,41.1380959],[-7.8481517,41.1370035],[-7.8393861,41.1367029],[-7.8334145,41.1342584],[-7.8314143,41.1334398],[-7.8266166,41.1314299]]",144377305.0,20176576;20176594,17302012;17304758,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-80.2674502173488,-20.187114616623425,80.28023049238602,-10.153490768027282,0.0127802750372296,-30.340605384650704,0.1195163116232068,0.1168187152666417,0.1195163116232068,0.999561755399657,-0.0213281209943208,0.9998194527192924,0.0689678303590639,2.59818068746102,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144377306:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Custóias & Vermoim 1,REN,2.0,3.612909251692775,LINE:005723,BUS:JUNCTION:220:03585,BUS:JUNCTION:220:03589,"[[-8.5978319,41.2336852],[-8.5943332,41.234768],[-8.5919064,41.2355188],[-8.5869369,41.2370562],[-8.5833762,41.2381577],[-8.5800705,41.239043],[-8.5758079,41.2390436],[-8.5724376,41.2388464],[-8.569133,41.2386755],[-8.5639277,41.2383935],[-8.5605926,41.2382129],[-8.5560559,41.2379564]]",144377306.0,20176574;20176609,17302026;17302027,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,98.16815923287962,21.52285403501482,-98.15278538878522,-22.60129844818932,0.0153738440943982,-1.0784444131744984,0.2659685493028658,0.26665809667365,0.26665809667365,0.9916349839674002,-1.6252751453266454,0.9912504653125496,-1.6842178611704568,9.661525241798913,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144377306:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Custóias & Vermoim 1,REN,2.0,15.829323200478358,LINE:005724,BUS:JUNCTION:220:03589,BUS:OSM:way:124722161:220,"[[-8.5560559,41.2379564],[-8.5534488,41.2378144],[-8.5491215,41.2375788],[-8.5465251,41.2374388],[-8.5411585,41.2371495],[-8.5368845,41.2369165],[-8.5333303,41.2360922],[-8.5290888,41.2351077],[-8.5229046,41.233682],[-8.5194923,41.232901],[-8.5162118,41.2313932],[-8.5131132,41.2299983],[-8.5095478,41.2283719],[-8.5045823,41.2261067],[-8.5025842,41.2251952],[-8.4962042,41.223898],[-8.489262,41.2224863],[-8.4821869,41.2210476],[-8.475441,41.2196759],[-8.4691144,41.2183931],[-8.4645631,41.2174638],[-8.4556675,41.2156547],[-8.450394,41.2145823],[-8.4492476,41.213596],[-8.4484014,41.2117655],[-8.4501059,41.2074248],[-8.4509362,41.204954],[-8.4518893,41.2016766],[-8.4530588,41.1965257],[-8.4538178,41.1925554],[-8.4546329,41.1881095],[-8.4555348,41.1832568],[-8.4562095,41.1797948],[-8.4568469,41.1764928],[-8.4572162,41.1744652],[-8.4579796,41.1704515],[-8.4589306,41.1654681],[-8.4596338,41.1619741],[-8.4587223,41.1599257],[-8.4575111,41.1582512],[-8.4565556,41.1578771]]",144377306.0,20176574;20176609,17302026;17302027,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-252.05681297384004,-51.593666045418566,252.49572974357864,49.49681490124544,0.4389167697385971,-2.0968511441731295,0.6811525437838223,0.6784407262254104,0.6811525437838223,0.9912504653125496,-1.6842178611704568,0.9952839233264884,-1.0205968869372712,24.679439992167477,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144377307:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Vermoim 2&3,REN,2.0,8.08237040856634,LINE:005725,BUS:JUNCTION:220:03590,BUS:JUNCTION:220:03591,"[[-8.6000865,41.2321326],[-8.5984271,41.2326466],[-8.5938259,41.234074],[-8.590321,41.2351291],[-8.586146,41.2364551],[-8.5809571,41.2380953],[-8.5761355,41.2375955],[-8.5718363,41.2371811],[-8.567746,41.2367355],[-8.5631892,41.2362466],[-8.5584595,41.2357386],[-8.5550707,41.2353804],[-8.5489089,41.2347186],[-8.5438625,41.2341977],[-8.5407403,41.2338586],[-8.5351149,41.2332552],[-8.5311694,41.2328579],[-8.5267571,41.2323892],[-8.5222823,41.2319123],[-8.5200518,41.2316715],[-8.5171629,41.2303863],[-8.5151595,41.2294367],[-8.5099807,41.2270464],[-8.5087479,41.2265246],[-8.5077556,41.2259793]]",144377307.0,20176575;20176727,17298181;17302025,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-176.40790169545195,-25.190125556946697,176.51548254707475,23.29365280395395,0.1075808516227994,-1.8964727529927463,0.4714862515187724,0.4705278594308337,0.4714862515187724,0.9918565446251544,-1.5854243319935375,0.9930316777404274,-1.3458641544404133,17.08283519995552,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144377307:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Vermoim 2&3,REN,2.0,10.099358891872772,LINE:005726,BUS:JUNCTION:220:03591,BUS:OSM:way:124722161:220,"[[-8.5077556,41.2259793],[-8.5021425,41.2228944],[-8.4977264,41.2205058],[-8.4950774,41.2190536],[-8.4918119,41.217266],[-8.4893081,41.2159267],[-8.4852912,41.2137462],[-8.4807013,41.2113127],[-8.4778383,41.2098036],[-8.4747278,41.208229],[-8.4707071,41.2061031],[-8.4670029,41.2041899],[-8.4629047,41.2020432],[-8.4586365,41.1998242],[-8.4544396,41.1976633],[-8.4537624,41.1964002],[-8.454432,41.19289],[-8.4552046,41.1887919],[-8.4556483,41.1864894],[-8.4561229,41.1838081],[-8.4564518,41.1819972],[-8.4574187,41.1768234],[-8.4577211,41.1751353],[-8.4585484,41.170665],[-8.4591552,41.1674386],[-8.4597105,41.1644262],[-8.4601353,41.162221],[-8.459876,41.1599023],[-8.4587809,41.158488],[-8.4567429,41.1573929]]",144377307.0,20176575;20176727,17298181;17302025,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-195.3296870549921,-48.93235565380948,195.50061089418435,46.811137972334166,0.1709238391922838,-2.121217681475315,0.5321556045832964,0.5300583094690452,0.5321556045832964,0.9930316777404274,-1.3458641544404133,0.9952839233264884,-1.0205968869372712,19.281000166061464,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144377307:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Recarei - Vermoim 2&3,REN,2.0,18.181729300439113,LINE:005727,BUS:JUNCTION:400:03824,BUS:OSM:way:124722161:400,"[[-8.6000865,41.2321326],[-8.5984271,41.2326466],[-8.5938259,41.234074],[-8.590321,41.2351291],[-8.586146,41.2364551],[-8.5809571,41.2380953],[-8.5761355,41.2375955],[-8.5718363,41.2371811],[-8.567746,41.2367355],[-8.5631892,41.2362466],[-8.5584595,41.2357386],[-8.5550707,41.2353804],[-8.5489089,41.2347186],[-8.5438625,41.2341977],[-8.5407403,41.2338586],[-8.5351149,41.2332552],[-8.5311694,41.2328579],[-8.5267571,41.2323892],[-8.5222823,41.2319123],[-8.5200518,41.2316715],[-8.5171629,41.2303863],[-8.5151595,41.2294367],[-8.5099807,41.2270464],[-8.5087479,41.2265246],[-8.5077556,41.2259793],[-8.5021425,41.2228944],[-8.4977264,41.2205058],[-8.4950774,41.2190536],[-8.4918119,41.217266],[-8.4893081,41.2159267],[-8.4852912,41.2137462],[-8.4807013,41.2113127],[-8.4778383,41.2098036],[-8.4747278,41.208229],[-8.4707071,41.2061031],[-8.4670029,41.2041899],[-8.4629047,41.2020432],[-8.4586365,41.1998242],[-8.4544396,41.1976633],[-8.4537624,41.1964002],[-8.454432,41.19289],[-8.4552046,41.1887919],[-8.4556483,41.1864894],[-8.4561229,41.1838081],[-8.4564518,41.1819972],[-8.4574187,41.1768234],[-8.4577211,41.1751353],[-8.4585484,41.170665],[-8.4591552,41.1674386],[-8.4597105,41.1644262],[-8.4601353,41.162221],[-8.459876,41.1599023],[-8.4587809,41.158488],[-8.4567429,41.1573929]]",144377307.0,20176575;20176727,17298181;17302025,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-139.74407049536202,-16.63051083093629,139.77195964562935,-4.94901753342954,0.0278891502673275,-21.57952836436583,0.2035057520318645,0.2021896544449838,0.2035057520318645,0.9981363843543344,-0.2189716338523589,0.9984183976923806,-0.1053129472691071,4.4240380876492305,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144377308:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Torrão - Recarei,REN,1.0,20.82172194658269,LINE:005728,BUS:OSM:way:124722161:220,BUS:OSM:way:144400130:220,"[[-8.4560511,41.1562941],[-8.4570017,41.1562704],[-8.4559257,41.154413],[-8.4552073,41.1526087],[-8.4528292,41.1521193],[-8.4482048,41.1534504],[-8.4465233,41.1538903],[-8.4445225,41.1544328],[-8.4393049,41.1558847],[-8.4362923,41.1567257],[-8.4334825,41.1574924],[-8.4295498,41.1585937],[-8.4247741,41.1599132],[-8.420424,41.161119],[-8.4160666,41.1622704],[-8.4097306,41.1616119],[-8.4040787,41.1611863],[-8.4012592,41.1599964],[-8.3991189,41.1585592],[-8.3964085,41.1568063],[-8.3927492,41.1544007],[-8.3881857,41.1514414],[-8.3813503,41.1469844],[-8.3792403,41.1455533],[-8.3742439,41.1423507],[-8.3710588,41.1402735],[-8.3686203,41.138352],[-8.362718,41.1338062],[-8.3597394,41.1314503],[-8.3553868,41.1281146],[-8.3512909,41.1249317],[-8.3481717,41.122454],[-8.3447434,41.1198536],[-8.3410103,41.1169165],[-8.3360531,41.1131017],[-8.3336983,41.1112346],[-8.3316815,41.1097123],[-8.3274891,41.1064851],[-8.3242873,41.1040147],[-8.3198336,41.1024853],[-8.3151921,41.1008943],[-8.3129393,41.1001222],[-8.308324,41.0985402],[-8.3040109,41.0970617],[-8.2991329,41.0953896],[-8.2953248,41.0940848],[-8.290445,41.0924129],[-8.2825516,41.0897103],[-8.2791028,41.0885294],[-8.2759912,41.0874636],[-8.272174,41.0861106],[-8.2668243,41.0843123],[-8.2654189,41.0843775],[-8.2626863,41.0860119],[-8.2610939,41.0885525],[-8.2614183,41.0910943],[-8.2618295,41.0930795],[-8.2622172,41.0934363]]",144377308.0,20176619,17302016,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-196.44596607936825,-9.72570453059532,197.11746189505385,11.044044867681144,0.6714958156856028,1.318340337085825,0.5186142074615606,0.5181335167068402,0.5186142074615606,0.9952839233264884,-1.0205968869372712,0.999955525477004,0.3582197437985711,37.58073967112758,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144377451:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Canelas 3,REN,1.0,1.0957515750878355,LINE:005729,BUS:JUNCTION:220:03565,BUS:JUNCTION:220:03594,"[[-8.4612342,41.0843767],[-8.4591586,41.0825131],[-8.4558766,41.0789586],[-8.4535561,41.0764109]]",144377451.0,20176605,17302029,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-55.05174065010284,-59.557942912998506,55.057697570281306,59.417341093126474,0.0059569201784626,-0.1406018198720318,0.2130217604192899,0.2126689868074883,0.2130217604192899,0.9991586779916736,-0.837857121079452,0.9995926351341762,-0.8205690948560054,15.436359450673187,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385736:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Picote - Bemposta,REN,1.0,15.266059116163351,LINE:005730,BUS:OSM:way:144385735:220,BUS:JUNCTION:220:03596,"[[-6.3540964,41.3832252],[-6.3545495,41.3840997],[-6.3554007,41.3858465],[-6.3575847,41.3899024],[-6.3599286,41.3932185],[-6.3671987,41.3978634],[-6.3705827,41.3983573],[-6.375412,41.3975031],[-6.3794264,41.396793],[-6.3822364,41.396296],[-6.3863609,41.3955733],[-6.3920596,41.3945747],[-6.3988451,41.3933895],[-6.4037407,41.3925339],[-6.4065462,41.3906235],[-6.4114512,41.3872834],[-6.4150049,41.3848605],[-6.4174071,41.3832179],[-6.4213199,41.3804933],[-6.4235714,41.3790027],[-6.4279739,41.3759979],[-6.4317539,41.3734178],[-6.4349342,41.3712229],[-6.4375782,41.369442],[-6.4419932,41.3664283],[-6.4463419,41.3634595],[-6.4488744,41.3617307],[-6.4526867,41.3591213],[-6.4571259,41.3560931],[-6.4603488,41.3538946],[-6.4638907,41.3514783],[-6.4671812,41.3492225],[-6.4697223,41.3474803],[-6.4741053,41.3444821],[-6.4757933,41.3433275],[-6.4800794,41.3403954],[-6.4827183,41.3385901],[-6.4869018,41.3357411],[-6.4900665,41.3335858],[-6.4934824,41.331243]]",144385736.0,20176651,17301550,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,39.25359867403038,-7.118181954970612,-39.23372740444644,4.706367017638699,0.0198712695839375,-2.411814937331913,0.1046954839052995,0.1036976664617611,0.1046954839052995,0.9999859770280072,6.867734667840529,1.0000223331025404,6.661337720668424,7.586629268499967,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385737:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Lagoaça - Macedo de Cavaleiros,REN,1.0,45.57051895974745,LINE:005731,BUS:OSM:way:144385734:220,BUS:OSM:way:144386243:220,"[[-6.7388584,41.2192494],[-6.7389721,41.219018],[-6.739697,41.2182972],[-6.7403417,41.2181405],[-6.7403823,41.2188772],[-6.7385114,41.2220809],[-6.7368751,41.2249376],[-6.7336011,41.2278093],[-6.7307776,41.2303244],[-6.7283463,41.2324874],[-6.7259129,41.2346523],[-6.7215523,41.2373942],[-6.7180506,41.2395316],[-6.7155941,41.241056],[-6.7117275,41.2434554],[-6.7075999,41.2460166],[-6.7038344,41.2483531],[-6.7029618,41.2506172],[-6.7016128,41.2541174],[-6.7000661,41.2581302],[-6.6988595,41.2612458],[-6.6972881,41.2653032],[-6.6961402,41.2682835],[-6.6949317,41.2713867],[-6.6930518,41.2739927],[-6.691069,41.2767414],[-6.6881147,41.2808279],[-6.6858864,41.28391],[-6.6839217,41.2866275],[-6.6819293,41.2893819],[-6.6814312,41.2935432],[-6.683099,41.2962356],[-6.6854058,41.2999309],[-6.6874915,41.3032412],[-6.6889714,41.3056929],[-6.6894578,41.3079934],[-6.6876832,41.3109114],[-6.6849973,41.312974],[-6.6803441,41.3165619],[-6.6772123,41.3189767],[-6.6738973,41.3215461],[-6.6702414,41.3243435],[-6.6694227,41.3279464],[-6.6699934,41.3296734],[-6.6716983,41.3350262],[-6.672397,41.3372199],[-6.6730515,41.3392715],[-6.6763196,41.3416866],[-6.679932,41.3443842],[-6.6818264,41.3457626],[-6.6842967,41.3501195],[-6.6854343,41.352133],[-6.6859785,41.3553604],[-6.6864026,41.357875],[-6.6871146,41.3620968],[-6.6875914,41.3652546],[-6.6899353,41.3676292],[-6.6935398,41.3688294],[-6.695919,41.3696216],[-6.6999288,41.3701511],[-6.7053021,41.3708606],[-6.7096743,41.3714433],[-6.7129532,41.3718802],[-6.7181217,41.372569],[-6.7218196,41.3723858],[-6.726986,41.3721299],[-6.7326813,41.3718528],[-6.7378563,41.3716011],[-6.7427829,41.3713635],[-6.7479785,41.3711129],[-6.7534283,41.3708641],[-6.7584736,41.3706068],[-6.7622397,41.3709808],[-6.7659332,41.3731329],[-6.7704409,41.3757593],[-6.7741025,41.3778927],[-6.7764658,41.3785758],[-6.7812358,41.3799545],[-6.7847668,41.380975],[-6.7883782,41.3820187],[-6.7943272,41.3837381],[-6.7984517,41.3849301],[-6.8011967,41.3857234],[-6.8162994,41.3900714],[-6.8190291,41.3911395],[-6.8289904,41.3952227],[-6.8325027,41.3984841],[-6.8356986,41.4014142],[-6.8384337,41.4039217],[-6.8430419,41.4081464],[-6.8443927,41.4093846],[-6.8451929,41.4125041],[-6.8463503,41.4169242],[-6.8464515,41.4194286],[-6.8465341,41.4216852],[-6.8466862,41.4258402],[-6.8480492,41.4278957],[-6.8489065,41.4291885],[-6.8509228,41.4300423],[-6.8540097,41.4313495],[-6.8556254,41.4326855],[-6.8585138,41.4350738],[-6.8614711,41.4375909],[-6.8652427,41.4406395],[-6.8697481,41.4425017],[-6.8727189,41.4437088],[-6.8772231,41.447484],[-6.8796819,41.4495326],[-6.8804782,41.4518572],[-6.8816552,41.4553904],[-6.8819473,41.4596614],[-6.8820078,41.4621768],[-6.8821498,41.464859],[-6.8823937,41.4694647],[-6.882565,41.472699],[-6.8827815,41.476787],[-6.8829836,41.4808609],[-6.8831615,41.4844468],[-6.8854214,41.4886594],[-6.8867197,41.4910793],[-6.886761,41.4929945],[-6.8868878,41.4970672],[-6.886957,41.4997798],[-6.8867875,41.5005444]]",144385737.0,20176704,17299091,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-11.31525466216397,-13.393429066475491,11.32360170979389,5.853805941588497,0.0083470476299201,-7.539623124886996,0.0461523637614385,0.0334527131913249,0.0461523637614385,0.9969836733174798,4.603282899115566,0.9999999999999998,4.756988212417486,3.34437418561149,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
