source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:144385738:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Bemposta - Lagoaça 3,REN,1.0,0.1433789434143505,LINE:005732,BUS:JUNCTION:400:03826,BUS:JUNCTION:400:03827,"[[-6.4951851,41.3314101],[-6.4934824,41.331243]]",144385738.0,20176744,17294974,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,2.2499925522739535e-06,-4.679560471288665,-1.7692246092760236e-06,4.592933847622253,4.807679429979298e-07,-0.0866266236664126,0.0067486229458847,0.0066236875885554,0.0067486229458847,1.0008506622211932,0.4576023207044425,1.0008516999944177,0.4575963797326691,0.2934183889515107,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385739:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Picote - Mogadouro,REN,1.0,7.700392251003359,LINE:005733,BUS:JUNCTION:220:03599,BUS:OSM:way:144387430:220,"[[-6.4802897,41.353275],[-6.4830294,41.3524624],[-6.4887513,41.3507653],[-6.4917236,41.3498557],[-6.4963154,41.3491406],[-6.5001351,41.3485526],[-6.5040342,41.3479384],[-6.5089171,41.347178],[-6.5121796,41.3466698],[-6.5145262,41.3463044],[-6.5185088,41.3456841],[-6.5239303,41.3448397],[-6.5276162,41.3442656],[-6.5319716,41.3435873],[-6.5360565,41.3429511],[-6.541042,41.3421746],[-6.5457949,41.3414474],[-6.5508717,41.3406435],[-6.555839,41.3398698],[-6.5603846,41.3391513],[-6.5654145,41.3383562],[-6.5699919,41.3376655]]",144385739.0,20176654,17301547,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,127.40868488499308,-22.613340719466557,-127.30211206793552,22.086810881843338,0.1065728170575681,-0.5265298376232224,0.3398976399867787,0.3393138732053798,0.3398976399867787,0.9990851638562032,5.786206362604299,0.9992882746160554,5.446636604970446,24.63026376715788,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385740:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Aldeadávila 2,REN,1.0,0.1980348308072471,LINE:005735,BUS:JUNCTION:220:03600,BUS:JUNCTION:220:03601,"[[-6.6987357,41.2036393],[-6.6963696,41.2035867]]",144385740.0,20176656,17301545,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0001128954803489,-6.681653488170341,-0.0001056552040351,6.648443872427312,7.240276313774045e-06,-0.0332096157430292,0.0174983902776031,0.0174112838071514,0.0174983902776031,1.0020803418792057,4.745777992520635,1.0020880979040512,4.745715744655524,1.267999295478492,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385745:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Lagoaça - Bemposta 3 & Picote 2,REN,2.0,24.699464206988,LINE:005736,BUS:JUNCTION:220:03602,BUS:JUNCTION:220:03603,"[[-6.7365197,41.2230448],[-6.7329008,41.2265895],[-6.7288046,41.2306015],[-6.725357,41.233978],[-6.7198533,41.2373444],[-6.7150492,41.2402826],[-6.7104668,41.2430852],[-6.7065087,41.2455059],[-6.7024634,41.2479798],[-6.7005987,41.2514063],[-6.6985001,41.2552624],[-6.696567,41.2588142],[-6.6917895,41.2613281],[-6.6869222,41.261759],[-6.679793,41.2623902],[-6.6741161,41.2628928],[-6.6698732,41.2632684],[-6.6641649,41.2637623],[-6.6600631,41.2658842],[-6.6536138,41.2692202],[-6.6489345,41.2716366],[-6.6425211,41.2726312],[-6.6350006,41.2737975],[-6.6276237,41.2749415],[-6.6215631,41.2754026],[-6.6160626,41.2758211],[-6.610005,41.2762819],[-6.6051889,41.278605],[-6.5998882,41.2811618],[-6.5959664,41.2830534],[-6.5913329,41.2852818],[-6.5862142,41.2877435],[-6.5814744,41.2900229],[-6.5775083,41.2919302],[-6.5726868,41.2942487],[-6.5702437,41.2977968],[-6.5674937,41.3017904],[-6.5646925,41.3058581],[-6.560873,41.309291],[-6.5557962,41.3111473],[-6.5507392,41.3130082],[-6.5455178,41.3149295],[-6.5412892,41.3164664],[-6.5353224,41.318681],[-6.5297327,41.3192611],[-6.5243359,41.3198212],[-6.5191001,41.3203646],[-6.5141844,41.3226325],[-6.5076598,41.3256426],[-6.5013745,41.3285486],[-6.4951851,41.3314101]]",144385745.0,20176653;20176744,17294974;17301548,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-223.15795067615207,5.830048905197653,223.67026600445175,-10.407211400511455,0.5123153282997066,-4.577162495313802,0.5875804284758533,0.5883658038868484,0.5883658038868484,0.9970338266145712,4.628629767820259,0.9987277847373428,5.568266896508163,21.317601590103205,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385745:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Lagoaça - Bemposta 3 & Picote 2,REN,2.0,24.699464206988,LINE:005737,BUS:JUNCTION:400:03828,BUS:JUNCTION:400:03826,"[[-6.7365197,41.2230448],[-6.7329008,41.2265895],[-6.7288046,41.2306015],[-6.725357,41.233978],[-6.7198533,41.2373444],[-6.7150492,41.2402826],[-6.7104668,41.2430852],[-6.7065087,41.2455059],[-6.7024634,41.2479798],[-6.7005987,41.2514063],[-6.6985001,41.2552624],[-6.696567,41.2588142],[-6.6917895,41.2613281],[-6.6869222,41.261759],[-6.679793,41.2623902],[-6.6741161,41.2628928],[-6.6698732,41.2632684],[-6.6641649,41.2637623],[-6.6600631,41.2658842],[-6.6536138,41.2692202],[-6.6489345,41.2716366],[-6.6425211,41.2726312],[-6.6350006,41.2737975],[-6.6276237,41.2749415],[-6.6215631,41.2754026],[-6.6160626,41.2758211],[-6.610005,41.2762819],[-6.6051889,41.278605],[-6.5998882,41.2811618],[-6.5959664,41.2830534],[-6.5913329,41.2852818],[-6.5862142,41.2877435],[-6.5814744,41.2900229],[-6.5775083,41.2919302],[-6.5726868,41.2942487],[-6.5702437,41.2977968],[-6.5674937,41.3017904],[-6.5646925,41.3058581],[-6.560873,41.309291],[-6.5557962,41.3111473],[-6.5507392,41.3130082],[-6.5455178,41.3149295],[-6.5412892,41.3164664],[-6.5353224,41.318681],[-6.5297327,41.3192611],[-6.5243359,41.3198212],[-6.5191001,41.3203646],[-6.5141844,41.3226325],[-6.5076598,41.3256426],[-6.5013745,41.3285486],[-6.4951851,41.3314101]]",144385745.0,20176653;20176744,17294974;17301548,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.000742531017173,-34.508335589207036,-2.2499114610207093e-06,4.679560472176853,0.0007402811057119,-29.828775117030183,0.0497849582416434,0.0067486229471656,0.0497849582416434,1.0004727105335616,0.4597668077858519,1.0008506622211932,0.4576023207044425,1.0822817009052932,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385746:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Miranda - Picote 1,REN,1.0,14.674545909903758,LINE:005738,BUS:OSM:way:144385735:220,BUS:OSM:way:144385776:220,"[[-6.352696,41.3849799],[-6.3494693,41.3850075],[-6.3466768,41.3858175],[-6.3429322,41.3884693],[-6.3416949,41.3910059],[-6.3405302,41.393406],[-6.3400847,41.3962272],[-6.3394013,41.4000023],[-6.338724,41.4036035],[-6.3381554,41.4069001],[-6.3372193,41.4120819],[-6.3360447,41.4163441],[-6.3353759,41.4186706],[-6.3342374,41.4229214],[-6.3334497,41.4258623],[-6.3322057,41.4302166],[-6.3296471,41.4340763],[-6.3271524,41.4378144],[-6.324708,41.4413939],[-6.3218162,41.4457015],[-6.3191922,41.4496942],[-6.3162526,41.4540087],[-6.3135521,41.4581162],[-6.311505,41.4610804],[-6.3088959,41.4650356],[-6.3059574,41.4694211],[-6.3041064,41.4721834],[-6.302088,41.4751954],[-6.2986736,41.4773156],[-6.2956833,41.4791725],[-6.2908079,41.4821998],[-6.2863644,41.4830364],[-6.2829618,41.4836771],[-6.2794933,41.4843302],[-6.274856,41.4852033],[-6.2711471,41.4877782],[-6.2676164,41.4886566],[-6.2668003,41.4885302]]",144385746.0,20176706,17299089,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-146.97179265761753,20.2100671262326,147.23934094788967,-20.75819210482395,0.2675482902721455,-0.5481249785913498,0.3893359106397177,0.3902242597281333,0.3902242597281333,0.9999859770280072,6.867734667840529,1.0000000000000002,7.610309001595636,28.277120270154587,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385747:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Aldeadávila 1,REN,1.0,31.279893182006976,LINE:005739,BUS:OSM:way:127205502:220,BUS:JUNCTION:220:03606,"[[-7.1241172,41.1377977],[-7.123583,41.1380629],[-7.1181859,41.1408912],[-7.1152527,41.1424365],[-7.1088983,41.1466753],[-7.1062398,41.1484321],[-7.1032479,41.1504219],[-7.0987719,41.1533986],[-7.0939833,41.1565831],[-7.0903694,41.1589863],[-7.0852291,41.1624051],[-7.0813335,41.1649959],[-7.0801903,41.1657562],[-7.0791184,41.1684768],[-7.0781504,41.1709335],[-7.076972,41.1739172],[-7.0758769,41.1766941],[-7.0740757,41.1812609],[-7.0708609,41.1847701],[-7.0672394,41.1887231],[-7.0662369,41.1902627],[-7.0624414,41.1924507],[-7.0536677,41.1933061],[-7.0473602,41.1925869],[-7.0399279,41.1917428],[-7.0349339,41.1909567],[-7.030023,41.1902301],[-7.027374,41.1898635],[-7.0204693,41.1888246],[-7.0172172,41.1883353],[-7.0138211,41.1884078],[-7.0090094,41.1885105],[-7.0027966,41.1886432],[-6.9979075,41.188751],[-6.991206,41.1888987],[-6.9859498,41.1890146],[-6.9832538,41.189074],[-6.9792994,41.1890615],[-6.9742511,41.1890455],[-6.9685479,41.1890275],[-6.9634796,41.1890115],[-6.9579238,41.1889939],[-6.9549565,41.1889845],[-6.9511193,41.1894278],[-6.9466093,41.1899488],[-6.9408847,41.1906101],[-6.9364326,41.1911244],[-6.9311755,41.1917317],[-6.9252499,41.1924426],[-6.921976,41.1926055],[-6.9189455,41.1927564],[-6.9132759,41.1930386],[-6.9087855,41.1932621],[-6.9012262,41.1936383],[-6.8966729,41.1938649],[-6.8942156,41.1939872],[-6.8903133,41.1941814],[-6.8853397,41.194429],[-6.8806282,41.1946766],[-6.8765648,41.1948902],[-6.872003,41.195104],[-6.8646953,41.1954738],[-6.8614835,41.1956163],[-6.8555895,41.1959114],[-6.8502753,41.1961775],[-6.846246,41.1963793],[-6.8429345,41.1965451],[-6.839998,41.1966922],[-6.833184,41.1970334],[-6.8298547,41.1972001],[-6.822184,41.1975572],[-6.817542,41.1977865],[-6.8141042,41.1979466],[-6.8025661,41.198532],[-6.800033,41.1986573],[-6.7944099,41.1989159],[-6.7882295,41.1996667]]",144385747.0,20176655,17301546,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-15.909482251490015,-9.639239956725495,15.917298524875914,4.452896453122166,0.0078162733858988,-5.186343503603329,0.0488111444692892,0.0432966614820939,0.0488111444692892,1.000120724077526,4.571586329864036,1.0018290734522348,4.7287754504622495,3.537039454296319,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385749:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Miranda - Picote 2,REN,1.0,15.27434334753419,LINE:005740,BUS:OSM:way:144385735:220,BUS:OSM:way:144385776:220,"[[-6.352696,41.3849799],[-6.3511626,41.3864793],[-6.3507783,41.3883683],[-6.3517007,41.3926465],[-6.3526304,41.3969217],[-6.3533573,41.400487],[-6.3539833,41.4033101],[-6.3547632,41.4069301],[-6.355468,41.4104448],[-6.3559907,41.4127182],[-6.3566199,41.415625],[-6.3572254,41.4184646],[-6.3579675,41.4219007],[-6.3566798,41.4249091],[-6.355756,41.4272291],[-6.3530032,41.4294895],[-6.3508437,41.4312626],[-6.3476758,41.4338865],[-6.3455919,41.4355552],[-6.3435064,41.4372857],[-6.3413989,41.4390169],[-6.3388483,41.4411137],[-6.3368993,41.442716],[-6.3338442,41.4452274],[-6.3319246,41.4468053],[-6.3296877,41.448647],[-6.3256167,41.4520002],[-6.3219686,41.4550045],[-6.3193682,41.4571458],[-6.3177834,41.4584636],[-6.314723,41.4609746],[-6.3113,41.4637899],[-6.309552,41.4652275],[-6.3075616,41.4682068],[-6.3059604,41.4706037],[-6.3041808,41.4732673],[-6.3026195,41.4756041],[-6.3000055,41.4771711],[-6.2971239,41.4788984],[-6.2927663,41.4815105],[-6.2910062,41.4825655],[-6.2871384,41.4833278],[-6.2834721,41.4840504],[-6.279769,41.4847802],[-6.2749692,41.4857261],[-6.2715168,41.4881027],[-6.2692112,41.4890744],[-6.2676991,41.4890699],[-6.2667648,41.4886627]]",144385749.0,20176707,17299088,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-141.20046078204965,19.31810354897606,141.45750290683225,-20.04140470535363,0.2570421247826004,-0.7233011563775698,0.37401227952498,0.3749369371326966,0.3749369371326966,0.9999859770280072,6.867734667840529,1.0000000000000002,7.610309001595636,27.169343270485268,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385750:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Bemposta - Lagoaça 1,REN,1.0,24.619878030122855,LINE:005741,BUS:OSM:relation:17294958:220,BUS:JUNCTION:220:03608,"[[-6.4729472,41.3018801],[-6.4734546,41.3020997],[-6.4784906,41.3030904],[-6.4810062,41.3035801],[-6.4820335,41.304411],[-6.4858482,41.3074084],[-6.4894505,41.3102265],[-6.4910211,41.3114997],[-6.4948359,41.3144726],[-6.4970881,41.3162737],[-6.5007017,41.3176629],[-6.5048,41.3192815],[-6.5068797,41.3192105],[-6.5145441,41.3189487],[-6.5194441,41.3187813],[-6.5231523,41.3170185],[-6.5262099,41.315565],[-6.5312532,41.3131266],[-6.5332052,41.3121828],[-6.5374249,41.3101504],[-6.5421144,41.3078917],[-6.5465011,41.3057787],[-6.5512722,41.3034805],[-6.556352,41.3010245],[-6.5605762,41.2989875],[-6.5652742,41.296722],[-6.5690087,41.2949256],[-6.5716088,41.2936726],[-6.5740071,41.2925183],[-6.578065,41.2905652],[-6.5819783,41.2886816],[-6.5856678,41.2869057],[-6.588927,41.2853369],[-6.5919389,41.2838871],[-6.5950928,41.2823689],[-6.5987457,41.2806105],[-6.6029815,41.2785714],[-6.6058698,41.2771809],[-6.6104196,41.2749905],[-6.6130877,41.273706],[-6.6168752,41.2718767],[-6.6201842,41.2702784],[-6.6239896,41.2684403],[-6.6283463,41.2663359],[-6.6305311,41.265283],[-6.6338191,41.2636984],[-6.6408168,41.2603258],[-6.64574,41.2579511],[-6.6505834,41.2556149],[-6.6612436,41.2504726],[-6.6663402,41.2480139],[-6.670478,41.2460598],[-6.6727592,41.2449029],[-6.6770587,41.242819],[-6.6811235,41.2408508],[-6.6853875,41.2387862],[-6.6893856,41.2368677],[-6.6917249,41.2357451],[-6.6948491,41.234243],[-6.6988292,41.2323293],[-6.702447,41.2305897],[-6.7071195,41.2283099],[-6.7116987,41.2260754],[-6.7159879,41.2239825],[-6.7197687,41.2221426],[-6.7211746,41.221722]]",144385750.0,20176664,17299131,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,229.1419743365491,-10.542402371470176,-228.0721691463993,14.058697672331002,1.0698051901498786,3.5162953008608255,0.6019778389030594,0.6013982019425239,0.6019778389030594,0.9999999999999998,6.628301583341817,0.997126786857164,4.7092160636988405,43.62158252920721,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385752:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Picote - Lagoaça 2 & Mogadouro,REN,2.0,17.98126620531195,LINE:005742,BUS:JUNCTION:220:03599,BUS:OSM:way:144385735:220,"[[-6.4802897,41.353275],[-6.4806278,41.3561306],[-6.4809455,41.3588952],[-6.4790874,41.3619903],[-6.4754659,41.3637003],[-6.4720907,41.3636098],[-6.4665167,41.3634603],[-6.4598163,41.3632537],[-6.455543,41.3631185],[-6.4511158,41.3629784],[-6.4471236,41.3641278],[-6.4422886,41.3674642],[-6.4380276,41.3704256],[-6.4335156,41.3734294],[-6.4309378,41.3751927],[-6.4258164,41.3786885],[-6.4231182,41.3805188],[-6.4182386,41.3838288],[-6.4147461,41.3861979],[-6.4113395,41.3885085],[-6.4070264,41.3914367],[-6.404644,41.3930565],[-6.4033131,41.396],[-6.4030513,41.3993978],[-6.4027546,41.4032761],[-6.4025207,41.4063334],[-6.3997292,41.4095086],[-6.3952379,41.4108431],[-6.3905053,41.412269],[-6.3872338,41.4132547],[-6.3818967,41.4140204],[-6.3774041,41.4146649],[-6.3724922,41.4129989],[-6.3680401,41.4114889],[-6.3646474,41.4103381],[-6.3617094,41.4093415],[-6.3571777,41.4078044],[-6.3548429,41.4060659],[-6.3521562,41.4040654],[-6.3484683,41.4013146],[-6.3451107,41.3988101],[-6.3430077,41.3945217],[-6.3424838,41.3934534],[-6.3432162,41.3891243],[-6.3435407,41.387206],[-6.3465306,41.3849418],[-6.3490412,41.3844575],[-6.3513361,41.3845551],[-6.3533544,41.3836081]]",144385752.0,20176653;20176654,17301547;17301548,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-351.19787835881925,32.6509432773691,352.1254694239747,-32.05130771015246,0.9275910651554682,0.5996355672166445,0.9264775589028588,0.9279228963585504,0.9279228963585504,0.9990851638562032,5.786206362604299,0.9999859770280072,6.867734667840529,33.62039479559965,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385754:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Bemposta - Lagoaça 3,REN,1.0,0.2219112509814036,LINE:005744,BUS:OSM:way:144385734:400,BUS:JUNCTION:400:03828,"[[-6.7375118,41.2212277],[-6.7368882,41.221913],[-6.7365197,41.2230448]]",144385754.0,20176744,17294974,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0007839425502254,-34.641900159635156,-0.0007425310402082,34.508335588888364,4.141151001716239e-05,-0.1335645707467918,0.0499782496046818,0.0497849582411837,0.0499782496046818,1.0004607277028943,0.4598354476200664,1.0004727105335616,0.4597668077858519,2.1729673741166016,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385755:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Aldeadávila 1,REN,1.0,0.2090014228985033,LINE:005745,BUS:JUNCTION:220:03600,BUS:JUNCTION:220:03601,"[[-6.6987357,41.2036393],[-6.696275,41.2033148]]",144385755.0,20176655,17301546,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0001069717061864,-6.332851511627707,-0.0001001113500856,6.297797280522049,6.860356100789913e-06,-0.0350542311056578,0.0165849228064214,0.0164929926333348,0.0165849228064214,1.0020803418792057,4.745777992520635,1.0020880979040512,4.745715744655524,1.2018060004653253,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385757:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Bemposta - Lagoaça 2,REN,1.0,24.707792814626767,LINE:005746,BUS:OSM:relation:17294958:220,BUS:JUNCTION:220:03608,"[[-6.4730309,41.3017593],[-6.4736023,41.3018866],[-6.4774623,41.3025107],[-6.4794672,41.3029028],[-6.4811654,41.3032571],[-6.4823757,41.3041956],[-6.4874476,41.3081313],[-6.4899075,41.3100583],[-6.4917272,41.3114912],[-6.4955295,41.3144182],[-6.497465,41.3159042],[-6.5007175,41.317186],[-6.504929,41.3188114],[-6.506877,41.3187357],[-6.5137326,41.3184694],[-6.516604,41.318413],[-6.5192581,41.3183404],[-6.5229044,41.3166039],[-6.5250579,41.3155782],[-6.5309181,41.312748],[-6.5329979,41.3117435],[-6.5371007,41.3097675],[-6.54149,41.3076534],[-6.5456451,41.305652],[-6.5515743,41.302796],[-6.5560218,41.3006468],[-6.5596109,41.298922],[-6.5648967,41.2963817],[-6.5684019,41.294697],[-6.5711574,41.2933727],[-6.5734832,41.2922513],[-6.5766656,41.2907167],[-6.5807576,41.2887435],[-6.5845276,41.2869256],[-6.5886054,41.2849592],[-6.593445,41.2826253],[-6.5976944,41.2805759],[-6.602542,41.2782381],[-6.6059252,41.2766064],[-6.6120467,41.2736539],[-6.616369,41.2715689],[-6.6192466,41.2701807],[-6.6231311,41.2683068],[-6.6277321,41.2661014],[-6.6306732,41.2646916],[-6.6338868,41.2631512],[-6.6403587,41.2600488],[-6.6454239,41.2575947],[-6.6509608,41.2549119],[-6.6606336,41.250225],[-6.6638928,41.2474675],[-6.6661369,41.2454439],[-6.6687418,41.2430949],[-6.671135,41.2409721],[-6.6738941,41.2385246],[-6.6768573,41.2375787],[-6.6829404,41.2356368],[-6.6870577,41.2343224],[-6.6909901,41.233067],[-6.6966068,41.2312739],[-6.7018901,41.2295872],[-6.7060482,41.2282546],[-6.709459,41.2266072],[-6.7134454,41.2246818],[-6.7163625,41.2232728],[-6.7200215,41.2215175],[-6.7211746,41.221722]]",144385757.0,20176665,17299130,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,228.32664585108944,-10.519568926778128,-227.26064722081543,13.994080191382796,1.065998630273981,3.4745112646046685,0.5998376647704211,0.5992559567062576,0.5998376647704211,0.9999999999999998,6.628301583341817,0.997126786857164,4.7092160636988405,43.46649744713197,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385758:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Aldeadávila 2,REN,1.0,24.276214474842774,LINE:005747,BUS:JUNCTION:220:03609,BUS:JUNCTION:220:03610,"[[-6.7274647,41.2193448],[-6.7310474,41.2174849],[-6.7348945,41.2154985],[-6.7389849,41.2133598],[-6.7414246,41.2122081],[-6.7460789,41.2099548],[-6.7499035,41.2081225],[-6.7545115,41.2059148],[-6.758638,41.2038742],[-6.761955,41.2022681],[-6.7639635,41.2012956],[-6.7667082,41.2011589],[-6.7709883,41.2009457],[-6.7762085,41.2006857],[-6.7804459,41.2004747],[-6.7865665,41.2001698],[-6.794588,41.1997703],[-6.8006825,41.1995377],[-6.8127586,41.1989248],[-6.8160667,41.1987709],[-6.8206711,41.1985567],[-6.8230662,41.1984452],[-6.8293409,41.198135],[-6.832305,41.1979955],[-6.8418928,41.1975139],[-6.8458128,41.1972771],[-6.8503764,41.197065],[-6.8555356,41.1968148],[-6.8609542,41.196552],[-6.8650697,41.1963289],[-6.8722589,41.1960034],[-6.8765986,41.1957927],[-6.8810717,41.1955757],[-6.8857455,41.1953228],[-6.8899749,41.1951131],[-6.8946099,41.1948833],[-6.8995485,41.1946384],[-6.9060819,41.1943091],[-6.9092184,41.1941589],[-6.9139669,41.1939235],[-6.9188841,41.1936797],[-6.9227442,41.1934883],[-6.9254199,41.1933556],[-6.9303729,41.1927781],[-6.9329767,41.1924695],[-6.9385463,41.1918095],[-6.941241,41.1914902],[-6.9447528,41.191074],[-6.9482369,41.1906611],[-6.9519327,41.1902231],[-6.9555179,41.1897982],[-6.959717,41.1898946],[-6.9652788,41.1900223],[-6.9707253,41.1901473],[-6.975271,41.1902516],[-6.9798768,41.1903574],[-6.9832886,41.1904357],[-6.9854991,41.1903241],[-6.9900174,41.190096],[-6.994447,41.1898501],[-6.9984758,41.1896689],[-7.0032677,41.189427],[-7.0096535,41.1893366]]",144385758.0,20176656,17301545,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-15.918537880682038,11.416358595757288,15.927219895631833,-15.424211212881048,0.0086820149497945,-4.00785261712376,0.0513083071281007,0.058165350684955,0.058165350684955,1.0019444236485182,4.746868989336779,1.000346836830447,4.892380464054813,4.214880484417033,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385759:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Central do Picote - Picote 4,REN,1.0,0.2035636010595729,LINE:005748,BUS:OSM:way:144385735:220,BUS:OSM:relation:19585241:220,"[[-6.3546608,41.3826956],[-6.3543439,41.3818452],[-6.353923,41.381376],[-6.3535124,41.38115]]",144385759.0,20176686,17299109,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-114.68398280000356,4.388329814700207,114.68619881569504,-4.406587946473825,0.0022160156914736,-0.0182581317736172,0.3011918790362154,0.3011953025926507,0.3011953025926507,0.9999859770280072,6.867734667840529,0.9999999999999998,6.875653592932938,21.82574656468484,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385760:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Central do Picote - Picote 1,REN,1.0,0.4419725717726388,LINE:005749,BUS:OSM:way:144385735:220,BUS:OSM:relation:19585241:220,"[[-6.3535862,41.3828396],[-6.353246,41.382063],[-6.35129,41.3800019],[-6.3510517,41.3794009]]",144385760.0,20176683,17299112,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-52.82111609098033,1.992055544935561,52.8221367428273,-2.0587059859087264,0.0010206518469644,-0.0666504409731654,0.1387199686679062,0.1387274018133152,0.1387274018133152,0.9999859770280072,6.867734667840529,0.9999999999999998,6.875653592932938,10.052710276327195,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385761:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Central do Picote - Picote 3,REN,1.0,0.4472280041037541,LINE:005750,BUS:OSM:way:144385735:220,BUS:OSM:relation:19585241:220,"[[-6.35435,41.3827373],[-6.3539875,41.381918],[-6.3518749,41.3797745],[-6.3514396,41.3794055]]",144385761.0,20176685,17299110,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-52.20040853525819,1.9677728246694508,52.20141719331697,-2.0353877243397234,0.0010086580587795,-0.0676148996702725,0.1370897665245298,0.1370972880563952,0.1370972880563952,0.9999859770280072,6.867734667840529,0.9999999999999998,6.875653592932938,9.934586091043132,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385764:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Aldeadávila 1;Armamar - Lagoaça,REN,2.0,4.49955319406041,LINE:005751,BUS:JUNCTION:220:03613,BUS:JUNCTION:220:03606,"[[-6.7389433,41.2124953],[-6.741498,41.2116005],[-6.7455777,41.2096327],[-6.7490471,41.2079593],[-6.7525613,41.2062642],[-6.7555787,41.2048086],[-6.7591937,41.2030648],[-6.7616871,41.2018621],[-6.7637604,41.2008619],[-6.7665041,41.2007279],[-6.7710207,41.2005073],[-6.7759236,41.2002678],[-6.7796365,41.2000864],[-6.7854938,41.1998003],[-6.7882295,41.1996667]]",144385764.0,20176655;20176755,17294962;17301546,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,15.917793211924106,2.9456155243567625,-15.91729852487562,-4.4528964531214275,0.0004946870484872,-1.507280928764665,0.0424017173256739,0.0432966614820926,0.0432966614820926,1.0019075299129845,4.740419774094631,1.0018290734522348,4.7287754504622495,1.568719618916402,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385764:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Pocinho - Aldeadávila 1;Armamar - Lagoaça,REN,2.0,4.49955319406041,LINE:005752,BUS:JUNCTION:400:03795,BUS:JUNCTION:400:03829,"[[-6.7389433,41.2124953],[-6.741498,41.2116005],[-6.7455777,41.2096327],[-6.7490471,41.2079593],[-6.7525613,41.2062642],[-6.7555787,41.2048086],[-6.7591937,41.2030648],[-6.7616871,41.2018621],[-6.7637604,41.2008619],[-6.7665041,41.2007279],[-6.7710207,41.2005073],[-6.7759236,41.2002678],[-6.7796365,41.2000864],[-6.7854938,41.1998003],[-6.7882295,41.1996667]]",144385764.0,20176655;20176755,17294962;17301546,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,34.011401755430974,-25.321513124058647,-34.0108160722126,19.893519739473536,0.0005856832183752,-5.427993384585111,0.06117229656134,0.0568394985385532,0.06117229656134,1.000492740237369,0.4568150282598109,1.000560221169267,0.4495171782624291,1.3298325339421753,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385765:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Central do Picote - Picote 2,REN,1.0,0.4429630864309047,LINE:005753,BUS:OSM:way:144385735:220,BUS:OSM:relation:19585241:220,"[[-6.3539586,41.3827897],[-6.353611,41.3819761],[-6.3515747,41.379871],[-6.351248,41.3794032]]",144385765.0,20176684,17299111,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-52.703002208895896,1.987435605465492,52.70402057845837,-2.054267977390688,0.0010183695624732,-0.0668323719251964,0.1384097590452868,0.1384172088492979,0.1384172088492979,0.9999859770280072,6.867734667840529,0.9999999999999998,6.875653592932938,10.030232525311442,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385770:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Picote - Bemposta,REN,1.0,0.8333258288859889,LINE:005755,BUS:JUNCTION:220:03614,BUS:OSM:relation:17294958:220,"[[-6.481693,41.3046614],[-6.4788837,41.3048439],[-6.4747046,41.3032036],[-6.4733052,41.302324],[-6.4728634,41.3020009]]",144385770.0,20176651,17301550,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,39.23163352464708,-3.6322568432823097,-39.23056481292115,3.5004893487645385,0.001068711725928,-0.1317674945177711,0.1033956804012918,0.1033625649987659,0.1033956804012918,1.000009518254375,6.6394719997698255,0.9999999999999998,6.628301583341817,7.492440608789264,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385771:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Aldeadávila 1,REN,1.0,1.2364993617198867,LINE:005756,BUS:JUNCTION:220:03613,BUS:JUNCTION:220:03609,"[[-6.7389433,41.2124953],[-6.7363544,41.213781],[-6.7335364,41.2151879],[-6.7304407,41.2166969],[-6.7274647,41.2193448]]",144385771.0,20176655,17301546,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-15.917793211921255,-2.9456155243222377,15.91805937344612,2.739899620600389,0.0002661615248644,-0.2057159037218485,0.0424017173256502,0.0423061164794218,0.0424017173256502,1.0019075299129845,4.740419774094631,1.0019444236485182,4.746868989336779,3.0725882120036383,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385772:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Picote - Lagoaça 2,REN,1.0,0.3334308465708089,LINE:005758,BUS:OSM:way:144385734:220,BUS:JUNCTION:220:03602,"[[-6.7370957,41.2202115],[-6.7363944,41.2213715],[-6.7367122,41.2227079],[-6.7365197,41.2230448]]",144385772.0,20176653,17301548,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-223.1441366951425,5.8730375520353,223.15795067614545,-5.8300489052692654,0.0138139810029542,0.0429886467660347,0.5875766034749759,0.5875804284758408,0.5875804284758408,0.9969836733174798,4.603282899115566,0.9970338266145712,4.628629767820259,42.57829191853919,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385775:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Bemposta - Lagoaça 3,REN,1.0,1.09062599051999,LINE:005759,BUS:JUNCTION:400:03830,BUS:JUNCTION:400:03831,"[[-6.481693,41.3046614],[-6.4829359,41.303272],[-6.4796887,41.3009851],[-6.4756794,41.3004128],[-6.473946,41.3006604],[-6.4738981,41.300263]]",144385775.0,20176744,17294974,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,1.844599519993476e-08,-0.6589801301275758,3.4134257698939866e-11,2.725965390563879e-13,1.8480129457633706e-08,-0.6589801301273033,0.0009503401425554,4.9227844771419234e-14,0.0009503401425554,1.0008583729208669,0.457558179211808,1.000858933924517,0.4575549676543705,0.0413191366328454,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385777:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Picote - Lagoaça 2,REN,1.0,2.8626123446318976,LINE:005760,BUS:JUNCTION:220:03603,BUS:JUNCTION:220:03599,"[[-6.4951851,41.3314101],[-6.491745,41.3337123],[-6.4882803,41.336059],[-6.4853176,41.3380656],[-6.4836248,41.3412531],[-6.4819076,41.3444865],[-6.4812242,41.3482664],[-6.4806724,41.3512236],[-6.4802897,41.353275]]",144385777.0,20176653,17301548,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-223.6702660044505,10.407211400520138,223.7891934738256,-10.03760255791116,0.1189274693751087,0.3696088426089794,0.5883658038868461,0.5884230922783419,0.5884230922783419,0.9987277847373428,5.568266896508163,0.9990851638562032,5.786206362604299,42.639354512923326,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385778:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Bemposta - Lagoaça 1&2,REN,2.0,1.359376862445287,LINE:005761,BUS:JUNCTION:220:03608,BUS:OSM:way:144385734:220,"[[-6.7211746,41.221722],[-6.7232156,41.2219968],[-6.7273615,41.2216844],[-6.7320551,41.2212935],[-6.7344712,41.2211178],[-6.7369614,41.2200545]]",144385778.0,20176664;20176665,17299130;17299131,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,455.3328163672237,-28.052777863710222,-455.2152452566119,28.438411878734755,0.1175711106117205,0.3856340150245323,1.200654158034559,1.2005804801674644,1.200654158034559,0.997126786857164,4.7092160636988405,0.9969836733174798,4.603282899115566,43.50196224762895,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385780:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Bemposta - Lagoaça 3 & Picote,REN,2.0,3.2554252228311946,LINE:005762,BUS:JUNCTION:220:03596,BUS:JUNCTION:220:03614,"[[-6.4934824,41.331243],[-6.4942498,41.3287149],[-6.4935041,41.3250732],[-6.4924519,41.3213351],[-6.490729,41.3169414],[-6.4894277,41.3136142],[-6.4881225,41.3102905],[-6.4857027,41.3078449],[-6.4825508,41.3063763],[-6.481693,41.3046614]]",144385780.0,20176651;20176744,17294974;17301550,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,39.23372740445063,-4.706367017665395,-39.23163352463578,3.6322568432836246,0.0020938798148506,-1.07411017438177,0.1036976664617804,0.1033956804012626,0.1036976664617804,1.0000223331025404,6.661337720668424,1.000009518254375,6.6394719997698255,3.757161828325378,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385780:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Bemposta - Lagoaça 3 & Picote,REN,2.0,3.2554252228311946,LINE:005763,BUS:JUNCTION:400:03827,BUS:JUNCTION:400:03830,"[[-6.4934824,41.331243],[-6.4942498,41.3287149],[-6.4935041,41.3250732],[-6.4924519,41.3213351],[-6.490729,41.3169414],[-6.4894277,41.3136142],[-6.4881225,41.3102905],[-6.4857027,41.3078449],[-6.4825508,41.3063763],[-6.481693,41.3046614]]",144385780.0,20176651;20176744,17294974;17301550,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,1.7692640687935695e-06,-4.592933847576423,-1.8467297501453465e-08,0.6589801299453448,1.750796771292116e-06,-3.933953717631078,0.0066236875884893,0.0009503401422926,0.0066236875884893,1.0008516999944177,0.4575963797326691,1.0008583729208669,0.457558179211808,0.1439932084454202,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144385781:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Aldeadávila 1&2,REN,2.0,3.404932787307601,LINE:005764,BUS:JUNCTION:220:03600,BUS:JUNCTION:220:03609,"[[-6.6987357,41.2036393],[-6.7026731,41.2041704],[-6.7063707,41.2077674],[-6.7086677,41.2099332],[-6.7116815,41.2128332],[-6.7143429,41.2153936],[-6.7168717,41.2178264],[-6.7198326,41.2206508],[-6.7238364,41.2215779],[-6.7274647,41.2193448]]",144385781.0,20176655;20176656,17301545;17301546,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-0.0002198672603318,13.014504999791924,0.0004785072331867,-14.156258216389336,0.0002586399728549,-1.1417532165974134,0.0340833130840086,0.0370784469573375,0.0370784469573375,1.0020803418792057,4.745777992520635,1.0019444236485182,4.746868989336779,1.3434219912078833,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396405:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Armamar - Carrapatelo 1&2,REN,2.0,4.21329397404436,LINE:005769,BUS:JUNCTION:220:03615,BUS:OSM:way:144396412:220,"[[-7.657254,41.139261],[-7.6594937,41.1351955],[-7.6582122,41.1328166],[-7.6564453,41.1294765],[-7.6560738,41.1249894],[-7.6553457,41.1191337],[-7.6582461,41.1157408],[-7.6595705,41.1129933],[-7.6612429,41.1096565],[-7.6628032,41.1064844],[-7.6635476,41.1034954]]",144396405.0,20176582;20176583,17306084;17306085,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,34.51966548184996,0.3931408985149302,-34.51758851155928,-1.7874883588606894,0.0020769702906804,-1.394347460345759,0.0906019002116795,0.0907186398181033,0.0907186398181033,0.9999404284865702,1.812936445275984,0.9998667975795796,1.7885065570837475,3.286907239786352,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396406:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Armamar 1,REN,1.0,2.200691526029108,LINE:005770,BUS:JUNCTION:220:03617,BUS:OSM:way:144396412:220,"[[-7.6570866,41.1226122],[-7.6577781,41.1201849],[-7.6584748,41.118492],[-7.6600069,41.1147509],[-7.6609428,41.1124304],[-7.6624771,41.10867],[-7.6634108,41.1063629],[-7.663889,41.1035359]]",144396406.0,20176657,17301544,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,150.05103899203078,-19.159727300119673,-150.00942529521382,19.088229595261815,0.0416136968169666,-0.0714977048578582,0.397021970283235,0.3968998434971005,0.397021970283235,0.999891848325314,1.9019204120992408,0.9998667975795796,1.7885065570837475,28.76970799153877,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
