source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:144396407:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Valdigem;Paraimo - Valdigem / Armamar;Bodiosa - Armamar 2,REN,2.0,55.61609306235472,LINE:005772,BUS:JUNCTION:220:03618,BUS:JUNCTION:220:03619,"[[-7.7115226,41.1210077],[-7.710758,41.1174384],[-7.7109488,41.1128681],[-7.7119589,41.1105013],[-7.712881,41.1083406],[-7.7162159,41.1042016],[-7.7188358,41.1021033],[-7.7215398,41.0976211],[-7.7236459,41.0941505],[-7.7253907,41.0912654],[-7.7271519,41.0883531],[-7.7292336,41.0849245],[-7.7292398,41.0819406],[-7.7292735,41.0799453],[-7.7293221,41.0770675],[-7.7293949,41.0727585],[-7.7313649,41.0668434],[-7.7320665,41.0647367],[-7.7357317,41.0586083],[-7.7363245,41.0542517],[-7.7359314,41.0512113],[-7.7357938,41.047004],[-7.740908,41.0409639],[-7.7426961,41.0388381],[-7.7429334,41.0336103],[-7.7399299,41.0280792],[-7.7358025,41.0205259],[-7.7356246,41.0169892],[-7.7381424,41.0130331],[-7.7418664,41.011476],[-7.7453171,41.0116426],[-7.7478726,41.0113697],[-7.7523079,41.010408],[-7.7549669,41.0083848],[-7.7574637,41.0073472],[-7.7621039,41.005708],[-7.7671018,41.0039554],[-7.7725345,41.0022671],[-7.775594,40.999772],[-7.78099,40.9952779],[-7.7834984,40.991913],[-7.7848665,40.9900827],[-7.7877019,40.9862824],[-7.7902,40.98297],[-7.7923809,40.9799197],[-7.794963,40.9765169],[-7.7965644,40.9750942],[-7.7991209,40.9728229],[-7.8021169,40.9701611],[-7.8050695,40.9675377],[-7.807491,40.9653862],[-7.8110858,40.9646821],[-7.8154086,40.9638273],[-7.819525,40.9630135],[-7.8223267,40.9614204],[-7.8257224,40.9595204],[-7.8287905,40.95779],[-7.8322244,40.9558729],[-7.8363017,40.9535565],[-7.8408717,40.951001],[-7.8447515,40.9488141],[-7.8480385,40.9470252],[-7.8512971,40.9452047],[-7.8532949,40.941684],[-7.8553639,40.9380746],[-7.8572595,40.9346039],[-7.8595384,40.9319803],[-7.8625371,40.9287528],[-7.8647022,40.9262477],[-7.8676185,40.9229435],[-7.8696139,40.9206422],[-7.8725072,40.9173102],[-7.874645,40.9147608],[-7.8769051,40.9122198],[-7.8790857,40.9097504],[-7.8814076,40.9070529],[-7.8846255,40.9034159],[-7.8871527,40.9005205],[-7.8876522,40.8973788],[-7.888038,40.8947069],[-7.8886835,40.8904119],[-7.8892305,40.8869884],[-7.8901821,40.8807902],[-7.8907367,40.877402],[-7.8916759,40.8749274],[-7.8924032,40.8718329],[-7.8938626,40.8672765],[-7.894865,40.8638655],[-7.8958291,40.8606516],[-7.8970604,40.8567307],[-7.8989235,40.8505819],[-7.9033053,40.8474795],[-7.9068867,40.8448656],[-7.9108014,40.842173],[-7.91484,40.8393506],[-7.9189685,40.8363987],[-7.922067,40.8336329],[-7.924785,40.8310463],[-7.9269519,40.8290765],[-7.9309972,40.825359],[-7.9356892,40.8218807],[-7.9385446,40.8189361],[-7.9410947,40.8163109],[-7.9429459,40.8107957],[-7.9447041,40.8053174],[-7.9459262,40.8017506],[-7.9469776,40.7986665],[-7.9480387,40.7955847],[-7.9503249,40.7887972],[-7.9513024,40.7859673],[-7.952337,40.7829016],[-7.9535596,40.7793348],[-7.9545867,40.7763606],[-7.9558731,40.7725006],[-7.9581985,40.765708],[-7.9588259,40.763856],[-7.9613305,40.7564629],[-7.9624771,40.7530241],[-7.9657937,40.7502073],[-7.9687863,40.7476656],[-7.9726806,40.7443579],[-7.9760384,40.7415058],[-7.9789635,40.7390211],[-7.9819818,40.7364571],[-7.982918,40.7340985],[-7.9841635,40.7309605],[-7.985376,40.7279055],[-7.9860965,40.7260903],[-7.9870047,40.7238018],[-7.9866469,40.7214776],[-7.9858071,40.7159392],[-7.9875608,40.7121787],[-7.9894451,40.7081377],[-7.9912518,40.7042306]]",144396407.0,20176570;20176759,17294957;17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,134.6776149567084,-28.883881993452817,-134.25197161884984,13.304646516794664,0.4256433378585598,-15.57923547665815,0.3614677545465624,0.3539108295434565,0.3614677545465624,1.000017417213234,1.6296228241181576,1.0003817446229324,0.3407074380439799,13.096657773426172,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396407:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Paraimo - Valdigem;Paraimo - Valdigem / Armamar;Bodiosa - Armamar 2,REN,2.0,55.61609306235472,LINE:005773,BUS:JUNCTION:400:03832,BUS:JUNCTION:400:03833,"[[-7.7115226,41.1210077],[-7.710758,41.1174384],[-7.7109488,41.1128681],[-7.7119589,41.1105013],[-7.712881,41.1083406],[-7.7162159,41.1042016],[-7.7188358,41.1021033],[-7.7215398,41.0976211],[-7.7236459,41.0941505],[-7.7253907,41.0912654],[-7.7271519,41.0883531],[-7.7292336,41.0849245],[-7.7292398,41.0819406],[-7.7292735,41.0799453],[-7.7293221,41.0770675],[-7.7293949,41.0727585],[-7.7313649,41.0668434],[-7.7320665,41.0647367],[-7.7357317,41.0586083],[-7.7363245,41.0542517],[-7.7359314,41.0512113],[-7.7357938,41.047004],[-7.740908,41.0409639],[-7.7426961,41.0388381],[-7.7429334,41.0336103],[-7.7399299,41.0280792],[-7.7358025,41.0205259],[-7.7356246,41.0169892],[-7.7381424,41.0130331],[-7.7418664,41.011476],[-7.7453171,41.0116426],[-7.7478726,41.0113697],[-7.7523079,41.010408],[-7.7549669,41.0083848],[-7.7574637,41.0073472],[-7.7621039,41.005708],[-7.7671018,41.0039554],[-7.7725345,41.0022671],[-7.775594,40.999772],[-7.78099,40.9952779],[-7.7834984,40.991913],[-7.7848665,40.9900827],[-7.7877019,40.9862824],[-7.7902,40.98297],[-7.7923809,40.9799197],[-7.794963,40.9765169],[-7.7965644,40.9750942],[-7.7991209,40.9728229],[-7.8021169,40.9701611],[-7.8050695,40.9675377],[-7.807491,40.9653862],[-7.8110858,40.9646821],[-7.8154086,40.9638273],[-7.819525,40.9630135],[-7.8223267,40.9614204],[-7.8257224,40.9595204],[-7.8287905,40.95779],[-7.8322244,40.9558729],[-7.8363017,40.9535565],[-7.8408717,40.951001],[-7.8447515,40.9488141],[-7.8480385,40.9470252],[-7.8512971,40.9452047],[-7.8532949,40.941684],[-7.8553639,40.9380746],[-7.8572595,40.9346039],[-7.8595384,40.9319803],[-7.8625371,40.9287528],[-7.8647022,40.9262477],[-7.8676185,40.9229435],[-7.8696139,40.9206422],[-7.8725072,40.9173102],[-7.874645,40.9147608],[-7.8769051,40.9122198],[-7.8790857,40.9097504],[-7.8814076,40.9070529],[-7.8846255,40.9034159],[-7.8871527,40.9005205],[-7.8876522,40.8973788],[-7.888038,40.8947069],[-7.8886835,40.8904119],[-7.8892305,40.8869884],[-7.8901821,40.8807902],[-7.8907367,40.877402],[-7.8916759,40.8749274],[-7.8924032,40.8718329],[-7.8938626,40.8672765],[-7.894865,40.8638655],[-7.8958291,40.8606516],[-7.8970604,40.8567307],[-7.8989235,40.8505819],[-7.9033053,40.8474795],[-7.9068867,40.8448656],[-7.9108014,40.842173],[-7.91484,40.8393506],[-7.9189685,40.8363987],[-7.922067,40.8336329],[-7.924785,40.8310463],[-7.9269519,40.8290765],[-7.9309972,40.825359],[-7.9356892,40.8218807],[-7.9385446,40.8189361],[-7.9410947,40.8163109],[-7.9429459,40.8107957],[-7.9447041,40.8053174],[-7.9459262,40.8017506],[-7.9469776,40.7986665],[-7.9480387,40.7955847],[-7.9503249,40.7887972],[-7.9513024,40.7859673],[-7.952337,40.7829016],[-7.9535596,40.7793348],[-7.9545867,40.7763606],[-7.9558731,40.7725006],[-7.9581985,40.765708],[-7.9588259,40.763856],[-7.9613305,40.7564629],[-7.9624771,40.7530241],[-7.9657937,40.7502073],[-7.9687863,40.7476656],[-7.9726806,40.7443579],[-7.9760384,40.7415058],[-7.9789635,40.7390211],[-7.9819818,40.7364571],[-7.982918,40.7340985],[-7.9841635,40.7309605],[-7.985376,40.7279055],[-7.9860965,40.7260903],[-7.9870047,40.7238018],[-7.9866469,40.7214776],[-7.9858071,40.7159392],[-7.9875608,40.7121787],[-7.9894451,40.7081377],[-7.9912518,40.7042306]]",144396407.0,20176570;20176759,17294957;17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,292.44174120967614,-67.1453971000994,-292.06503901562087,3.8356613968079425,0.3767021940552695,-63.30973570329146,0.4332001674305062,0.4215916053625279,0.4332001674305062,0.999737590156194,0.1423484014448377,1.0000102448793204,-0.5942618042614491,9.41739494414144,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396408:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Bodiosa - Armamar 2,REN,2.0,2.330124668374457,LINE:005774,BUS:JUNCTION:400:03834,BUS:JUNCTION:400:03835,"[[-7.664426,41.1003568],[-7.6658278,41.1013008],[-7.6669735,41.1042474],[-7.6687633,41.1067176],[-7.6715415,41.1093962],[-7.674303,41.1115703],[-7.6812767,41.1165588]]",144396408.0,20176759,17294957,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,186.29390132353535,-50.14068056532472,-186.2871454377763,47.39945541190975,0.0067558857590483,-2.741225153414973,0.2785784774293227,0.2775513447834836,0.2785784774293227,0.9995789927742466,0.2055906405099524,0.9996338835207385,0.1856358171823711,6.056053857159189,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396409:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Tabuaço - Valdigem,REN,1.0,7.758941691811589,LINE:005775,BUS:JUNCTION:150:03410,BUS:OSM:way:144396420:150,"[[-7.6659406,41.1373848],[-7.6730064,41.1361728],[-7.6772466,41.1354218],[-7.6797696,41.1349755],[-7.6864033,41.1346631],[-7.6912877,41.1343489],[-7.6992994,41.1339063],[-7.7043918,41.1336358],[-7.7118044,41.1332204],[-7.7148742,41.1330947],[-7.7159965,41.1330487],[-7.7172951,41.1332445],[-7.7292887,41.1357343],[-7.7379679,41.1375399],[-7.7435994,41.1386873],[-7.7532473,41.13827],[-7.7561236,41.1381924],[-7.757095,41.1383328]]",144396409.0,20176469,18275621,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,35.42391704209883,3.281776642574794,-35.39762164915559,-3.687902850592195,0.0262953929432399,-0.406126208017401,0.137113985124742,0.1373203446719085,0.1373203446719085,0.9986624107270048,4.943719614795863,0.9975430362861878,4.723127798290802,14.048117101985524,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396410:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valeira - Armamar 1&2,REN,2.0,5.2301847151567475,LINE:005776,BUS:OSM:way:144396412:220,BUS:JUNCTION:220:03615,"[[-7.6627344,41.103672],[-7.6604434,41.1054654],[-7.6564054,41.1073405],[-7.651879,41.1072978],[-7.6483224,41.1085319],[-7.6451755,41.1115212],[-7.6446282,41.1132479],[-7.6448678,41.1157066],[-7.6466449,41.1189548],[-7.6475187,41.1215605],[-7.6472416,41.1228758],[-7.6544588,41.1300033],[-7.6572936,41.1327919],[-7.6565361,41.1393138]]",144396410.0,20176584;20176585,17306082;17306083,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-27.806426655035583,-1.746968142709376,27.8080998055809,0.0096420162079524,0.0016731505453151,-1.7373261265014237,0.0731265601138179,0.0729816879637289,0.0731265601138179,0.9998667975795796,1.7885065570837475,0.9999404284865702,1.812936445275984,2.6495130476020994,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396411:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Armamar - Valdigem 1,REN,1.0,8.092295508864284,LINE:005777,BUS:JUNCTION:220:03620,BUS:JUNCTION:220:03621,"[[-7.7403025,41.1345576],[-7.7325573,41.1329549],[-7.7302721,41.132482],[-7.7188602,41.130648],[-7.7150353,41.1300335],[-7.7105923,41.1295597],[-7.7073284,41.1292494],[-7.6939127,41.1277868],[-7.6920071,41.1275863],[-7.6870983,41.1270588],[-7.682436,41.1265644],[-7.6797746,41.1262799],[-7.6752639,41.1257978],[-7.6710616,41.1253486],[-7.6691412,41.1251434],[-7.6649193,41.1246921],[-7.6596551,41.1241294],[-7.6491456,41.122229],[-7.6469349,41.1218292],[-7.6453618,41.1215366]]",144396411.0,20176597,17304444,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-4.344513893058162,-3.7977775848794577,4.344705415573431,2.446294709430893,0.0001915225152693,-1.3514828754485642,0.0151484871247993,0.0130870337010025,0.0151484871247993,0.9996683755588096,1.7768441466281153,0.9998462484228038,1.7875145973732494,1.0977164583187904,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396413:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Valdigem,REN,1.0,0.2169192661232435,LINE:005778,BUS:JUNCTION:220:03622,BUS:JUNCTION:220:03623,"[[-7.716182,41.1255168],[-7.7144939,41.1240374]]",144396413.0,20176570,17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,24.138704027304183,-14.84088872153512,-24.138560112011277,14.805649395744652,0.0001439152929059,-0.0352393257904672,0.0743805329411878,0.0743307191504993,0.0743805329411878,0.9997605155232738,1.7585644261818614,0.9997751254990112,1.75664469871403,5.389893691390421,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396415:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Armamar - Recarei,REN,1.0,0.2497179976068092,LINE:005779,BUS:JUNCTION:400:03836,BUS:JUNCTION:400:03837,"[[-7.716182,41.1255168],[-7.714568,41.1236286]]",144396415.0,20176594,17304758,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-80.29185298321717,20.130164374166352,80.29212060639595,-20.27802923846024,0.0002676231787859,-0.14786486429389,0.1195116180683693,0.1195646567437102,0.1195646567437102,0.9997193451739836,0.150886045697043,0.9997145933739678,0.1527272569511149,5.198463336683055,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396416:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Armamar - Carrapatelo 2,REN,1.0,0.6211655100779317,LINE:005781,BUS:JUNCTION:220:03557,BUS:JUNCTION:220:03615,"[[-7.6641822,41.1381157],[-7.6569704,41.1394222]]",144396416.0,20176583,17306084,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-69.37711341068226,12.46568333950668,69.37966499752213,-12.551387103302815,0.0025515868398713,-0.0857037637961362,0.1849925246618864,0.1850409000143505,0.1850409000143505,0.9999505652938284,1.7980272611487202,0.9999404284865702,1.812936445275984,13.40876087060511,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396417:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Bodiosa - Armamar 2,REN,1.0,0.3873056075792827,LINE:005783,BUS:JUNCTION:400:03832,BUS:JUNCTION:400:03837,"[[-7.7115226,41.1210077],[-7.714568,41.1236286]]",144396417.0,20176759,17294957,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-292.4417412095884,67.1453971006679,292.4471933617587,-67.32436485596091,0.005452152170335,-0.1789677552930015,0.4332001674305664,0.4332756995763263,0.4332756995763263,0.999737590156194,0.1423484014448377,0.9997145933739678,0.1527272569511149,18.838073894622884,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396417:400:1,OpenStreetMap,DIRECT_OSM,400,overhead,,Bodiosa - Armamar 2,REN,1.0,0.8226580183690018,LINE:005784,BUS:JUNCTION:400:03837,BUS:JUNCTION:400:03838,"[[-7.714568,41.1236286],[-7.704812,41.1227771]]",144396417.0,20176759,17294957,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-186.27607898383368,44.356212115748555,186.28079760387803,-44.80494178190104,0.0047186200443718,-0.4487296661524809,0.2764627374698851,0.2766293882857655,0.2766293882857655,0.9997145933739678,0.1527272569511149,0.9996812235575908,0.1667831431677696,12.027364708076764,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396419:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Valdigem,REN,1.0,1.0501834340492653,LINE:005785,BUS:JUNCTION:220:03624,BUS:JUNCTION:220:03618,"[[-7.704812,41.1227771],[-7.7136758,41.1232309],[-7.7115226,41.1210077]]",144396419.0,20176570,17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,134.69408526903086,-28.942178257645107,-134.6776149567255,28.883881993462275,0.01647031230533,-0.0582962641828324,0.3615645048725981,0.3614677545466116,0.3615645048725981,0.9999555167167646,1.6787829232755045,1.000017417213234,1.6296228241181576,26.200326440043348,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396421:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Tabuaço - Valdigem,REN,1.0,8.981382629508625,LINE:005786,BUS:OSM:way:144396432:150,BUS:JUNCTION:150:03413,"[[-7.5519443,41.1132872],[-7.5522736,41.1130535],[-7.5533144,41.1128486],[-7.5584728,41.1118339],[-7.5634308,41.1118654],[-7.5680423,41.1118993],[-7.5718547,41.1119274],[-7.5755831,41.1119454],[-7.5833542,41.1120023],[-7.5874188,41.112032],[-7.5905278,41.1120533],[-7.594754,41.1128244],[-7.6016154,41.1140764],[-7.6079524,41.1152336],[-7.6136849,41.1162629],[-7.6174718,41.1169454],[-7.6214039,41.1176589],[-7.6393086,41.1209079],[-7.6445993,41.1218679],[-7.6467435,41.1222481],[-7.6494801,41.1227443],[-7.6569289,41.1240891]]",144396421.0,20176469,18275621,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,35.45736796452038,2.5690274751679096,-35.42705743707577,-3.0414614382941503,0.0303105274446124,-0.4724339631262406,0.13683322344776,0.1370259204424514,0.1370259204424514,1.0000000000000002,5.225995344256412,0.998792039420196,4.970144940606766,14.017996976209863,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396421:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,Tabuaço - Valdigem,REN,1.0,0.076292419314715,LINE:005787,BUS:JUNCTION:150:03413,BUS:JUNCTION:150:03414,"[[-7.6569289,41.1240891],[-7.6578127,41.124255]]",144396421.0,20176469,18275621,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,5.833269100840868e-11,-0.0053797726774362,-1.57400774215351e-11,1.8099609612387398e-10,4.2592613586873576e-11,-0.0053797724964401,2.073179788457189e-05,7.001293478601846e-13,2.073179788457189e-05,0.998792039420196,4.970144940606766,0.9987920423423812,4.970144909175884,0.0021209000393423,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396423:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Bodiosa - Armamar 2,REN,1.0,0.2538249238244027,LINE:005788,BUS:JUNCTION:400:03834,BUS:OSM:way:144396412:400,"[[-7.664426,41.1003568],[-7.6624557,41.0999081],[-7.6624929,41.1006392]]",144396423.0,20176759,17294957,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-68.34682293722435,18.36326369551985,68.34702185406415,-18.514248521126163,0.0001989168398068,-0.1509848256063115,0.1021917881495115,0.1022493238643457,0.1022493238643457,0.9995789927742466,0.2055906405099524,0.999574388636652,0.207186978550029,4.445622776710686,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396424:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Armamar - Valdigem 1,REN,1.0,0.3297059556356327,LINE:005789,BUS:JUNCTION:220:03625,BUS:OSM:way:144396412:220,"[[-7.6597822,41.1050946],[-7.6621992,41.103517],[-7.6621981,41.1029614]]",144396424.0,20176597,17304444,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,7.799607248828468,-0.9365645480993824,-7.799590442951273,0.8815528722175059,1.680587719476989e-05,-0.0550116758818765,0.0206184385653384,0.0206016867949671,0.0206184385653384,0.9998671580031112,1.789388587419936,0.9998667975795796,1.7885065570837475,1.4940897511114823,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396425:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Armamar - Lagoaça,REN,1.0,0.3859518656501853,LINE:005790,BUS:OSM:way:144396412:400,BUS:JUNCTION:400:03840,"[[-7.6614952,41.1019729],[-7.6615001,41.1028702],[-7.6597822,41.1050946]]",144396425.0,20176755,17294962,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-33.9958207798142,-31.095438216364517,33.99594845899788,30.86410762434291,0.0001276791836772,-0.2313305920216031,0.0665277214108499,0.0663014875201802,0.0665277214108499,0.999574388636652,0.207186978550029,0.9995951297173156,0.2082554566238635,2.8925096265586947,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396426:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Armamar - Lagoaça,REN,1.0,78.91851495500602,LINE:005791,BUS:JUNCTION:400:03841,BUS:JUNCTION:400:03829,"[[-7.6453618,41.1215366],[-7.6399486,41.1205642],[-7.6211797,41.1171606],[-7.6175793,41.1165077],[-7.614058,41.1158653],[-7.6120698,41.1155026],[-7.6076114,41.1146892],[-7.6019505,41.1136624],[-7.5950426,41.1124015],[-7.5920207,41.1118499],[-7.5901607,41.1115473],[-7.5876508,41.1113627],[-7.5838333,41.111082],[-7.578661,41.1107316],[-7.5758353,41.1105401],[-7.5720381,41.110269],[-7.5682467,41.1099983],[-7.5636154,41.1096665],[-7.5597047,41.1089807],[-7.5546769,41.1080976],[-7.5482591,41.1078383],[-7.5405753,41.1075329],[-7.5334042,41.1072179],[-7.5252555,41.1073708],[-7.5217267,41.1067749],[-7.5170769,41.1063552],[-7.5086895,41.1058156],[-7.50298,41.108073],[-7.5009191,41.1088879],[-7.4954337,41.1091923],[-7.4921094,41.1076962],[-7.4882854,41.1059571],[-7.4861337,41.1049728],[-7.4841599,41.1040699],[-7.475453,41.103206],[-7.4716967,41.1041579],[-7.4676279,41.1052032],[-7.4604183,41.1057932],[-7.4545473,41.1048811],[-7.4464412,41.1035979],[-7.4385934,41.1009371],[-7.4356449,41.0999744],[-7.431274,41.098507],[-7.4279772,41.0981517],[-7.4245301,41.0977405],[-7.4159238,41.0968165],[-7.4103779,41.0962284],[-7.405259,41.0956785],[-7.3954089,41.0946204],[-7.3880735,41.093848],[-7.3834926,41.0933534],[-7.3801471,41.0929922],[-7.3746944,41.092422],[-7.3690656,41.0917957],[-7.3642077,41.0912758],[-7.3640823,41.0912624],[-7.3606971,41.0909001],[-7.3575972,41.0905684],[-7.3478345,41.0895236],[-7.3444958,41.0891566],[-7.3390902,41.0885902],[-7.3322287,41.087848],[-7.3277161,41.08673],[-7.321783,41.0852323],[-7.3156071,41.0836564],[-7.311716,41.0826903],[-7.3064199,41.0813323],[-7.3008052,41.0799247],[-7.297962,41.0792029],[-7.29261,41.0778443],[-7.2882999,41.0767628],[-7.2827216,41.075343],[-7.2767769,41.0737704],[-7.2741154,41.0731952],[-7.2701344,41.0737521],[-7.2646163,41.0745278],[-7.2594842,41.0752492],[-7.2543637,41.075969],[-7.2503449,41.0765245],[-7.2458222,41.0771497],[-7.2419632,41.0776832],[-7.2338802,41.0788005],[-7.231488,41.0791312],[-7.2247526,41.0800727],[-7.2211319,41.0805788],[-7.2170832,41.0811448],[-7.2100159,41.0821326],[-7.2020987,41.0832393],[-7.1981665,41.0856453],[-7.1945186,41.0879504],[-7.1915205,41.0898395],[-7.1875684,41.0923362],[-7.1834474,41.0949502],[-7.1802327,41.0970187],[-7.1788309,41.1008228],[-7.1781045,41.1030493],[-7.1749169,41.106767],[-7.1674077,41.1089393],[-7.1631438,41.1093337],[-7.160288,41.1096176],[-7.1550926,41.1129167],[-7.1513191,41.1152537],[-7.1493596,41.1166658],[-7.1470813,41.1183437],[-7.1439727,41.1206709],[-7.1397359,41.1237436],[-7.1364643,41.1261586],[-7.1341348,41.1278758],[-7.1316509,41.1308288],[-7.1300746,41.1343679],[-7.1274116,41.1387321],[-7.1260836,41.139422],[-7.1201029,41.140248],[-7.1164193,41.1422473],[-7.113293,41.1443613],[-7.1091115,41.1471284],[-7.1066954,41.148749],[-7.1034627,41.1508944],[-7.0994383,41.1535652],[-7.0935246,41.1574896],[-7.0912402,41.1590054],[-7.086729,41.1620061],[-7.0827055,41.1646823],[-7.0806706,41.1660358],[-7.0801699,41.1673323],[-7.0783164,41.1721316],[-7.0774544,41.1743635],[-7.074771,41.1813106],[-7.0721941,41.1841076],[-7.0704575,41.1859925],[-7.0679407,41.188724],[-7.0660824,41.1913957],[-7.0630135,41.1927216],[-7.0537792,41.1937254],[-7.0470576,41.1929966],[-7.0399047,41.1922348],[-7.0344994,41.1914292],[-7.0303308,41.1908235],[-7.027507,41.1904154],[-7.0224237,41.1896745],[-7.0193324,41.1892243],[-7.0155234,41.1886723],[-7.0097151,41.1888107],[-7.0038611,41.1889502],[-6.9991523,41.1891883],[-6.9944536,41.1894259],[-6.9903935,41.1896312],[-6.9855433,41.1898765],[-6.9832839,41.1899908],[-6.9796109,41.1899094],[-6.9760084,41.1898296],[-6.9703846,41.189705],[-6.9646823,41.1895787],[-6.9594804,41.1894635],[-6.9555485,41.1893764],[-6.9516055,41.1898349],[-6.9481731,41.1902339],[-6.9448172,41.1906241],[-6.9410132,41.1910664],[-6.9369764,41.1915358],[-6.931533,41.1921687],[-6.9253093,41.1928956],[-6.9226167,41.1930298],[-6.9192204,41.1931991],[-6.9143361,41.1934425],[-6.9095564,41.1936807],[-6.9061836,41.1938714],[-6.900387,41.1941377],[-6.8951916,41.1943966],[-6.8903825,41.1946363],[-6.8857842,41.1948654],[-6.8810434,41.1951303],[-6.876972,41.1953274],[-6.8724793,41.1955448],[-6.8666321,41.1957929],[-6.8647358,41.1958967],[-6.8611198,41.1960946],[-6.8553376,41.1963781],[-6.8502031,41.1966195],[-6.8464618,41.1968035],[-6.8426465,41.1970363],[-6.8398181,41.1971728],[-6.8338487,41.197461],[-6.8293668,41.1977031],[-6.8235362,41.1979804],[-6.8210855,41.1980969],[-6.8171106,41.1982966],[-6.8150282,41.1983946],[-6.8131635,41.1984824],[-6.8011637,41.1990218],[-6.7994287,41.1991541],[-6.7941613,41.199377],[-6.7882295,41.1996667]]",144396426.0,20176755,17294962,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-33.996377646712084,-27.57534309667654,34.010816072222234,-19.89351973929714,0.0144384255101499,-47.46886283597368,0.0632033521392414,0.0568394985384368,0.0632033521392414,0.9996647710449876,0.2120579928519172,1.000560221169267,0.4495171782624291,2.7479718321409328,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396427:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valeira - Armamar 1&2,REN,2.0,17.054864009193906,LINE:005792,BUS:JUNCTION:220:03626,BUS:JUNCTION:220:03627,"[[-7.6531935,41.1400413],[-7.6464911,41.1412145],[-7.6347468,41.1421998],[-7.6304557,41.1425545],[-7.6249526,41.1430092],[-7.6190592,41.1434963],[-7.6158166,41.1437683],[-7.6104478,41.1442187],[-7.6068688,41.1445075],[-7.6007537,41.145017],[-7.5982899,41.1452181],[-7.5954204,41.1455706],[-7.590505,41.1461654],[-7.5846664,41.1468698],[-7.5811075,41.1473036],[-7.5705665,41.1485886],[-7.5632048,41.1494684],[-7.5597301,41.1498903],[-7.5565712,41.1502758],[-7.5473779,41.151383],[-7.5445609,41.1513651],[-7.5375356,41.1512965],[-7.5244038,41.151181],[-7.5148738,41.1511008],[-7.5126997,41.1510915],[-7.5091391,41.1510505],[-7.5027503,41.1509875],[-7.4985176,41.1509513],[-7.4946746,41.150906],[-7.4864431,41.1508257],[-7.4797423,41.1506996],[-7.4784736,41.1506776],[-7.4624468,41.1505395],[-7.4590811,41.1506121],[-7.4562159,41.1511618],[-7.4516314,41.1534256]]",144396427.0,20176584;20176585,17306082;17306083,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-204.2651915978281,25.33392488185321,204.56487470996797,-28.90362610691634,0.29968311213986,-3.569701225063131,0.5401947579900761,0.5421636718896747,0.5421636718896747,0.9999434686628672,1.823688791310046,1.000022368921825,2.4227731461165862,19.643611300350535,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396429:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valdigem - Carrapatelo 1,REN,1.0,33.22717056075177,LINE:005793,BUS:OSM:way:144396420:220,BUS:OSM:way:144374439:220,"[[-7.7579927,41.139456],[-7.7589038,41.1395557],[-7.7645527,41.1423537],[-7.7671832,41.1435783],[-7.7736873,41.1433577],[-7.7807838,41.1431289],[-7.7866988,41.1429213],[-7.7897457,41.1425311],[-7.7946599,41.1417932],[-7.8047292,41.1403702],[-7.8067544,41.1401423],[-7.8122168,41.1392768],[-7.8145897,41.1389009],[-7.8233458,41.1376242],[-7.8317012,41.1364211],[-7.832969,41.134582],[-7.8338635,41.1322093],[-7.8355973,41.130639],[-7.8392049,41.1303854],[-7.84551,41.1298265],[-7.8484456,41.1295555],[-7.8519157,41.1292928],[-7.8558086,41.1290261],[-7.8625496,41.127954],[-7.8652372,41.1265573],[-7.8709034,41.1224864],[-7.8746171,41.1197332],[-7.8807659,41.1154002],[-7.8838156,41.1131296],[-7.8885123,41.1096987],[-7.8918332,41.1087697],[-7.8987054,41.1068281],[-7.9008738,41.1062167],[-7.9086797,41.1040157],[-7.9158653,41.1019929],[-7.9239275,41.0997075],[-7.9298864,41.0980273],[-7.933516,41.0970038],[-7.9364651,41.0961722],[-7.9401759,41.0960726],[-7.9433556,41.0959447],[-7.9461149,41.0958657],[-7.9495041,41.0957453],[-7.9529833,41.0956325],[-7.961434,41.0953584],[-7.9659754,41.0952077],[-7.9709034,41.0950442],[-7.9764972,41.0948585],[-7.9806592,41.0947098],[-7.9875241,41.0944885],[-7.9919516,41.0943457],[-7.9940855,41.0936554],[-8.0039865,41.0904523],[-8.0071159,41.0894308],[-8.0105669,41.0883043],[-8.0131725,41.0874653],[-8.0206899,41.0850173],[-8.0295402,41.0821396],[-8.0350151,41.0803505],[-8.0369134,41.0799586],[-8.0489186,41.0774801],[-8.0522926,41.0767835],[-8.0577276,41.0778239],[-8.0612809,41.0785041],[-8.064344,41.0790893],[-8.066857,41.0795694],[-8.0726618,41.0806941],[-8.0814362,41.0823548],[-8.0893453,41.0838657],[-8.0998808,41.0839098],[-8.1049064,41.0839234],[-8.1081493,41.08394],[-8.111682,41.0833642],[-8.1173318,41.0823954],[-8.1236187,41.0829027],[-8.1250394,41.0828461],[-8.1282348,41.0827679]]",144396429.0,20176620,17302015,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,85.10249523513207,-15.62499952606598,-84.89893051263208,11.52020786594969,0.2035647224999905,-4.104791660116291,0.2271534459604698,0.2248547804208265,0.2271534459604698,0.9996292627062344,1.7749663920004184,0.999950904846182,0.8002744233321514,16.46039463481665,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396430:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Armamar - Valdigem 1 / S. Martinho,REN,1.0,3.584946913584541,LINE:005795,BUS:OSM:way:144398746:220,BUS:JUNCTION:220:03625,"[[-7.6561732,41.0821872],[-7.6565556,41.0825881],[-7.654478,41.0846018],[-7.6521103,41.0869002],[-7.651432,41.0889649],[-7.6504123,41.0921987],[-7.6493682,41.0954565],[-7.6484376,41.0983921],[-7.6498602,41.1019066],[-7.6510101,41.1047264],[-7.6534494,41.1062084],[-7.6572269,41.1056449],[-7.6601723,41.1052138],[-7.6597822,41.1050946]]",144396430.0,20176597,17304443,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,12.14477578886297,3.4580766833752847e-12,-12.14433844855396,-0.596362462133445,0.0004373403090109,-0.5963624621299869,0.0318746573780821,0.0319132660708166,0.0319132660708166,0.9999094389937132,1.804030046317864,0.9998671580031112,1.789388587419936,2.3125555123780215,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396431:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Régua - Valdigem,REN,1.0,2.1234044178671865,LINE:005796,BUS:OSM:way:144396420:220,BUS:OSM:way:144396428:220,"[[-7.75704,41.138595],[-7.7557409,41.1388808],[-7.7536349,41.1390062],[-7.744229,41.1395794],[-7.7403013,41.1424044],[-7.7397019,41.1432686],[-7.7376641,41.1473003]]",144396431.0,20176612,17302023,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-63.891363460175086,-20.826618410148676,63.899281195478096,20.52800670942394,0.0079177353030104,-0.2986117007247344,0.1764199498783904,0.1761330341183049,0.1764199498783904,0.9996292627062344,1.7749663920004184,0.9999999999999996,1.8186780812982115,12.784054339013798,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396433:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Vila Pouca de Aguiar - Valdigem 1&2,REN,2.0,44.82963244248874,LINE:005797,BUS:OSM:way:144396420:220,BUS:OSM:way:144398555:220,"[[-7.7561152,41.1390942],[-7.7535245,41.1399784],[-7.7521664,41.1412818],[-7.7542227,41.1462473],[-7.7448907,41.1529091],[-7.7422689,41.1545739],[-7.7403947,41.155461],[-7.7319208,41.1576767],[-7.7312049,41.1569734],[-7.7211965,41.1593773],[-7.7165377,41.1604912],[-7.7126146,41.1614531],[-7.7082919,41.1625274],[-7.7012337,41.1641927],[-7.6896074,41.1716221],[-7.6849404,41.1746267],[-7.6791768,41.1786733],[-7.6765074,41.1836824],[-7.6749314,41.1864067],[-7.6734624,41.188946],[-7.673102,41.1925726],[-7.6738665,41.1953976],[-7.6744705,41.1976463],[-7.6752486,41.200523],[-7.67612,41.203984],[-7.6758354,41.2059265],[-7.6763739,41.2086604],[-7.6743929,41.212143],[-7.6727082,41.2150382],[-7.6699245,41.2198216],[-7.669847,41.2235905],[-7.6677515,41.2256358],[-7.6650531,41.2282696],[-7.6647601,41.2319252],[-7.6671999,41.2350536],[-7.6687023,41.2369889],[-7.6694149,41.2386748],[-7.6707218,41.2417843],[-7.6717957,41.2443393],[-7.6732549,41.2478057],[-7.6740526,41.2497007],[-7.675828,41.2539055],[-7.6764095,41.2552588],[-7.6757722,41.2598047],[-7.6752605,41.263454],[-7.671139,41.2693774],[-7.6684552,41.2732175],[-7.6654845,41.2743665],[-7.6585783,41.2745243],[-7.6547889,41.2746109],[-7.6503993,41.2747112],[-7.6479737,41.2760917],[-7.6467453,41.278596],[-7.6450557,41.2820402],[-7.6432798,41.2856671],[-7.6419169,41.2884505],[-7.6401662,41.2920256],[-7.6386814,41.2950523],[-7.637315,41.2978377],[-7.6356451,41.3012414],[-7.6348652,41.3053715],[-7.6341925,41.308933],[-7.6337694,41.3111736],[-7.6328159,41.3129302],[-7.6310128,41.316252],[-7.6274951,41.3184802],[-7.6244131,41.3204323],[-7.62068,41.322786],[-7.618786,41.3254409],[-7.6192801,41.3287573],[-7.6216187,41.3320025],[-7.624984,41.3364913],[-7.6265782,41.3388746],[-7.6272817,41.3433969],[-7.6277586,41.3457995],[-7.6282064,41.3492563],[-7.6279296,41.3528491],[-7.6277178,41.3557002],[-7.6274863,41.3588153],[-7.6271008,41.3630673],[-7.6269116,41.3658129],[-7.6249708,41.3678631],[-7.6222302,41.370769],[-7.6203677,41.3727075],[-7.619846,41.3748095],[-7.6193022,41.376962],[-7.6185594,41.3797966],[-7.6177283,41.3830686],[-7.6161451,41.3851684],[-7.6143791,41.3872479],[-7.6127976,41.3892427],[-7.6125245,41.3917417],[-7.6121479,41.395182],[-7.6117937,41.3984173],[-7.6114507,41.4015928],[-7.6111019,41.4047549],[-7.610753,41.407917],[-7.6104209,41.4109106],[-7.609339,41.4147652],[-7.608732,41.4169606],[-7.608125,41.4191559],[-7.607192,41.4220814],[-7.6063345,41.4256761],[-7.6055942,41.428301],[-7.6047583,41.4313414],[-7.6044193,41.4346147],[-7.6040803,41.4378879],[-7.6066324,41.4411601],[-7.6084183,41.4434497],[-7.6106924,41.4463652],[-7.6119892,41.4480278],[-7.613714,41.4502426],[-7.6165119,41.4538352],[-7.6181102,41.4558873],[-7.6184251,41.458501],[-7.6189188,41.4619479],[-7.6192733,41.465096],[-7.6196687,41.4683662],[-7.6193818,41.4708586],[-7.6200627,41.4718962]]",144396433.0,20176633;20176634,17302001;17302002,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-285.80178677537316,35.43654941313201,287.3502159414054,-39.394697512409365,1.5484291660322356,-3.958148099277352,0.756058820506434,0.7611525659199467,0.7611525659199467,0.9996292627062344,1.7749663920004184,1.0,3.983231648279518,27.57799151883865,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396434:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Armamar - Lagoaça & Valdigem 1,REN,2.0,2.731741198894157,LINE:005798,BUS:JUNCTION:220:03625,BUS:JUNCTION:220:03621,"[[-7.6597822,41.1050946],[-7.6563086,41.1067632],[-7.6517169,41.1067531],[-7.6467146,41.1086654],[-7.6437948,41.1122969],[-7.6444071,41.1160251],[-7.6459958,41.1192852],[-7.6453618,41.1215366]]",144396434.0,20176597;20176755,17294962;17304444,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,4.34473119972283,1.5329270102725487,-4.344705415572277,-2.446294709445073,2.578415055243255e-05,-0.913367699172524,0.0120924455324694,0.0130870337010182,0.0130870337010182,0.9998671580031112,1.789388587419936,0.9998462484228038,1.7875145973732494,0.4741678877180514,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396434:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Armamar - Lagoaça & Valdigem 1,REN,2.0,2.731741198894157,LINE:005799,BUS:JUNCTION:400:03840,BUS:JUNCTION:400:03841,"[[-7.6597822,41.1050946],[-7.6563086,41.1067632],[-7.6517169,41.1067531],[-7.6467146,41.1086654],[-7.6437948,41.1122969],[-7.6444071,41.1160251],[-7.6459958,41.1192852],[-7.6453618,41.1215366]]",144396434.0,20176597;20176755,17294962;17304444,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-33.995948458979505,-30.8641076247065,33.99637764673001,27.57534309682293,0.0004291877505053,-3.2887645278835684,0.0663014875205134,0.0632033521393947,0.0663014875205134,0.9995951297173156,0.2082554566238635,0.9996647710449876,0.2120579928519172,1.441336685228554,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396435:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Valdigem;Paraimo - Valdigem / Armamar;Armamar - Recarei,REN,2.0,2.9748680213724747,LINE:005800,BUS:JUNCTION:220:03623,BUS:JUNCTION:220:03634,"[[-7.7144939,41.1240374],[-7.7048476,41.1232029],[-7.690625,41.122667],[-7.6870195,41.1214865],[-7.6837273,41.1195683],[-7.6810102,41.1179406]]",144396435.0,20176570;20176594,17304758;17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,24.138560112005703,-14.805649395562876,-24.13759174104545,13.81775805011198,0.0009683709602512,-0.9878913454508976,0.0743307191502374,0.0729991916788633,0.0743307191502374,0.9997751254990112,1.75664469871403,0.9998708215123772,1.7435187345417087,2.6931419981970084,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396435:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Paraimo - Valdigem;Paraimo - Valdigem / Armamar;Armamar - Recarei,REN,2.0,2.9748680213724747,LINE:005801,BUS:JUNCTION:400:03837,BUS:JUNCTION:400:03842,"[[-7.7144939,41.1240374],[-7.7048476,41.1232029],[-7.690625,41.122667],[-7.6870195,41.1214865],[-7.6837273,41.1195683],[-7.6810102,41.1179406]]",144396435.0,20176570;20176594,17304758;17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-186.46323498459464,43.24618197685338,186.4717919397875,-46.74714063724157,0.0085569551928301,-3.500958660388193,0.2763591153619688,0.277573793493277,0.277573793493277,0.9997145933739678,0.1527272569511149,0.9996533335203208,0.1781729151349109,6.034212902027762,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396436:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Valdigem;Paraimo - Valdigem / Armamar;Armamar - Recarei,REN,2.0,3.693566427432093,LINE:005802,BUS:OSM:way:144396420:220,BUS:JUNCTION:220:03622,"[[-7.7563062,41.1377333],[-7.754132,41.1372397],[-7.750388,41.1363833],[-7.7407027,41.1341276],[-7.7298707,41.1316335],[-7.7215165,41.1297231],[-7.7188559,41.1276338],[-7.716182,41.1255168]]",144396436.0,20176570;20176594,17304758;17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,24.139958667694057,-16.06675553256007,-24.13870402727543,14.840888721524632,0.0012546404186259,-1.2258668110354378,0.0761279766779707,0.074380532941109,0.0761279766779707,0.9996292627062344,1.7749663920004184,0.9997605155232738,1.7585644261818614,2.758260024564159,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144396436:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Paraimo - Valdigem;Paraimo - Valdigem / Armamar;Armamar - Recarei,REN,2.0,3.693566427432093,LINE:005803,BUS:JUNCTION:400:03843,BUS:JUNCTION:400:03836,"[[-7.7563062,41.1377333],[-7.754132,41.1372397],[-7.750388,41.1363833],[-7.7407027,41.1341276],[-7.7298707,41.1316335],[-7.7215165,41.1297231],[-7.7188559,41.1276338],[-7.716182,41.1255168]]",144396436.0,20176570;20176594,17304758;17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-80.28989911044036,15.696263190606368,80.2918529832548,-20.130164373347935,0.0019538728144397,-4.433901182741566,0.1181120294868957,0.1195116180681346,0.1195116180681346,0.9997478745796516,0.1373079456805704,0.9997193451739836,0.150886045697043,2.598078653655102,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
