source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:144400126:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Central do Torrão - Torrão 1,REN,1.0,0.230869609910038,LINE:005804,BUS:OSM:way:1422828550:220,BUS:OSM:way:144400130:220,"[[-8.2625778,41.0963997],[-8.262241,41.0960545],[-8.2625008,41.0948301],[-8.2622645,41.0944632]]",144400126.0,20176689,17299106,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,69.93195621857929,22.883564306237496,-69.93092302555571,-22.914815968384325,0.0010331930235736,-0.031251662146829,0.1930995549610002,0.1931310898617844,0.1931310898617844,1.0,0.3634166885270533,0.999955525477004,0.3582197437985711,13.99500651172351,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144400128:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Central do Torrão - Torrão 2,REN,1.0,0.2739765095482541,LINE:005805,BUS:OSM:way:144400130:220,BUS:OSM:way:1422828550:220,"[[-8.262782,41.0939023],[-8.2630882,41.0942084],[-8.2631884,41.0945939],[-8.2628096,41.0957392],[-8.262865,41.0962449]]",144400128.0,20176690,17299105,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-58.92813564995926,-19.316088224395365,58.929006282515175,19.276468648749148,0.000870632555916,-0.0396195756462169,0.1627496709654195,0.1627122480157692,0.1627496709654195,0.999955525477004,0.3582197437985711,1.0,0.3634166885270533,11.793454417784028,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144406815:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carrapatelo - Torrão,REN,1.0,12.6851708590975,LINE:005806,BUS:OSM:way:144374439:220,BUS:OSM:way:144400130:220,"[[-8.1301086,41.0818604],[-8.1304636,41.0815664],[-8.1349761,41.0799614],[-8.137796,41.0789533],[-8.1464918,41.0774999],[-8.148381,41.0771758],[-8.1524772,41.0764973],[-8.1565423,41.0758137],[-8.1624608,41.0748367],[-8.1671048,41.0740372],[-8.1717717,41.0732082],[-8.176751,41.0725173],[-8.1818874,41.0717581],[-8.1874043,41.0709992],[-8.1941428,41.0700308],[-8.1975796,41.0695415],[-8.2002641,41.0691395],[-8.2032921,41.068713],[-8.2086366,41.0679429],[-8.2132073,41.0672804],[-8.2160158,41.0667962],[-8.2203264,41.0683424],[-8.2240383,41.069618],[-8.2284422,41.0711483],[-8.2324796,41.0725066],[-8.2356534,41.0736005],[-8.2438331,41.0764143],[-8.2475969,41.0777134],[-8.2514318,41.078999],[-8.2540985,41.079926],[-8.255445,41.0813855],[-8.2562543,41.0839365],[-8.257146,41.0869165],[-8.2577359,41.0890236],[-8.2585736,41.0919378],[-8.2608963,41.0939663],[-8.2614938,41.0942091]]",144406815.0,20176669,17299126,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,101.33032990449232,-14.945986267642745,-101.22065388735466,13.60592512073524,0.1096760171376729,-1.3400611469075052,0.2688134379722236,0.2680362963967692,0.2688134379722236,0.999950904846182,0.8002744233321514,0.999955525477004,0.3582197437985711,19.47923463566838,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144420818:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Urrô - Recarei & Valdigem,REN,2.0,0.280523684877027,LINE:005807,BUS:OSM:way:126366408:220,BUS:JUNCTION:220:03574,"[[-8.3368927,41.1902676],[-8.335622,41.1890616],[-8.3355802,41.1880784]]",144420818.0,20176611;20176622,17302013;17302024,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.7496068035067854,1.7115290363009023e-10,-0.74960673764091,-0.0931803746198176,6.586587542045663e-08,-0.0931803744486647,0.0019741520100808,0.0019893458200001,0.0019893458200001,0.9964823736079512,-0.354524174981259,0.996482247791928,-0.3545595870193478,0.072077747101455,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144420819:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valdigem - Recarei 1 & Urrô,REN,2.0,49.3018702291083,LINE:005808,BUS:JUNCTION:220:03574,BUS:OSM:way:144396420:220,"[[-8.3355802,41.1880784],[-8.3302569,41.1860833],[-8.3274637,41.1850482],[-8.3251691,41.1844628],[-8.3232617,41.1839612],[-8.3161084,41.1820973],[-8.3112467,41.1808501],[-8.3069889,41.1797578],[-8.3025477,41.1786106],[-8.2952479,41.1767249],[-8.2923246,41.1759496],[-8.2892758,41.1752069],[-8.2805839,41.1729443],[-8.2767297,41.1719376],[-8.2693849,41.1699891],[-8.2655601,41.1694259],[-8.2639396,41.1691743],[-8.2584849,41.1683164],[-8.2563412,41.1679792],[-8.2468743,41.1664902],[-8.2451445,41.1662184],[-8.2363187,41.1648315],[-8.2337521,41.1644281],[-8.2306728,41.1639483],[-8.2243993,41.1629583],[-8.2178224,41.1619218],[-8.2115016,41.1609196],[-8.2052291,41.1599294],[-8.2024773,41.1595472],[-8.1922561,41.1578935],[-8.1890496,41.15739],[-8.1842804,41.1566392],[-8.1818054,41.1562496],[-8.1744962,41.1559111],[-8.1716126,41.155779],[-8.1687721,41.1556375],[-8.1611313,41.1553012],[-8.1530277,41.1549407],[-8.1457596,41.1546158],[-8.1398856,41.1543367],[-8.1377066,41.1542264],[-8.1339113,41.1540343],[-8.1208582,41.1534379],[-8.1161147,41.1532435],[-8.1103757,41.152992],[-8.1039186,41.1526782],[-8.1011635,41.152541],[-8.0973052,41.1523648],[-8.0938293,41.152206],[-8.090228,41.1520415],[-8.0821668,41.1516708],[-8.0785805,41.1515059],[-8.0702354,41.1504369],[-8.0655472,41.1498526],[-8.0586276,41.1489683],[-8.0501289,41.1478823],[-8.0473304,41.1475243],[-8.0434524,41.1470289],[-8.0337994,41.1457941],[-8.0285261,41.1451191],[-8.0249372,41.1446597],[-8.0214109,41.1442082],[-8.0148591,41.1433695],[-8.0111698,41.1428983],[-8.0075603,41.1424373],[-8.0053387,41.1421487],[-7.9984808,41.1412578],[-7.9902702,41.1402192],[-7.9823294,41.1391977],[-7.9782207,41.1386788],[-7.9722057,41.1392059],[-7.9678953,41.1396925],[-7.9648844,41.1399965],[-7.9552126,41.1409553],[-7.9539529,41.1411009],[-7.9441328,41.1420502],[-7.9368571,41.1427845],[-7.933492,41.1430921],[-7.9300873,41.1434277],[-7.9277846,41.1436254],[-7.9155718,41.1448822],[-7.9109738,41.145321],[-7.9076422,41.14566],[-7.905069,41.1451954],[-7.9016436,41.1445896],[-7.896778,41.1436851],[-7.8938298,41.1431886],[-7.8918584,41.1428708],[-7.8771155,41.1401886],[-7.8710275,41.1391025],[-7.8673596,41.1388953],[-7.8646562,41.1387426],[-7.8616648,41.1385736],[-7.8505853,41.137931],[-7.8487434,41.1378206],[-7.845706,41.1376056],[-7.8387338,41.1372153],[-7.8319152,41.1368336],[-7.8306966,41.1369972],[-7.82528,41.1377524],[-7.8212067,41.1383747],[-7.8138404,41.1394492],[-7.8105451,41.1399307],[-7.808746,41.1401937],[-7.8060896,41.1405818],[-7.8040821,41.1408752],[-7.794568,41.1422554],[-7.789352,41.1430519],[-7.7870106,41.1433539],[-7.7857261,41.1433938],[-7.7828948,41.1434905],[-7.7741381,41.1437844],[-7.7680446,41.1440224],[-7.7669693,41.1440237],[-7.764084,41.1425025],[-7.7589226,41.139767]]",144420819.0,20176621;20176622,17302013;17302014,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-252.392769558024,10.37056652981721,253.7067973904394,-17.436394412941407,1.314027832415377,-7.0658278831241965,0.6652583536987727,0.6676257508823656,0.6676257508823656,0.996482247791928,-0.3545595870193478,0.9996292627062344,1.7749663920004184,24.18933880008571,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144432479:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Chafariz - Ferro 1&2,REN,2.0,18.459464574176895,LINE:005809,BUS:JUNCTION:220:03640,BUS:OSM:way:144432478:220,"[[-7.2573546,40.6209324],[-7.2584049,40.6217441],[-7.2612312,40.6241423],[-7.2632471,40.6257206],[-7.2650093,40.6271943],[-7.2684575,40.630036],[-7.2743214,40.6349299],[-7.2759622,40.6360246],[-7.2798799,40.6386655],[-7.2839983,40.6415201],[-7.287398,40.64381],[-7.2926526,40.6473853],[-7.2950948,40.649031],[-7.297851,40.6509197],[-7.3029164,40.6543509],[-7.3067389,40.6569387],[-7.3110655,40.6599134],[-7.314391,40.6622526],[-7.3196159,40.6656843],[-7.3230039,40.6679835],[-7.3262433,40.6701818],[-7.3282978,40.6715761],[-7.3315018,40.6737468],[-7.3352651,40.6763148],[-7.339001,40.6788312],[-7.3454076,40.6797833],[-7.3496596,40.6804151],[-7.3550334,40.6812137],[-7.3592911,40.6808894],[-7.3650084,40.6781191],[-7.3698158,40.6757853],[-7.3745994,40.6734629],[-7.378127,40.6717584],[-7.3810897,40.6686643],[-7.3842758,40.6652716],[-7.3864732,40.6614698],[-7.3881549,40.6596025],[-7.3900952,40.6574479],[-7.3927547,40.6544487],[-7.3945632,40.6538737],[-7.3968733,40.6508403],[-7.3986569,40.6492776],[-7.403074,40.6453432],[-7.4059349,40.6428187],[-7.4081654,40.6408503],[-7.4102789,40.6390081],[-7.4138492,40.6358619],[-7.4165871,40.6334481]]",144432479.0,20176693;20176694,17299103;17299104,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-118.82285531718458,21.789254572878946,118.93517870434816,-27.166567033053106,0.1123233871635847,-5.3773124601741635,0.3168944604705084,0.3201626555641412,0.3201626555641412,1.0004235276887243,2.1670195628520137,1.0,2.547742618552036,11.600096216092076,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144432483:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Penamacor - Fundão,REN,2.0,0.1844323828920626,LINE:005813,BUS:OSM:way:1257622756:220,BUS:OSM:way:121159140:220,"[[-7.2225857,40.2385376],[-7.220492,40.2389811]]",144432483.0,20176571,17301560;17306268,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,8.786673938631015e-11,-0.0617262300465364,-3.929056439179213e-11,-3.6460877593879056e-10,4.857617499451802e-11,-0.0617262304111452,0.0001619493154903,9.621516919767589e-13,0.0001619493154903,1.0002471627826135,0.9745067061128194,1.000247179537408,0.974506571412214,0.0058677288221125,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144432486:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Chafariz - Ferro 1&2 / Sobral,REN,2.0,0.6532009359322704,LINE:005815,BUS:JUNCTION:220:03640,BUS:OSM:way:144432485:220,"[[-7.2575799,40.6207019],[-7.2577782,40.6172484],[-7.2579168,40.6148331]]",144432486.0,20176693;20176694,17299101;17299102,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,3.238870892306542e-09,-0.218691827087699,-1.1365367339703278e-11,-4.300614247696249e-13,3.2275055249668383e-09,-0.218691827088129,0.0005736742387058,2.9835057437223786e-14,0.0005736742387058,1.0004235276887243,2.1670195628520137,1.0004237378898349,2.167017873232665,0.020785298503835,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144432487:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Castelo Branco - Ferro 2 & Fundão,REN,2.0,41.57616556864366,LINE:005816,BUS:OSM:way:144552378:220,BUS:JUNCTION:220:03644,"[[-7.5546281,39.8289403],[-7.5562742,39.8306866],[-7.5558819,39.8333243],[-7.5554213,39.8364213],[-7.5530963,39.8419744],[-7.5519696,39.8446653],[-7.5484922,39.8474654],[-7.5454392,39.8499238],[-7.5421991,39.8525194],[-7.5407185,39.8547807],[-7.5385566,39.8580823],[-7.5372306,39.8601054],[-7.5354826,39.8627169],[-7.533101,39.8663536],[-7.530886,39.8697356],[-7.5284109,39.8735147],[-7.5227113,39.8758882],[-7.5193348,39.8777226],[-7.5149496,39.880105],[-7.5096811,39.8829504],[-7.5055483,39.887165],[-7.501987,39.8900419],[-7.4990449,39.8923831],[-7.4951163,39.8955531],[-7.4905787,39.8991195],[-7.4886794,39.9037304],[-7.4867037,39.9084853],[-7.4849781,39.9125856],[-7.4835244,39.9148915],[-7.4816935,39.9177308],[-7.4786893,39.9223892],[-7.477091,39.9249646],[-7.4756477,39.9271723],[-7.4727839,39.9300367],[-7.4708609,39.9319431],[-7.4671961,39.935664],[-7.4655234,39.9372812],[-7.4626764,39.9401452],[-7.4606121,39.9460347],[-7.4609067,39.9493674],[-7.4612221,39.9527718],[-7.4614984,39.955814],[-7.4617278,39.9586546],[-7.4612175,39.9607337],[-7.4606046,39.9630019],[-7.4600058,39.9653917],[-7.4591186,39.9687079],[-7.4582322,39.972018],[-7.4584191,39.9755909],[-7.4586797,39.9796039],[-7.4588086,39.9816195],[-7.4598031,39.9834994],[-7.4617768,39.9850481],[-7.4618948,39.987686],[-7.462025,39.9911616],[-7.4599369,39.9942709],[-7.4605041,39.9967667],[-7.4613455,40.0003626],[-7.4620296,40.0032858],[-7.4606277,40.0058945],[-7.4589341,40.009046],[-7.4576924,40.0113564],[-7.4564688,40.0137499],[-7.4552156,40.0160846],[-7.4539159,40.0184663],[-7.4526545,40.020862],[-7.4514539,40.0230888],[-7.4499917,40.0258335],[-7.4488142,40.0279707],[-7.4475214,40.0302786],[-7.4444443,40.0324306],[-7.4412788,40.034595],[-7.4383092,40.0366264],[-7.4342622,40.0376724],[-7.4298538,40.0388118],[-7.4259393,40.0398235],[-7.4218825,40.040872],[-7.4172962,40.042038],[-7.4130113,40.0431415],[-7.4082878,40.0443485],[-7.4041869,40.0454033],[-7.3980831,40.0469732],[-7.3931247,40.0482354],[-7.3905686,40.0530308],[-7.3913668,40.0568547],[-7.3910308,40.0612114],[-7.390424,40.0660573],[-7.3907545,40.0705154],[-7.3908776,40.0739503],[-7.3910422,40.077429],[-7.3911677,40.0811725],[-7.3913156,40.0843401],[-7.391438,40.0878132],[-7.3915283,40.0903793],[-7.3916126,40.0944416],[-7.3933998,40.0968915],[-7.3957753,40.1001617],[-7.3959122,40.1050379],[-7.3933978,40.107433],[-7.3909708,40.1096959],[-7.3869208,40.1134697],[-7.3849828,40.1151674],[-7.3849427,40.1170139],[-7.3845451,40.1201808],[-7.3862048,40.1221469],[-7.3877286,40.1241485],[-7.3890541,40.1257948],[-7.3911795,40.1284659],[-7.3930333,40.1307954],[-7.3962339,40.1348174],[-7.398676,40.1378951]]",144432487.0,20176598;20176599,17299117;17299118,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-29.698344276129973,-1.1168834892372033,29.714069546432608,-12.68877319590323,0.0157252703026351,-13.805656685140434,0.0779579314827083,0.0847701594955438,0.0847701594955438,1.0004503106264204,0.6989478225436169,1.000252318486251,0.9128401171782472,3.071382590418255,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144432488:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Chafariz - Ferro 1&2,REN,2.0,54.39838301086424,LINE:005817,BUS:OSM:way:144432489:220,BUS:JUNCTION:220:03640,"[[-7.4757559,40.2343199],[-7.473377,40.2331663],[-7.4679029,40.2322762],[-7.4646081,40.2317316],[-7.4610047,40.2311476],[-7.4557702,40.2302773],[-7.4520217,40.2296786],[-7.4473899,40.2293692],[-7.4438396,40.2292022],[-7.4398742,40.2289418],[-7.4384008,40.2295849],[-7.433662,40.2316863],[-7.4285327,40.2351355],[-7.4246977,40.2375987],[-7.4210858,40.23965],[-7.4180594,40.2440742],[-7.4156845,40.2474157],[-7.4128733,40.2514632],[-7.4101717,40.2553526],[-7.4072518,40.2595561],[-7.4048114,40.2630691],[-7.4023253,40.2666476],[-7.4015002,40.2697891],[-7.400473,40.2737002],[-7.3992802,40.2782415],[-7.3982623,40.2820985],[-7.397037,40.2867414],[-7.3960961,40.2902999],[-7.3949977,40.2944534],[-7.3940964,40.2978617],[-7.3935572,40.2999005],[-7.389852,40.3027613],[-7.3858146,40.3058784],[-7.3824129,40.3085047],[-7.3794226,40.3108132],[-7.3749217,40.31162],[-7.3710066,40.3123716],[-7.3675678,40.3129998],[-7.3612253,40.3141816],[-7.3576143,40.3148181],[-7.3542027,40.317589],[-7.350594,40.320529],[-7.348436,40.3222035],[-7.3467084,40.3255465],[-7.3448273,40.3292234],[-7.3433206,40.3321593],[-7.341432,40.3358723],[-7.3386961,40.3390256],[-7.3360491,40.342198],[-7.3329182,40.3448787],[-7.3282096,40.34891],[-7.3249931,40.3517669],[-7.3216517,40.3546628],[-7.3179792,40.3577825],[-7.3141866,40.3613195],[-7.3106544,40.3644288],[-7.3059844,40.3681635],[-7.3048704,40.3707474],[-7.3031934,40.3742314],[-7.3015402,40.3779286],[-7.2999064,40.3814132],[-7.2985853,40.3841383],[-7.2961813,40.3881716],[-7.2945054,40.3909127],[-7.2928953,40.393571],[-7.2913245,40.3960214],[-7.2891242,40.4003814],[-7.2871796,40.4040767],[-7.2851588,40.407847],[-7.2836042,40.4108875],[-7.2822026,40.4136292],[-7.2799491,40.4180592],[-7.2784233,40.4210234],[-7.2771011,40.4236332],[-7.2759092,40.4259455],[-7.2734007,40.4308458],[-7.2715966,40.4343607],[-7.2686968,40.4370949],[-7.2669249,40.438769],[-7.2635086,40.4419909],[-7.258766,40.446462],[-7.2572014,40.4479385],[-7.2553988,40.4538305],[-7.2543716,40.4571252],[-7.2526598,40.4625954],[-7.2512977,40.4644698],[-7.249097,40.4674574],[-7.2467043,40.4706575],[-7.2451625,40.4728175],[-7.2414679,40.4778127],[-7.2400134,40.4827246],[-7.2386128,40.4874544],[-7.2375562,40.4909326],[-7.2364034,40.4950716],[-7.235236,40.4988561],[-7.2341217,40.5022766],[-7.2333268,40.5047165],[-7.2321622,40.5083148],[-7.2312899,40.5109742],[-7.2299768,40.5141218],[-7.2278715,40.5192563],[-7.2266716,40.5221584],[-7.2252599,40.5258525],[-7.2244369,40.5289417],[-7.2230996,40.5338685],[-7.2223481,40.5365838],[-7.2215391,40.5395789],[-7.2205896,40.5432771],[-7.2194419,40.5473424],[-7.2183276,40.5516997],[-7.2176529,40.5543376],[-7.2160343,40.5584792],[-7.215525,40.5616192],[-7.2146189,40.5649884],[-7.2135301,40.5690937],[-7.2121305,40.5741599],[-7.2129718,40.5768064],[-7.2140344,40.5802412],[-7.2166219,40.5849202],[-7.2190221,40.5891836],[-7.2217823,40.5914773],[-7.2256251,40.5946733],[-7.2298446,40.5981542],[-7.2325476,40.600384],[-7.2353639,40.602736],[-7.2391857,40.6059031],[-7.2414556,40.6077841],[-7.2467732,40.6121701],[-7.2515864,40.6161786],[-7.2548836,40.61888],[-7.2573546,40.6209324]]",144432488.0,20176693;20176694,17299103;17299104,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-118.50226124146714,5.651089329611433,118.82285531395937,-21.570562745710347,0.3205940724922129,-15.919473416098914,0.3113612929459797,0.3167914902735539,0.3167914902735539,0.9999354444370672,1.0609141381836016,1.0004235276887243,2.1670195628520137,11.47795254614326,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144433988:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Chafariz - Vila Chã 1&2 / Gouveia,REN,2.0,5.564427245358027,LINE:005818,BUS:JUNCTION:220:03646,BUS:OSM:way:144433994:220,"[[-7.6424004,40.5244514],[-7.6440772,40.5272581],[-7.6463383,40.5310507],[-7.6475583,40.533086],[-7.6481477,40.5359355],[-7.649019,40.5401224],[-7.6498993,40.5442635],[-7.6507309,40.5482663],[-7.6514999,40.5519671],[-7.6521386,40.5550408],[-7.652691,40.5576994],[-7.6541253,40.5646116],[-7.6550878,40.5692431],[-7.6558991,40.5731469]]",144433988.0,20176600;20176601,17304437;17304438,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,1.990914521985588e-06,-1.8606269850132464,1.0898588798877025e-12,1.1402962364190162e-11,1.990915611844468e-06,-1.860626985001843,0.004883904877925,3.006724037427372e-14,0.004883904877925,0.9997900501846364,1.665574505662187,0.9998052947036434,1.6654518909043663,0.1769530752871404,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144433991:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Chafariz - Vila Chã 2,REN,1.0,22.690289229257104,LINE:005819,BUS:OSM:way:144432478:220,BUS:JUNCTION:220:03648,"[[-7.418924,40.6335619],[-7.4194441,40.6330867],[-7.421914,40.6320349],[-7.4252111,40.6306663],[-7.4267769,40.6291416],[-7.4291895,40.6269329],[-7.4323574,40.623963],[-7.4364242,40.6202081],[-7.4387982,40.6180252],[-7.442215,40.6148064],[-7.4441782,40.6129952],[-7.4473977,40.6099986],[-7.4500257,40.6075342],[-7.4545882,40.6052102],[-7.4574531,40.6037508],[-7.4612229,40.6018305],[-7.4650254,40.5999061],[-7.4690709,40.5978367],[-7.4718807,40.5964262],[-7.4750651,40.5947924],[-7.4775391,40.5935231],[-7.4801815,40.5921961],[-7.4848336,40.5898547],[-7.4882095,40.5881119],[-7.4926394,40.5858447],[-7.4960721,40.5840832],[-7.5007728,40.5816804],[-7.5037122,40.5801717],[-7.506162,40.5789311],[-7.5090045,40.5774703],[-7.5127098,40.5755662],[-7.5161388,40.5738176],[-7.5192593,40.5722112],[-7.5221358,40.5707605],[-7.5260207,40.568762],[-7.5302947,40.566554],[-7.5327532,40.5652882],[-7.5376125,40.5627967],[-7.541753,40.5606867],[-7.5462263,40.5584297],[-7.5488425,40.5570762],[-7.5510394,40.5559397],[-7.5554021,40.5536825],[-7.557098,40.552839],[-7.5595448,40.5519533],[-7.5648304,40.5500787],[-7.568921,40.5485823],[-7.5727437,40.5472112],[-7.5750237,40.5463766],[-7.5806206,40.544375],[-7.5834533,40.5433352],[-7.5872273,40.5419498],[-7.5902182,40.5408714],[-7.5944345,40.5393828],[-7.5996767,40.5374892],[-7.6028588,40.5363135],[-7.6064837,40.5350316],[-7.6124099,40.5328881],[-7.6153533,40.53184],[-7.6205612,40.5299771],[-7.6239735,40.528729],[-7.6280657,40.5272439],[-7.6306012,40.5263237],[-7.6362175,40.5243091],[-7.6410123,40.5225452]]",144433991.0,20176601,17299099,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,113.32014971380526,-15.33271247174569,-113.0759579581322,13.278239792674864,0.2441917556730573,-2.054472679070825,0.3000981061223355,0.2988495770237201,0.3000981061223355,1.0,2.547742618552036,0.999788556753386,1.665586517740083,21.74623957408229,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144433991:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Chafariz - Vila Chã 2,REN,1.0,11.85012585346592,LINE:005820,BUS:JUNCTION:220:03648,BUS:OSM:way:137667702:220,"[[-7.6410123,40.5225452],[-7.6412817,40.5224478],[-7.6456453,40.5209028],[-7.649542,40.519477],[-7.6524415,40.5180377],[-7.6557777,40.516351],[-7.6606908,40.5138671],[-7.6636167,40.5123787],[-7.6677807,40.5102958],[-7.6715875,40.5083574],[-7.6737942,40.5072552],[-7.6771809,40.5055697],[-7.6803213,40.5039949],[-7.6838691,40.5014176],[-7.6864455,40.4995523],[-7.6889484,40.4977402],[-7.6931624,40.4946892],[-7.6959757,40.4926522],[-7.697996,40.4911893],[-7.7016687,40.4885299],[-7.7048057,40.4862583],[-7.7069896,40.4846768],[-7.7103013,40.4822786],[-7.7135116,40.4799712],[-7.7153831,40.4777333],[-7.7185366,40.4739621],[-7.7210826,40.4709174],[-7.7241658,40.4672441],[-7.7262143,40.4647914],[-7.7294049,40.4609862],[-7.7318799,40.4580292],[-7.7346327,40.4547553],[-7.7365674,40.451608],[-7.7378962,40.4494154],[-7.7382854,40.4487783]]",144433991.0,20176601,17299099,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,112.6465257378,-12.256049883401555,-112.5209577725168,11.170092162368734,0.1255679652831816,-1.0859577210328233,0.2974279303903868,0.2968898823551892,0.2974279303903868,0.999788556753386,1.665586517740083,0.9995031700273632,1.2085734983430052,21.552748579013535,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144433993:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Chafariz - Vila Chã 1 / Gouveia,REN,1.0,0.2952062035873684,LINE:005822,BUS:JUNCTION:220:03648,BUS:JUNCTION:220:03646,"[[-7.6413953,40.5219091],[-7.6416307,40.5225571],[-7.6424004,40.5244514]]",144433993.0,20176600,17304438,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,1.0775233972855184e-06,-0.8836286139235755,-8.974342934379893e-07,0.8342749860602565,1.8008910384752914e-07,-0.0493536278633189,0.0023194141431512,0.002189863796865,0.0023194141431512,0.999788556753386,1.665586517740083,0.9997900501846364,1.665574505662187,0.1680734886341498,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144433997:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Chafariz - Vila Chã 2 / Gouveia,REN,1.0,0.2422768118902034,LINE:005824,BUS:JUNCTION:220:03648,BUS:JUNCTION:220:03646,"[[-7.6410123,40.5225452],[-7.6411498,40.5227216],[-7.6424004,40.5244514]]",144433997.0,20176601,17304437,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,1.3129268067855674e-06,-1.0668561914330763,-1.0935077398950773e-06,1.026351998872592,2.194190668904901e-07,-0.0405041925604845,0.0028003635239141,0.002694041080849,0.0028003635239141,0.999788556753386,1.665586517740083,0.9997900501846364,1.665574505662187,0.2029248930372579,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144435558:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Batalha & Feira - Paraimo,REN,2.0,1.9564863511205273,LINE:005825,BUS:JUNCTION:400:03812,BUS:OSM:way:144439469:400,"[[-8.5019937,40.4785237],[-8.498985,40.477671],[-8.496151,40.476853],[-8.492903,40.474971],[-8.489754,40.473145],[-8.4862439,40.4710985],[-8.4822443,40.4696614]]",144435558.0,20176726;20176756,17294961;17298182,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,14.839763745703973,-4.246972836082322,-14.839728697456586,1.8838098309607496,3.50482473852054e-05,-2.3631630051215726,0.0222638961906714,0.0215762568043325,0.0222638961906714,1.0006899969672618,-1.711550778876884,1.0006924125052807,-1.712875411548975,0.4839977432754661,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144439470:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Mourisca 1 & Pereiros 1,REN,2.0,4.349944891866403,LINE:005826,BUS:JUNCTION:220:03650,BUS:JUNCTION:220:03651,"[[-8.4273,40.463722],[-8.430131,40.463382],[-8.4354597,40.4652139],[-8.441309,40.467235],[-8.445623,40.467996],[-8.449798,40.468734],[-8.4557639,40.4697858],[-8.460922,40.468244],[-8.465809,40.466711],[-8.4715418,40.466995],[-8.4764038,40.4672249]]",144439470.0,20176635;20176639,17301562;17301566,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-33.63016147713473,-4.624273683324712,33.632231105116425,3.1902962764607823,0.0020696279816974,-1.4339774068639295,0.0892884246528963,0.088848791998511,0.0892884246528963,0.9977409962415944,-1.0872453874375092,0.997851734574942,-1.0628619880771824,3.23508784974262,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144439474:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Bodiosa - Armamar 2,REN,1.0,0.2578228569290155,LINE:005827,BUS:OSM:way:144439472:400,BUS:JUNCTION:400:03833,"[[-7.9929566,40.7023511],[-7.9923262,40.7034135],[-7.9912518,40.7042306]]",144439474.0,20176759,17294957,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-292.06160214193824,3.7145134575661576,292.065039015712,-3.835661396146619,0.0034368737737509,-0.1211479385804614,0.4215887042286748,0.4215916053626469,0.4215916053626469,1.0000000000000002,-0.60101170883992,1.0000102448793204,-0.5942618042614491,18.330069798375952,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144439478:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Bodiosa - Valdigem,REN,1.0,0.281620636693617,LINE:005828,BUS:JUNCTION:220:03619,BUS:JUNCTION:220:03652,"[[-7.9912518,40.7042306],[-7.991078,40.702924],[-7.992087,40.7019743]]",144439478.0,20176570,17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,134.25197161883926,-13.304646516661093,-134.24773890924376,13.287665620860754,0.0042327095954988,-0.016980895800339,0.3539108295433943,0.3538986417381695,0.3539108295433943,1.0003817446229324,0.3407074380439799,1.000372551257469,0.3277842933276915,25.645712285753213,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144439485:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Bodiosa - Paraimo 2,REN,2.0,1.0101002714373624,LINE:005831,BUS:OSM:way:144439469:400,BUS:JUNCTION:400:03847,"[[-8.4800297,40.4707058],[-8.4764229,40.4696488],[-8.4726269,40.4683781],[-8.468982,40.4672634]]",144439485.0,20176760,17294956,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-408.09926184612806,23.341545516885372,408.11243162026153,-24.430108381560157,0.0131697741334733,-1.0885628646747847,0.5895949972722923,0.5896978350994263,0.5896978350994263,1.0006924125052807,-1.712875411548975,1.0007057591986954,-1.694341059021166,12.819518154335356,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144439493:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Pereiros 1,REN,1.0,38.415363634761384,LINE:005832,BUS:JUNCTION:220:03650,BUS:OSM:way:144545398:220,"[[-8.4273,40.463722],[-8.4264484,40.4604311],[-8.4258952,40.4568656],[-8.4254274,40.4536572],[-8.4249179,40.4503123],[-8.4244664,40.4473475],[-8.423902,40.4436419],[-8.4234234,40.440499],[-8.4228528,40.4367522],[-8.4223118,40.4331994],[-8.4218432,40.430122],[-8.4212437,40.4260944],[-8.4209206,40.4239235],[-8.4202251,40.419672],[-8.4197965,40.4170518],[-8.4192612,40.4137788],[-8.4187685,40.4107664],[-8.4184175,40.4079657],[-8.4176966,40.4033694],[-8.4174304,40.4016719],[-8.4168829,40.3981804],[-8.4164849,40.3956421],[-8.4160706,40.3929999],[-8.4153909,40.3886654],[-8.4149054,40.3855689],[-8.4149038,40.3855219],[-8.4147648,40.3813524],[-8.414636,40.3770606],[-8.4145156,40.3730487],[-8.4144012,40.369237],[-8.4142857,40.3653875],[-8.4142012,40.3625701],[-8.4140766,40.3584177],[-8.4139814,40.3552429],[-8.4138558,40.3510556],[-8.4137892,40.3488375],[-8.4136824,40.3452741],[-8.4135915,40.342246],[-8.4134706,40.3382143],[-8.4133781,40.335129],[-8.4132753,40.3317009],[-8.4132123,40.3296023],[-8.4131131,40.3262922],[-8.4130074,40.322769],[-8.4129046,40.3193383],[-8.4128205,40.3165337],[-8.4126992,40.3124883],[-8.4111194,40.3100065],[-8.4094216,40.3073391],[-8.4079437,40.3050171],[-8.4057336,40.3016053],[-8.4032056,40.2977027],[-8.4028015,40.2945139],[-8.4022293,40.2899976],[-8.4043488,40.2839597],[-8.4060569,40.2790931],[-8.4071686,40.2759258],[-8.4061815,40.2720732],[-8.4051733,40.2681383],[-8.4045061,40.265534],[-8.4038685,40.2626433],[-8.3977452,40.2614121],[-8.3928398,40.2597935],[-8.3893523,40.2572117],[-8.3865453,40.2551335],[-8.3843795,40.2518766],[-8.3811699,40.2468149],[-8.3791168,40.2436451],[-8.3773636,40.2409382],[-8.3757179,40.2383972],[-8.3727005,40.233738],[-8.3721411,40.2318931],[-8.3686901,40.227885],[-8.3674343,40.226052],[-8.3660795,40.2240746],[-8.3652837,40.218937],[-8.3646069,40.2145671],[-8.3643591,40.2130792],[-8.3636627,40.2082398],[-8.3628994,40.2026556],[-8.363267,40.1993065],[-8.3639063,40.1939818],[-8.3645363,40.1887201],[-8.3654169,40.1812418],[-8.3659566,40.1768682],[-8.3690775,40.1729066],[-8.3752676,40.1692249],[-8.3765426,40.1690246],[-8.381477,40.1681898],[-8.3857958,40.1675015],[-8.3890921,40.1669589],[-8.3980864,40.1654784],[-8.40017,40.1657233],[-8.4086099,40.1666865],[-8.4140513,40.1649046],[-8.417082,40.1645826]]",144439493.0,20176639,17301562,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,29.46438901918728,-8.667509479969713,-29.43574781335263,2.473192691728683,0.0286412058346492,-6.19431678824103,0.0807826793019135,0.0776711286674187,0.0807826793019135,0.9977409962415944,-1.0872453874375092,0.99806697600946,-1.48072310005999,5.85381734071837,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144439501:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Pereiros 2,REN,1.0,38.093609410687385,LINE:005834,BUS:JUNCTION:220:03655,BUS:OSM:way:144545398:220,"[[-8.4259799,40.461208],[-8.425315,40.456757],[-8.424796,40.453409],[-8.424335,40.45042],[-8.423876,40.44747],[-8.423192,40.443031],[-8.422642,40.439462],[-8.422146,40.436268],[-8.421623,40.432877],[-8.421019,40.428972],[-8.420329,40.424502],[-8.419981,40.422249],[-8.4196241,40.4199477],[-8.4190189,40.4160452],[-8.4185697,40.4131489],[-8.4182225,40.4109098],[-8.4178074,40.4082326],[-8.4169862,40.4029362],[-8.4162979,40.3984968],[-8.4159828,40.3964644],[-8.4155084,40.3934046],[-8.4148326,40.3890453],[-8.4143278,40.3857886],[-8.4141975,40.3812774],[-8.4140817,40.3775037],[-8.4139728,40.373952],[-8.4137939,40.3681183],[-8.4137068,40.3652792],[-8.4136332,40.3628795],[-8.413508,40.3587168],[-8.4134221,40.3558629],[-8.4133119,40.3522],[-8.4132154,40.3489905],[-8.413086,40.3446878],[-8.4129909,40.3415275],[-8.4128813,40.3378815],[-8.412788,40.3348083],[-8.4126578,40.3305201],[-8.4125615,40.3273472],[-8.4124724,40.324413],[-8.4123927,40.3217891],[-8.4122909,40.3184335],[-8.4121133,40.3125833],[-8.4097623,40.3089234],[-8.407069,40.3047303],[-8.4048963,40.3013395],[-8.4026845,40.2978873],[-8.4024529,40.296055],[-8.4019179,40.2918222],[-8.4016771,40.2899172],[-8.4014813,40.2849256],[-8.4013979,40.2827987],[-8.4012413,40.2788072],[-8.3998351,40.2766335],[-8.3980052,40.2738049],[-8.3942856,40.2680806],[-8.3928088,40.2658077],[-8.3904654,40.2621698],[-8.3882776,40.2587734],[-8.3861388,40.2554528],[-8.3839794,40.2521704],[-8.3808236,40.2472809],[-8.378451,40.2436045],[-8.3765777,40.2407017],[-8.3733387,40.2356824],[-8.3708582,40.2317204],[-8.3684592,40.2283342],[-8.3671833,40.2264127],[-8.3655692,40.2243829],[-8.3622778,40.2202434],[-8.3588308,40.2159309],[-8.3541078,40.2120037],[-8.3505289,40.2036468],[-8.3510667,40.1986613],[-8.3552437,40.1931722],[-8.357784,40.1899144],[-8.3604415,40.1852871],[-8.3626802,40.1814008],[-8.3654687,40.1766334],[-8.3690799,40.1724164],[-8.3740819,40.169366],[-8.3750483,40.1688187],[-8.3763827,40.1685982],[-8.3806077,40.1678964],[-8.3853149,40.1671155],[-8.3887834,40.1665499],[-8.3980366,40.1650129],[-8.4007605,40.1650583],[-8.4104901,40.1647938],[-8.4140471,40.1646905],[-8.417082,40.1645826]]",144439501.0,20176640,17301561,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,29.624938478732084,-8.713882966216891,-29.59621114236377,2.57382611436959,0.0287273363683127,-6.140056851847301,0.0812229348896019,0.0781140577629848,0.0812229348896019,0.997732262224844,-1.0883328921757158,0.99806697600946,-1.48072310005999,5.885719919536375,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144545385:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pereiros - Tábua 1 / Mortágua,REN,1.0,10.608296317312938,LINE:005836,BUS:JUNCTION:220:03656,BUS:JUNCTION:220:03657,"[[-8.2025395,40.335513],[-8.204503,40.3304068],[-8.2056535,40.3273147],[-8.2069813,40.3238188],[-8.2091279,40.3179842],[-8.2113544,40.3120594],[-8.212528,40.3089664],[-8.2141937,40.3045766],[-8.2159953,40.2996676],[-8.2190143,40.2969346],[-8.2226676,40.2935661],[-8.223699,40.2900805],[-8.22353,40.2870741],[-8.22323,40.2829613],[-8.224903,40.2792635],[-8.226674,40.275349],[-8.2292094,40.2697444],[-8.2313388,40.265037],[-8.232185,40.2630827],[-8.2336027,40.2599351],[-8.2362237,40.254053],[-8.2384803,40.2489634],[-8.2397625,40.2471283],[-8.240468,40.2461185],[-8.2405962,40.2458223]]",144545385.0,20176573,17306266,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-15.630959708846792,8.22636803031721,15.633830189451771,-9.979314428124033,0.0028704806049812,-1.7529463978068218,0.046356844634854,0.0486973611247614,0.0486973611247614,0.99995428123066,-0.9256443205366758,0.9995225765512804,-0.8650907511996324,3.528794284403004,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144545387:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Mortágua,REN,2.0,7.48184025079403,LINE:005838,BUS:OSM:way:144545386:220,BUS:JUNCTION:220:03656,"[[-8.1703389,40.3908394],[-8.1727638,40.3897297],[-8.1803152,40.3886823],[-8.1850113,40.3866438],[-8.1893875,40.3847511],[-8.1914268,40.382338],[-8.1917979,40.3789504],[-8.1920673,40.3764772],[-8.1924594,40.3727595],[-8.1931313,40.3712712],[-8.1944761,40.3680013],[-8.1962865,40.3639192],[-8.1980073,40.359854],[-8.200333,40.3542089],[-8.2015416,40.3514143],[-8.2027638,40.3485069],[-8.2038527,40.3459418],[-8.2031404,40.3428908],[-8.2017537,40.3376266],[-8.2025395,40.335513]]",144545387.0,20176573;20176595,17304445;17306266,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,1.8465103913174925,4.084151845582993e-13,-1.8464950082517384,-2.502545978626861,1.5383065753882263e-05,-2.5025459786264523,0.0048458933588066,0.0081620825362004,0.0081620825362004,0.9999875551149544,-0.9235353477193706,0.99995428123066,-0.9256443205366758,0.2957276281232036,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144545389:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Aguieira - Pereiros 2 / Mortágua,REN,1.0,0.0842567983650041,LINE:005840,BUS:JUNCTION:220:03656,BUS:JUNCTION:220:03659,"[[-8.2025395,40.335513],[-8.2022301,40.3347929]]",144545389.0,20176595,17304445,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,17.47745471716573,-5.723822051401509,-17.477431168843356,5.70989844223022,2.3548322374722375e-05,-0.0139236091712886,0.0482656853505015,0.048254188018227,0.0482656853505015,0.99995428123066,-0.9256443205366758,0.99995590064847,-0.9261640026296876,3.497513431195767,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144545392:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Aguieira - Pereiros 1,REN,1.0,30.423545969496704,LINE:005842,BUS:OSM:way:144545398:220,BUS:OSM:relation:19651625:220,"[[-8.420938,40.1643537],[-8.4212165,40.164434],[-8.4219502,40.1642013],[-8.4223092,40.1635356],[-8.4218856,40.162546],[-8.4174104,40.1601337],[-8.4147736,40.1587123],[-8.4095395,40.1584939],[-8.4020271,40.1581805],[-8.3944388,40.1589061],[-8.392006,40.1591684],[-8.3841053,40.1598942],[-8.3775293,40.1626102],[-8.3737524,40.16417],[-8.370533,40.1654996],[-8.369211,40.1660455],[-8.3581487,40.1706123],[-8.3510648,40.1745238],[-8.3491115,40.1755983],[-8.3459429,40.1773414],[-8.3397902,40.1807259],[-8.3364271,40.1825758],[-8.325145,40.1887948],[-8.3233544,40.1897818],[-8.3177382,40.1928774],[-8.3113121,40.1964192],[-8.3081539,40.1981598],[-8.3040641,40.2004137],[-8.2974529,40.2040572],[-8.2957058,40.205005],[-8.2937767,40.2060329],[-8.2907565,40.2077344],[-8.2853292,40.210711],[-8.2814712,40.2128268],[-8.2782517,40.2145924],[-8.2749867,40.216383],[-8.2718015,40.2181297],[-8.2681564,40.2201349],[-8.2645064,40.2221428],[-8.2597283,40.2247711],[-8.2555804,40.2270379],[-8.2515292,40.2315196],[-8.2489234,40.2344023],[-8.2455251,40.2380861],[-8.2434829,40.2402846],[-8.2412197,40.2427823],[-8.2389916,40.2451741],[-8.2383451,40.2466446],[-8.2376178,40.2482991],[-8.2350296,40.254076],[-8.2326547,40.2594114],[-8.2313603,40.2622558],[-8.2306708,40.2637707],[-8.2278185,40.2701188],[-8.2255684,40.2751262],[-8.2236431,40.2794103],[-8.221768,40.283621],[-8.2189312,40.2900048],[-8.2171191,40.2940102],[-8.2161557,40.296163],[-8.2149892,40.2993184],[-8.214167,40.3014942],[-8.2132371,40.3039547],[-8.2118565,40.3076234],[-8.2103657,40.3115845],[-8.2087605,40.3158318],[-8.207597,40.3189104],[-8.2065056,40.3217982],[-8.205117,40.3255474],[-8.2043024,40.3277141],[-8.2036607,40.3294209],[-8.2024482,40.332646],[-8.2014227,40.3353177],[-8.2008366,40.3369116],[-8.1997322,40.3397928],[-8.1996469,40.340094]]",144545392.0,20176661,17299134,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-55.08981571234332,-5.303319753530241,55.16661256651349,0.7717308011672965,0.0767968541701762,-4.531588952362944,0.1455229284127016,0.1447889770266058,0.1455229284127016,0.99806697600946,-1.48072310005999,1.0,-0.9181536437973028,10.54513974005084,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
