source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:144545397:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Aguieira - Pereiros 2,REN,1.0,29.527892010078336,LINE:005847,BUS:OSM:way:144545398:220,BUS:JUNCTION:220:03659,"[[-8.4209992,40.1642268],[-8.4212982,40.1641837],[-8.4216771,40.163794],[-8.4216676,40.1632165],[-8.4211238,40.1626206],[-8.4181652,40.1617294],[-8.4139363,40.1604556],[-8.4131352,40.1603518],[-8.4097886,40.1599181],[-8.40312,40.1590539],[-8.4008312,40.1587573],[-8.3944566,40.1593518],[-8.3843877,40.1602907],[-8.3783758,40.1627705],[-8.3740974,40.1645352],[-8.3710486,40.1657927],[-8.369254,40.1665329],[-8.3585206,40.1709577],[-8.351956,40.1745824],[-8.3494109,40.1759878],[-8.3464258,40.1776272],[-8.3400025,40.1811546],[-8.3367414,40.1829502],[-8.3260602,40.1888521],[-8.3233136,40.1903537],[-8.3180918,40.1932326],[-8.3112962,40.1969789],[-8.3085284,40.1984829],[-8.3038908,40.2010358],[-8.2964869,40.2051458],[-8.2944055,40.2062702],[-8.2913232,40.2079849],[-8.2867173,40.2105034],[-8.2834227,40.21231],[-8.2788809,40.2148006],[-8.2752141,40.2168112],[-8.2721828,40.2184733],[-8.2687228,40.2203774],[-8.2653071,40.2222645],[-8.2617765,40.2242112],[-8.2599531,40.2252166],[-8.2560124,40.2273571],[-8.2525611,40.231131],[-8.2500619,40.2339003],[-8.2466052,40.2376681],[-8.2439973,40.2405109],[-8.241645,40.2431017],[-8.2394875,40.2453882],[-8.239158,40.2461932],[-8.2382518,40.2483788],[-8.2355172,40.2542861],[-8.2331522,40.2596663],[-8.231821,40.2626366],[-8.2311263,40.2641865],[-8.2284739,40.2700873],[-8.2260817,40.2754546],[-8.2243573,40.2793233],[-8.2226439,40.2831001],[-8.2217498,40.2850626],[-8.2192928,40.2905912],[-8.2179097,40.2936827],[-8.2167466,40.2962825],[-8.2156199,40.2992483],[-8.2138832,40.3038031],[-8.212655,40.3070786],[-8.2106584,40.3124026],[-8.2083858,40.3184845],[-8.2071325,40.3218381],[-8.2057205,40.3255534],[-8.2049254,40.3276708],[-8.203695,40.3311166],[-8.2022301,40.3347929]]",144545397.0,20176595,17299133,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-55.93767784518088,-5.182917693806449,56.014513806392394,0.8013415154571778,0.0768359612115148,-4.381576178349271,0.1477126499757879,0.1470215008980399,0.1477126499757879,0.99806697600946,-1.48072310005999,0.99995590064847,-0.9261640026296876,10.703815215636808,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144545397:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Aguieira - Pereiros 2,REN,1.0,0.6309126109862953,LINE:005848,BUS:JUNCTION:220:03659,BUS:OSM:relation:19651625:220,"[[-8.2022301,40.3347929],[-8.2020545,40.3353837],[-8.2014061,40.3370257],[-8.2000042,40.3398516],[-8.1998201,40.3401527]]",144545397.0,20176595,17299133,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-38.5370826375486,-6.511239957659693,38.53787881453359,6.411391942810075,0.0007961769849913,-0.0998480148496172,0.1025715404674718,0.1025257493078179,0.1025715404674718,0.99995590064847,-0.9261640026296876,1.0,-0.9181536437973028,7.432720323729844,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144545400:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pereiros - Tábua 2,REN,1.0,40.65599590876567,LINE:005849,BUS:OSM:way:144545398:220,BUS:JUNCTION:220:03662,"[[-8.4172166,40.1641262],[-8.4139523,40.1637965],[-8.4092777,40.1639195],[-8.4003418,40.1641682],[-8.3933618,40.1617701],[-8.385016,40.1614236],[-8.3780388,40.1633312],[-8.3744524,40.1647987],[-8.3721172,40.1657536],[-8.3698891,40.1680231],[-8.3633859,40.1744289],[-8.3623294,40.1775451],[-8.3612575,40.1807194],[-8.3551074,40.1879114],[-8.3529367,40.1904625],[-8.3497,40.1942306],[-8.347852,40.1963916],[-8.3457803,40.1988141],[-8.3435879,40.2013778],[-8.3405014,40.2049383],[-8.338995,40.2057796],[-8.3339888,40.208487],[-8.3272738,40.2121457],[-8.3198072,40.2162138],[-8.3157794,40.2184081],[-8.3133961,40.2197066],[-8.3106341,40.2211805],[-8.30722,40.2230369],[-8.3035509,40.2242431],[-8.2987577,40.2258775],[-8.2956096,40.2269342],[-8.2924292,40.2280018],[-8.287969,40.2294705],[-8.278688,40.232572],[-8.2753162,40.2336987],[-8.2714664,40.2349909],[-8.2659109,40.2368555],[-8.2608397,40.2385457],[-8.2561539,40.2401145],[-8.2489382,40.2425211],[-8.2446551,40.2439358],[-8.2398764,40.2455312],[-8.2370536,40.2470446],[-8.2329678,40.2492542],[-8.2298872,40.2509403],[-8.2227554,40.2547818],[-8.2203865,40.2560577],[-8.212438,40.2603557],[-8.2090178,40.262205],[-8.2042619,40.2650864],[-8.1972922,40.2693088],[-8.1934576,40.2714692],[-8.1879367,40.2745336],[-8.1818531,40.2779337],[-8.1791994,40.2794169],[-8.1762104,40.2810757],[-8.171534,40.2836845],[-8.1666821,40.2863911],[-8.1624619,40.2887452],[-8.1600133,40.290111],[-8.1546445,40.2931057],[-8.1510062,40.295133],[-8.1451607,40.2983902],[-8.1404396,40.3010207],[-8.1371059,40.3024088],[-8.1324603,40.3043539],[-8.1286216,40.3059611],[-8.1243376,40.3077547],[-8.1212167,40.3090613],[-8.1164782,40.3110185],[-8.1115989,40.3130754],[-8.1088071,40.3142522],[-8.1040221,40.3162693],[-8.100566,40.3166216],[-8.0945619,40.3172337],[-8.0873387,40.31797],[-8.0840664,40.3183036],[-8.078133,40.3189085],[-8.0758681,40.3191393],[-8.069794,40.3197585],[-8.0639769,40.3203515],[-8.0605939,40.3206833],[-8.0576474,40.3214054],[-8.0516198,40.3228825],[-8.045596,40.3243587],[-8.0405647,40.3255849],[-8.0369724,40.3261206],[-8.0331617,40.3266729],[-8.0277465,40.3274669],[-8.0234631,40.3280949],[-8.0178884,40.3289123],[-8.0161083,40.3291733],[-8.0144542,40.330522]]",144545400.0,20176650,17301551,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-106.01714781704256,4.823336394167992,106.398537487837,-8.892840320030238,0.3813896707944195,-4.0695039258622465,0.2790500623828528,0.2801981280985118,0.2801981280985118,0.99806697600946,-1.48072310005999,0.9999971708564528,-0.0077081081068056,20.304212181051582,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144545402:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Bodiosa 2 & Valdigem,REN,2.0,59.01898691577125,LINE:005851,BUS:JUNCTION:220:03664,BUS:JUNCTION:220:03665,"[[-8.468982,40.4672634],[-8.4664269,40.4670688],[-8.4619912,40.4686976],[-8.4566545,40.4702804],[-8.4499631,40.4692673],[-8.4453296,40.4685878],[-8.4409465,40.4679513],[-8.4352472,40.4664233],[-8.4294773,40.4648526],[-8.4259519,40.4646059],[-8.4213459,40.4642289],[-8.4175833,40.463994],[-8.4129538,40.4626849],[-8.4081464,40.4613656],[-8.4039635,40.4601876],[-8.3997198,40.4590695],[-8.3930253,40.4573706],[-8.3902692,40.456712],[-8.386975,40.455187],[-8.3832984,40.4538699],[-8.3795601,40.4525308],[-8.374918,40.4508679],[-8.3696526,40.4490366],[-8.3636151,40.4468186],[-8.361638,40.4461517],[-8.3550532,40.4437775],[-8.3474946,40.4410195],[-8.3377088,40.439337],[-8.3345065,40.4387557],[-8.328143,40.4404728],[-8.3233796,40.4417655],[-8.3186688,40.4430637],[-8.3172793,40.4429171],[-8.3095852,40.4421179],[-8.302477,40.4413584],[-8.3006611,40.4411644],[-8.2916146,40.4412129],[-8.2894448,40.4412009],[-8.2827499,40.4412288],[-8.2801321,40.4412398],[-8.2722229,40.4412728],[-8.2682955,40.4412773],[-8.2655817,40.4412757],[-8.2623034,40.4419003],[-8.2563981,40.4428627],[-8.2501763,40.4439312],[-8.2450154,40.4448175],[-8.2410232,40.4455208],[-8.2374106,40.4461454],[-8.2346942,40.446615],[-8.2286148,40.4470287],[-8.2247541,40.4472914],[-8.218348,40.4477273],[-8.2137596,40.4480568],[-8.2074396,40.4484331],[-8.2027825,40.4487894],[-8.1961033,40.4492133],[-8.193803,40.4505306],[-8.1898049,40.4529143],[-8.1878091,40.4539486],[-8.1830412,40.4566464],[-8.1809482,40.4578513],[-8.1784455,40.4621623],[-8.1757893,40.4667596],[-8.1725258,40.4720913],[-8.1716388,40.4735883],[-8.1689006,40.4780133],[-8.1686777,40.4808624],[-8.1683376,40.4850761],[-8.1679917,40.48814],[-8.1652867,40.4915045],[-8.1620848,40.4954868],[-8.1595736,40.49861],[-8.1567721,40.502094],[-8.1545373,40.504873],[-8.1522284,40.5077441],[-8.1491401,40.5115842],[-8.1462081,40.5152297],[-8.1426683,40.5172071],[-8.1373542,40.5201754],[-8.1340077,40.5235448],[-8.130445,40.5270685],[-8.1268426,40.5307284],[-8.1245847,40.5329949],[-8.122011,40.5355784],[-8.1193896,40.5381552],[-8.1178124,40.5416225],[-8.114766,40.5437133],[-8.1114963,40.5458421],[-8.1080129,40.548134],[-8.1053168,40.5510964],[-8.1044075,40.5554115],[-8.1038676,40.5580478],[-8.1060203,40.5625915],[-8.1080924,40.5669649],[-8.1104554,40.5719476],[-8.1116683,40.5744695],[-8.1108897,40.5783106],[-8.110137,40.5817081],[-8.106755,40.5843609],[-8.1037658,40.586663],[-8.1003004,40.5893149],[-8.0962181,40.5924272],[-8.0922936,40.5954956],[-8.089214,40.5967994],[-8.0846273,40.5987118],[-8.080217,40.600562],[-8.0755135,40.6025215],[-8.0712027,40.6043485],[-8.0671609,40.6085559],[-8.0644615,40.6113597],[-8.0618947,40.6139795],[-8.0583158,40.6176147],[-8.0563038,40.6196857],[-8.0521811,40.6226799],[-8.0482886,40.6251113],[-8.0454226,40.6269301],[-8.0420269,40.6290317],[-8.038863,40.6309866],[-8.0346747,40.6339983],[-8.0305919,40.6369128],[-8.0275785,40.6390718],[-8.0258563,40.6427559],[-8.0244876,40.645725],[-8.0232089,40.6484264],[-8.0207373,40.653717],[-8.0192613,40.6568763],[-8.0168003,40.6584468],[-8.0138704,40.6603122],[-8.0125523,40.6633476],[-8.010899,40.6672132],[-8.0104346,40.6700707],[-8.0094641,40.6739105],[-8.0103015,40.6772793],[-8.0104579,40.6806945],[-8.010632,40.6844958],[-8.0094767,40.68777],[-8.0083763,40.6908885],[-8.0076215,40.6930275],[-8.004941,40.6956062],[-8.0000319,40.6975603],[-7.9962045,40.6990838],[-7.9936903,40.7000956]]",144545402.0,20176570;20176760,17294956;17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-133.80452565821918,-3.3058691913676532,134.24399357488272,-13.27263800714855,0.4394679166635455,-16.578507198516203,0.3519725458059355,0.3538878692299819,0.3538878692299819,0.9979555920042752,-1.0273052242150298,1.0003643932083044,0.3163487675453984,12.822024247463116,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144545402:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Paraimo - Bodiosa 2 & Valdigem,REN,2.0,59.01898691577125,LINE:005852,BUS:JUNCTION:400:03847,BUS:OSM:way:144439472:400,"[[-8.468982,40.4672634],[-8.4664269,40.4670688],[-8.4619912,40.4686976],[-8.4566545,40.4702804],[-8.4499631,40.4692673],[-8.4453296,40.4685878],[-8.4409465,40.4679513],[-8.4352472,40.4664233],[-8.4294773,40.4648526],[-8.4259519,40.4646059],[-8.4213459,40.4642289],[-8.4175833,40.463994],[-8.4129538,40.4626849],[-8.4081464,40.4613656],[-8.4039635,40.4601876],[-8.3997198,40.4590695],[-8.3930253,40.4573706],[-8.3902692,40.456712],[-8.386975,40.455187],[-8.3832984,40.4538699],[-8.3795601,40.4525308],[-8.374918,40.4508679],[-8.3696526,40.4490366],[-8.3636151,40.4468186],[-8.361638,40.4461517],[-8.3550532,40.4437775],[-8.3474946,40.4410195],[-8.3377088,40.439337],[-8.3345065,40.4387557],[-8.328143,40.4404728],[-8.3233796,40.4417655],[-8.3186688,40.4430637],[-8.3172793,40.4429171],[-8.3095852,40.4421179],[-8.302477,40.4413584],[-8.3006611,40.4411644],[-8.2916146,40.4412129],[-8.2894448,40.4412009],[-8.2827499,40.4412288],[-8.2801321,40.4412398],[-8.2722229,40.4412728],[-8.2682955,40.4412773],[-8.2655817,40.4412757],[-8.2623034,40.4419003],[-8.2563981,40.4428627],[-8.2501763,40.4439312],[-8.2450154,40.4448175],[-8.2410232,40.4455208],[-8.2374106,40.4461454],[-8.2346942,40.446615],[-8.2286148,40.4470287],[-8.2247541,40.4472914],[-8.218348,40.4477273],[-8.2137596,40.4480568],[-8.2074396,40.4484331],[-8.2027825,40.4487894],[-8.1961033,40.4492133],[-8.193803,40.4505306],[-8.1898049,40.4529143],[-8.1878091,40.4539486],[-8.1830412,40.4566464],[-8.1809482,40.4578513],[-8.1784455,40.4621623],[-8.1757893,40.4667596],[-8.1725258,40.4720913],[-8.1716388,40.4735883],[-8.1689006,40.4780133],[-8.1686777,40.4808624],[-8.1683376,40.4850761],[-8.1679917,40.48814],[-8.1652867,40.4915045],[-8.1620848,40.4954868],[-8.1595736,40.49861],[-8.1567721,40.502094],[-8.1545373,40.504873],[-8.1522284,40.5077441],[-8.1491401,40.5115842],[-8.1462081,40.5152297],[-8.1426683,40.5172071],[-8.1373542,40.5201754],[-8.1340077,40.5235448],[-8.130445,40.5270685],[-8.1268426,40.5307284],[-8.1245847,40.5329949],[-8.122011,40.5355784],[-8.1193896,40.5381552],[-8.1178124,40.5416225],[-8.114766,40.5437133],[-8.1114963,40.5458421],[-8.1080129,40.548134],[-8.1053168,40.5510964],[-8.1044075,40.5554115],[-8.1038676,40.5580478],[-8.1060203,40.5625915],[-8.1080924,40.5669649],[-8.1104554,40.5719476],[-8.1116683,40.5744695],[-8.1108897,40.5783106],[-8.110137,40.5817081],[-8.106755,40.5843609],[-8.1037658,40.586663],[-8.1003004,40.5893149],[-8.0962181,40.5924272],[-8.0922936,40.5954956],[-8.089214,40.5967994],[-8.0846273,40.5987118],[-8.080217,40.600562],[-8.0755135,40.6025215],[-8.0712027,40.6043485],[-8.0671609,40.6085559],[-8.0644615,40.6113597],[-8.0618947,40.6139795],[-8.0583158,40.6176147],[-8.0563038,40.6196857],[-8.0521811,40.6226799],[-8.0482886,40.6251113],[-8.0454226,40.6269301],[-8.0420269,40.6290317],[-8.038863,40.6309866],[-8.0346747,40.6339983],[-8.0305919,40.6369128],[-8.0275785,40.6390718],[-8.0258563,40.6427559],[-8.0244876,40.645725],[-8.0232089,40.6484264],[-8.0207373,40.653717],[-8.0192613,40.6568763],[-8.0168003,40.6584468],[-8.0138704,40.6603122],[-8.0125523,40.6633476],[-8.010899,40.6672132],[-8.0104346,40.6700707],[-8.0094641,40.6739105],[-8.0103015,40.6772793],[-8.0104579,40.6806945],[-8.010632,40.6844958],[-8.0094767,40.68777],[-8.0083763,40.6908885],[-8.0076215,40.6930275],[-8.004941,40.6956062],[-8.0000319,40.6975603],[-7.9962045,40.6990838],[-7.9936903,40.7000956]]",144545402.0,20176570;20176760,17294956;17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-408.1124316202837,24.43010838147544,408.8959335724774,-87.84418425485974,0.7835019521937738,-63.4140758733843,0.5896978350994507,0.6036563681700969,0.6036563681700969,1.0007057591986954,-1.694341059021166,1.0000000000000002,-0.60101170883992,13.122964525436892,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144545403:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pereiros - Tábua 1,REN,1.0,18.39115692460391,LINE:005853,BUS:OSM:way:144545398:220,BUS:JUNCTION:220:03657,"[[-8.4172166,40.1641262],[-8.4139979,40.1642427],[-8.4101228,40.164359],[-8.4056675,40.1644796],[-8.4019944,40.1645742],[-8.4003984,40.1646147],[-8.3973297,40.1646502],[-8.3883157,40.1661373],[-8.3830418,40.1670017],[-8.379221,40.1676289],[-8.3750273,40.1683133],[-8.3736031,40.1691661],[-8.3686463,40.1721144],[-8.3651629,40.1761727],[-8.3617933,40.1809098],[-8.3555395,40.1883253],[-8.3532771,40.1908778],[-8.3501515,40.1945223],[-8.3464509,40.1988369],[-8.3447193,40.2008558],[-8.3429545,40.2029133],[-8.3409367,40.2052656],[-8.3399114,40.2058209],[-8.3344726,40.2087665],[-8.3279693,40.2123354],[-8.320018,40.2166702],[-8.3159116,40.2189087],[-8.3137207,40.2200669],[-8.3111763,40.2215103],[-8.3075065,40.223419],[-8.3048167,40.2244429],[-8.3014662,40.2256791],[-8.2959916,40.227784],[-8.2944263,40.2283859],[-8.2903165,40.2299267],[-8.287902,40.2307902],[-8.2786126,40.2342902],[-8.2756534,40.2354052],[-8.272493,40.2365916],[-8.2672188,40.2385715],[-8.2621975,40.240448],[-8.2588062,40.2413121],[-8.2541336,40.2424558],[-8.249556,40.2436076],[-8.2437996,40.2450261],[-8.2405962,40.2458223]]",144545403.0,20176573,17301552,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-98.83821326275236,-0.5434002088978419,98.987285762706,-1.4631249589160569,0.1490724999536468,-2.0065251678138987,0.2598893334866388,0.2599267257173994,0.2599267257173994,0.99806697600946,-1.48072310005999,0.9995225765512804,-0.8650907511996324,18.8352699795217,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144545403:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Pereiros - Tábua 1,REN,1.0,21.80549968197649,LINE:005854,BUS:JUNCTION:220:03657,BUS:JUNCTION:220:03662,"[[-8.2405962,40.2458223],[-8.2401419,40.2459352],[-8.2370772,40.2476446],[-8.233023,40.2499284],[-8.2304737,40.2513513],[-8.2237397,40.2551097],[-8.2218908,40.2561598],[-8.2134663,40.2608797],[-8.2108492,40.2623019],[-8.2093359,40.2631452],[-8.2047727,40.2656877],[-8.2010663,40.2677815],[-8.1978241,40.269563],[-8.1935986,40.2719361],[-8.1884301,40.2748387],[-8.1833331,40.2776872],[-8.1817047,40.2786002],[-8.1764526,40.2815056],[-8.1724173,40.2837777],[-8.1706726,40.2847469],[-8.1669706,40.2868035],[-8.1602783,40.2904387],[-8.1577708,40.2919098],[-8.1527044,40.294736],[-8.1506656,40.2958732],[-8.1466895,40.2981118],[-8.1444687,40.2993298],[-8.1407524,40.3014026],[-8.1371367,40.30292],[-8.1325268,40.3048454],[-8.1286996,40.3064466],[-8.1232961,40.3087073],[-8.1210626,40.3096417],[-8.1166027,40.311512],[-8.1121453,40.3133812],[-8.1090244,40.3146899],[-8.1042335,40.3166988],[-8.1008114,40.3171986],[-8.0947749,40.318088],[-8.0925711,40.3184116],[-8.0863511,40.3193328],[-8.0844671,40.3196018],[-8.0782944,40.3205083],[-8.0730706,40.3212755],[-8.0706444,40.3216318],[-8.0654613,40.322393],[-8.0611242,40.3228014],[-8.0563767,40.3232508],[-8.0507788,40.324317],[-8.0455662,40.3253252],[-8.0417726,40.3258756],[-8.0378845,40.3264485],[-8.0340223,40.3270096],[-8.0282251,40.3278576],[-8.0232742,40.3285817],[-8.0180001,40.3293532],[-8.0158971,40.3296608],[-8.0144542,40.330522]]",144545403.0,20176573,17301552,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-114.62111595208452,11.442439387036142,114.8612767355148,-13.376695498851344,0.2401607834302979,-1.934256111815202,0.302441949858795,0.3034707920351103,0.3034707920351103,0.9995225765512804,-0.8650907511996324,0.9999971708564528,-0.0077081081068056,21.990637103993503,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144554428:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Batalha - Paraimo,REN,1.0,99.0396142760198,LINE:005855,BUS:JUNCTION:400:03812,BUS:JUNCTION:400:03849,"[[-8.5019937,40.4785237],[-8.5035899,40.4752721],[-8.5053906,40.4716117],[-8.5071186,40.4681266],[-8.5083446,40.4656539],[-8.5093838,40.463558],[-8.5108142,40.4607135],[-8.5125391,40.457192],[-8.5137983,40.454648],[-8.5151839,40.4518486],[-8.516323,40.4495471],[-8.5177946,40.4465382],[-8.518895,40.444333],[-8.5188603,40.4406827],[-8.5188151,40.4370976],[-8.5187673,40.4333036],[-8.5187303,40.4302826],[-8.5186884,40.4268609],[-8.5186442,40.4232468],[-8.5186038,40.4199469],[-8.5185697,40.4171658],[-8.5185367,40.414466],[-8.5184885,40.4105287],[-8.5184478,40.4072077],[-8.5184042,40.4036418],[-8.5183459,40.3988806],[-8.5182884,40.3936991],[-8.5182597,40.3911151],[-8.5182242,40.3879199],[-8.5181828,40.384185],[-8.5181404,40.3803684],[-8.5181055,40.3772222],[-8.5180679,40.373834],[-8.5180298,40.3703929],[-8.5179967,40.3674175],[-8.5179638,40.3644503],[-8.5179275,40.3611718],[-8.5178855,40.3573868],[-8.5178442,40.3536669],[-8.5178074,40.3503515],[-8.5177889,40.3486865],[-8.5177738,40.3473194],[-8.5177186,40.3446213],[-8.5176407,40.340819],[-8.517672,40.3387406],[-8.517627,40.3346718],[-8.5175928,40.33157],[-8.5175295,40.3258284],[-8.5175059,40.3236894],[-8.5174642,40.3199185],[-8.5174303,40.3168392],[-8.5174174,40.3156687],[-8.5173963,40.3137585],[-8.5173641,40.3108378],[-8.5173243,40.3072342],[-8.5172823,40.3032207],[-8.5172578,40.3008847],[-8.5172286,40.2980922],[-8.517197,40.2950749],[-8.5171462,40.2902217],[-8.5171124,40.2869951],[-8.5170771,40.2836251],[-8.5169516,40.2797794],[-8.5169904,40.2753379],[-8.5169632,40.2727451],[-8.5169387,40.2704018],[-8.5169078,40.2674468],[-8.5154822,40.2642072],[-8.5138568,40.260327],[-8.5126234,40.2574262],[-8.5113212,40.2543633],[-8.5096908,40.2505641],[-8.5083419,40.2473848],[-8.5071687,40.2446572],[-8.5061897,40.2423811],[-8.5051809,40.2400072],[-8.5035852,40.2362818],[-8.5021192,40.232716],[-8.5005657,40.2290666],[-8.4989749,40.2254767],[-8.4976141,40.2223051],[-8.4964747,40.2196492],[-8.4949854,40.2161778],[-8.4938255,40.2134741],[-8.4923816,40.2101081],[-8.4908936,40.2066392],[-8.4897291,40.2039242],[-8.490293,40.2009222],[-8.4907555,40.19846],[-8.4912898,40.195616],[-8.4919578,40.1920593],[-8.4926939,40.188175],[-8.4931377,40.1858332],[-8.4936288,40.1832415],[-8.4943936,40.1792055],[-8.495034,40.1758254],[-8.4954839,40.1734513],[-8.4960449,40.1701845],[-8.4968956,40.1658719],[-8.4974812,40.1628539],[-8.4980134,40.1599369],[-8.4986575,40.1563862],[-8.499365,40.1528811],[-8.5000657,40.1489986],[-8.5008049,40.1451018],[-8.5015472,40.1411884],[-8.5020383,40.1385998],[-8.5027147,40.1350337],[-8.5034507,40.1311531],[-8.5036672,40.13004],[-8.5040639,40.127857],[-8.5047377,40.1254607],[-8.505649,40.1227666],[-8.5067876,40.1190189],[-8.5078153,40.1156239],[-8.5089117,40.1119644],[-8.509807,40.1091256],[-8.5108621,40.1057799],[-8.5116405,40.1031803],[-8.513484,40.0973879],[-8.5151533,40.0919234],[-8.5158645,40.0895141],[-8.5167201,40.0864889],[-8.5161542,40.0829595],[-8.5157151,40.080221],[-8.5152612,40.077477],[-8.5147101,40.0740727],[-8.5141532,40.0706323],[-8.5154223,40.0670461],[-8.5170757,40.0624593],[-8.5181971,40.0591401],[-8.5199467,40.0542053],[-8.5213099,40.0503601],[-8.523338,40.044639],[-8.5244712,40.0414722],[-8.525774,40.0377664],[-8.5265875,40.0353958],[-8.5282117,40.0308549],[-8.5295253,40.0271821],[-8.5304852,40.0244702],[-8.5315575,40.0213835],[-8.5323801,40.0190795],[-8.5328617,40.0177305],[-8.5346104,40.0127961],[-8.535872,40.0092359],[-8.5370647,40.0058702],[-8.538039,40.0031204],[-8.5392481,39.999708],[-8.5403698,39.9965359],[-8.5412914,39.9939293],[-8.5424728,39.990588],[-8.5437738,39.9869083],[-8.5445959,39.9845831],[-8.5451735,39.9829492],[-8.5473369,39.9768294],[-8.5480522,39.9748022],[-8.5487909,39.972716],[-8.5503612,39.9708197],[-8.5539163,39.9665263],[-8.5562246,39.9637384],[-8.5599565,39.959196],[-8.5609814,39.9579931],[-8.5656879,39.9523081],[-8.5672674,39.9504],[-8.5713897,39.9454444],[-8.5751936,39.9408441],[-8.5775666,39.9379585],[-8.5810888,39.9337013],[-8.582753,39.9317014],[-8.5841262,39.9300408],[-8.5855864,39.9282484],[-8.5900123,39.9229082],[-8.5909098,39.9212807],[-8.5924168,39.9184196],[-8.5934207,39.9165135],[-8.5961104,39.9114066],[-8.598813,39.9062747],[-8.6007044,39.9027288],[-8.6020564,39.9001383],[-8.6036085,39.8972017],[-8.606279,39.8921487],[-8.607472,39.8898827],[-8.608775,39.8874077],[-8.6106553,39.8838361],[-8.6120178,39.8812478],[-8.6137754,39.877909],[-8.6154714,39.874687],[-8.6163756,39.8729691],[-8.618063,39.8697631],[-8.6196566,39.8667353],[-8.6216397,39.8629748],[-8.6224774,39.8613862],[-8.6246047,39.857352],[-8.6253771,39.8558411],[-8.6282799,39.8521782],[-8.6302325,39.8497228],[-8.6320289,39.8474067],[-8.6338782,39.8450415],[-8.6364306,39.8417768],[-8.6399947,39.8372711],[-8.6429934,39.8334008],[-8.6467028,39.8286662],[-8.6496744,39.8249392],[-8.6518176,39.8221968],[-8.6535206,39.8200343],[-8.6570681,39.8155142],[-8.6586275,39.8135273],[-8.6607705,39.8107965],[-8.6623188,39.8088235],[-8.6654255,39.8048665],[-8.6668505,39.8030514],[-8.6689244,39.8019181],[-8.6727658,39.7998227],[-8.6762644,39.7979108],[-8.6779199,39.7969972],[-8.6829333,39.7942814],[-8.6859192,39.7926523],[-8.6884275,39.7912707],[-8.6909701,39.7898819],[-8.6938041,39.7883328],[-8.695239,39.7875485],[-8.6988062,39.7855984],[-8.7031544,39.7831915],[-8.7075333,39.7807993],[-8.7093142,39.7787126],[-8.7137192,39.7736796],[-8.7161145,39.7709016],[-8.7206678,39.7656988],[-8.7255835,39.7600645],[-8.7283112,39.7569378],[-8.729387,39.7545694],[-8.7310121,39.7504982],[-8.7321661,39.7477465],[-8.733154,39.7453985],[-8.7338734,39.7436887],[-8.7348485,39.7413743],[-8.7358007,39.7397308],[-8.7380649,39.7358423],[-8.7393074,39.7337084],[-8.7403483,39.7319206],[-8.7433132,39.726828],[-8.7460254,39.7221466],[-8.7476707,39.7193167],[-8.7491718,39.7167061],[-8.7511618,39.7132786],[-8.7522376,39.7114257],[-8.7550239,39.7066663],[-8.7566388,39.7039077],[-8.7587755,39.7001745],[-8.7608663,39.6965833],[-8.7632876,39.6935107],[-8.7650512,39.691343],[-8.7676124,39.6880459],[-8.7713415,39.6833797],[-8.7724368,39.6820265],[-8.7752744,39.6784269],[-8.7788842,39.6738999],[-8.7807984,39.6714915],[-8.7830673,39.6685701],[-8.7852229,39.6658602],[-8.7881179,39.6628183],[-8.7898233,39.6609861],[-8.7910444,39.6591654],[-8.7932947,39.6554311]]",144554428.0,20176756,17294961,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,250.62517562140445,-46.39172396362597,-249.6502910847866,-3.647365412333245,0.97488453661785,-50.03908937595921,0.3676377629250336,0.3603329032602481,0.3676377629250336,1.0006899969672618,-1.711550778876884,1.0001240759047887,-3.947076003277033,15.984250561957984,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144554429:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pereiros - Rio Maior 1,REN,1.0,106.86339510788294,LINE:005856,BUS:OSM:way:144545398:220,BUS:OSM:way:131715746:220,"[[-8.4204892,40.1652946],[-8.4225432,40.1651501],[-8.4271817,40.1643504],[-8.4323508,40.1635115],[-8.4351205,40.1623902],[-8.4408057,40.1601308],[-8.4463998,40.157894],[-8.4490165,40.1546321],[-8.4523567,40.150427],[-8.454175,40.1471895],[-8.4563194,40.1434655],[-8.4585182,40.1396331],[-8.461032,40.1352513],[-8.4633804,40.1311163],[-8.4657159,40.1270039],[-8.4676678,40.1237232],[-8.4717892,40.1188837],[-8.4744948,40.1157066],[-8.4771156,40.1126733],[-8.479659,40.1097431],[-8.4826293,40.1063077],[-8.4851246,40.1034217],[-8.48711,40.1011054],[-8.4893712,40.0984645],[-8.4922686,40.0950865],[-8.4960654,40.0906562],[-8.4985383,40.0877705],[-8.5015747,40.0842337],[-8.5051006,40.0801266],[-8.5077685,40.0770521],[-8.511492,40.0727279],[-8.5135127,40.0704061],[-8.5147437,40.066878],[-8.5164498,40.0621199],[-8.5183738,40.0566914],[-8.5196764,40.053016],[-8.5230112,40.0436158],[-8.5243388,40.0398704],[-8.5258618,40.0355736],[-8.5279657,40.0297114],[-8.5296987,40.024786],[-8.530911,40.021368],[-8.5316727,40.0192204],[-8.5323706,40.0172524],[-8.533924,40.0128723],[-8.5352261,40.0092004],[-8.5364036,40.0058795],[-8.5374505,40.0029722],[-8.5387453,39.9993641],[-8.5399414,39.99581],[-8.5410184,39.9929175],[-8.5420645,39.9898783],[-8.5433986,39.9862277],[-8.5442149,39.983923],[-8.5468254,39.976552],[-8.5476073,39.9743443],[-8.5482589,39.9725042],[-8.5491251,39.9714597],[-8.5533546,39.9663591],[-8.5557821,39.9634407],[-8.5598329,39.9585403],[-8.5653173,39.9519035],[-8.5667102,39.9502729],[-8.5710093,39.9450594],[-8.5746517,39.9406643],[-8.5762366,39.9387344],[-8.5785818,39.9359028],[-8.5822237,39.9314956],[-8.5835102,39.9299374],[-8.58483,39.9283221],[-8.5895709,39.9226039],[-8.5908804,39.9201616],[-8.5923655,39.9173416],[-8.5954802,39.911427],[-8.598098,39.9064822],[-8.6004581,39.9019939],[-8.6021802,39.8987186],[-8.604769,39.8938352],[-8.6069264,39.8897374],[-8.6094766,39.8848931],[-8.6111612,39.8816928],[-8.6132575,39.8777101],[-8.6149764,39.8744236],[-8.6165891,39.8713288],[-8.6190847,39.8666343],[-8.6204003,39.8641116],[-8.6218469,39.8613881],[-8.624696,39.8558598],[-8.6279075,39.8518299],[-8.6304853,39.8485166],[-8.6321151,39.8464216],[-8.6349312,39.842864],[-8.6370923,39.8400991],[-8.6400686,39.8363111],[-8.6417216,39.8341983],[-8.6438849,39.831433],[-8.6462843,39.8283659],[-8.6496348,39.8240828],[-8.6515469,39.8216786],[-8.6537187,39.8189194],[-8.6568947,39.8148806],[-8.6587423,39.8125229],[-8.6610941,39.8095215],[-8.6648382,39.8047432],[-8.6663988,39.8027352],[-8.670771,39.8003592],[-8.6729263,39.7991757],[-8.6762433,39.7973669],[-8.681418,39.7945449],[-8.6857071,39.7922144],[-8.6887685,39.7905462],[-8.6936961,39.7878569],[-8.6987879,39.7850432],[-8.7025207,39.7829769],[-8.7071025,39.7804626],[-8.7101218,39.7770066],[-8.713364,39.7732953],[-8.7157388,39.7705767],[-8.7200202,39.7656487],[-8.7250672,39.75986],[-8.7276633,39.7568822],[-8.7295208,39.7525076],[-8.7307791,39.7495108],[-8.731832,39.7470641],[-8.734357,39.7411123],[-8.7355983,39.7389839],[-8.7383665,39.734235],[-8.739532,39.7322308],[-8.742976,39.7263034],[-8.7457643,39.721504],[-8.747355,39.7187659],[-8.7487553,39.7163556],[-8.7505452,39.7132742],[-8.753736,39.7077968],[-8.755164,39.7053421],[-8.7567007,39.7026309],[-8.7602814,39.6964745],[-8.7628785,39.6932212],[-8.7640249,39.6917591],[-8.7654458,39.6899718],[-8.7714283,39.6824463],[-8.7747481,39.6782698],[-8.7770238,39.6753979],[-8.7794835,39.6722937],[-8.7822745,39.6687712],[-8.7850115,39.6653166],[-8.7852148,39.6644942],[-8.7858811,39.661798],[-8.78709,39.6566592],[-8.789031,39.6528811],[-8.7884644,39.6507647],[-8.7888941,39.6494079],[-8.7945662,39.646354],[-8.7999344,39.6454145],[-8.8018928,39.6441275],[-8.8043754,39.6410166],[-8.8057039,39.6393226],[-8.808237,39.6361325],[-8.8096797,39.6343174],[-8.8132271,39.6298508],[-8.815684,39.6267483],[-8.8175886,39.6243718],[-8.8194501,39.6219835],[-8.8210407,39.6200073],[-8.822731,39.6178433],[-8.8243404,39.6158516],[-8.8274014,39.6120049],[-8.8297674,39.6089731],[-8.8309553,39.6074684],[-8.8336861,39.6040407],[-8.836906,39.5999777],[-8.8381775,39.5983501],[-8.83955,39.5966296],[-8.8409374,39.5948507],[-8.8441004,39.590887],[-8.8462839,39.5881037],[-8.8493843,39.5842236],[-8.8515009,39.5815189],[-8.8527437,39.5799558],[-8.8542255,39.5781194],[-8.8570413,39.5745279],[-8.8587377,39.5724164],[-8.8600919,39.570663],[-8.8616962,39.5686538],[-8.8636042,39.5662506],[-8.8656641,39.5636287],[-8.8676986,39.5611004],[-8.8698849,39.5583418],[-8.8713678,39.5564533],[-8.8732505,39.5541042],[-8.8748801,39.5520478],[-8.8763377,39.5502254],[-8.8780955,39.5479992],[-8.8796425,39.546038],[-8.8812772,39.5439501],[-8.8829271,39.5418972],[-8.8850945,39.5391419],[-8.8871024,39.5365892],[-8.8902909,39.5326625],[-8.8922242,39.5301682],[-8.8939106,39.5268125],[-8.8958175,39.5234539],[-8.8968469,39.5214088],[-8.898343,39.5184384],[-8.9000211,39.5155416],[-8.901421,39.5128884],[-8.9033079,39.5102795],[-8.9050985,39.5077847],[-8.9078033,39.5040124],[-8.9101678,39.5008159],[-8.9123811,39.4977726],[-8.9145487,39.4947577],[-8.9165483,39.4919392],[-8.9188683,39.4887662],[-8.9209475,39.4858608],[-8.9230942,39.4829105],[-8.9248542,39.4804931],[-8.9266245,39.478019],[-8.9286679,39.4751993],[-8.9306959,39.4723794],[-8.9328865,39.4693776],[-8.9357928,39.4653321],[-8.9384747,39.4616657],[-8.9406253,39.4586443],[-8.9429853,39.455365],[-8.9456153,39.4517209],[-8.9466784,39.4487869],[-8.948003,39.4450172],[-8.9489033,39.4424548],[-8.9500456,39.4392337],[-8.9512034,39.4359078],[-8.9521737,39.4331335],[-8.9531326,39.4303919],[-8.9540418,39.4277923],[-8.9548836,39.4253852],[-8.9560217,39.4221305],[-8.9571126,39.4190109],[-8.9581193,39.416132],[-8.9591503,39.4132226],[-8.9603164,39.4099321],[-8.9612827,39.4070779],[-8.9622269,39.4042891],[-8.9634192,39.4007671],[-8.9645519,39.3975775],[-8.9674187,39.3946994],[-8.9701867,39.3918804],[-8.9726114,39.3894344],[-8.9749342,39.3870838],[-8.9768922,39.3850937],[-8.9791024,39.3829128],[-8.9808029,39.3811257],[-8.9827824,39.3790815],[-8.9832841,39.3767445],[-8.9838939,39.3739042],[-8.984956,39.3690274],[-8.9857972,39.3649819],[-8.9860986,39.3635198],[-8.9869237,39.3596731],[-8.9862703,39.3555231],[-8.9855021,39.3509915],[-8.9869773,39.3485939],[-8.9904749,39.3429436],[-8.9953405,39.3400936],[-8.9979893,39.3393889],[-8.9990231,39.3395543]]",144554429.0,20176646,17301555,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,168.7463370204362,-18.23220825253361,-166.2140175432183,18.52819590849236,2.5323194772178965,0.2959876559587506,0.4462842886112323,0.4411894264479481,0.4462842886112323,0.99806697600946,-1.48072310005999,0.9948117030280194,-7.667811251859786,32.3394412037125,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144554430:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Lavos - Central de Lares 1 & Feira,REN,2.0,8.817500582795361,LINE:005857,BUS:JUNCTION:400:03850,BUS:JUNCTION:400:03851,"[[-8.8070247,40.0477266],[-8.8052362,40.0500644],[-8.8019839,40.0542689],[-8.8001072,40.0566948],[-8.7995043,40.0607495],[-8.7988469,40.0654063],[-8.7972003,40.0680655],[-8.7959425,40.0702145],[-8.7970942,40.074667],[-8.794726,40.0783956],[-8.7921685,40.079702],[-8.7898152,40.0809158],[-8.7881531,40.0839991],[-8.7869246,40.0863223],[-8.7848719,40.0902038],[-8.7840666,40.0936335],[-8.7831822,40.0975723],[-8.7823072,40.1013647],[-8.7815833,40.1045022],[-8.7805508,40.1089768],[-8.7797308,40.1125458],[-8.7788031,40.1165833],[-8.7782584,40.1189536],[-8.7786979,40.1213216]]",144554430.0,20176765;20176780,17294935;17294951,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-451.04909279126906,40.32778301741929,451.1906736262923,-49.54926533288956,0.1415808350232623,-9.221482315470269,0.653627324797175,0.6551491635636228,0.6551491635636228,1.0000045055896634,-2.993081572232481,1.000005700565008,-2.8132560839399545,14.242373120948324,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144554432:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Lares - Lavos 1,REN,1.0,0.1836777948253087,LINE:005858,BUS:JUNCTION:400:03851,BUS:JUNCTION:400:03852,"[[-8.7786979,40.1213216],[-8.776562,40.1215686]]",144554432.0,20176765,17294951,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-256.35612723243185,21.879898023960624,256.3580271170416,-21.97169239518819,0.0018998846097701,-0.0917943712275644,0.3713613446686976,0.3713749722007223,0.3713749722007223,1.000005700565008,-2.8132560839399545,1.0000067652904956,-2.809004626193236,16.146737921770537,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144554434:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Feira - Lavos,REN,1.0,0.4392994411678,LINE:005860,BUS:JUNCTION:400:03851,BUS:OSM:relation:19645437:400,"[[-8.7786979,40.1213216],[-8.7785939,40.1225718],[-8.7769047,40.1249405]]",144554434.0,20176780,17294935,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-194.83454639377703,27.669367308947606,194.837205047874,-27.907761458598426,0.0026586540969333,-0.2383941496508157,0.2840395103028689,0.2840935131420101,0.2840935131420101,1.000005700565008,-2.8132560839399545,1.0,-2.8054843101176417,12.35189187573957,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144554436:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Feira - Lavos,REN,1.0,98.56468275505888,LINE:005861,BUS:OSM:relation:19645437:400,BUS:JUNCTION:400:03854,"[[-8.7769047,40.1249405],[-8.7764737,40.126839],[-8.7756928,40.13031],[-8.7749058,40.133659],[-8.7745246,40.1396507],[-8.7742607,40.1437974],[-8.774067,40.1468414],[-8.7736947,40.1516785],[-8.7734858,40.1550033],[-8.7732566,40.1586511],[-8.7730573,40.1618224],[-8.7729455,40.1635082],[-8.772678,40.1675409],[-8.7724321,40.1712478],[-8.7722824,40.1735036],[-8.7719511,40.1784973],[-8.7717309,40.1818164],[-8.7715746,40.1841729],[-8.7713791,40.1871186],[-8.7711961,40.189876],[-8.7709641,40.1933728],[-8.7691839,40.1963828],[-8.7677148,40.1988668],[-8.7657555,40.2021794],[-8.7640503,40.2050623],[-8.7623562,40.2079263],[-8.7604734,40.2111092],[-8.7587312,40.2140541],[-8.7568117,40.2172987],[-8.7552479,40.219942],[-8.7535734,40.222697],[-8.7515632,40.2261464],[-8.7499815,40.2288604],[-8.7480026,40.2322025],[-8.745376,40.236329],[-8.7433999,40.2394334],[-8.7416496,40.2421775],[-8.739858,40.2449861],[-8.7379754,40.2479374],[-8.7363796,40.2504389],[-8.7343906,40.2535568],[-8.7322944,40.2568424],[-8.7306046,40.2595029],[-8.7287296,40.262455],[-8.7272075,40.2648514],[-8.7254444,40.2676271],[-8.7240457,40.2708832],[-8.722554,40.2743556],[-8.7214233,40.2769875],[-8.7197734,40.2808279],[-8.718653,40.2834355],[-8.7175393,40.2860349],[-8.7159904,40.2896498],[-8.7145157,40.2930916],[-8.7132972,40.295935],[-8.7118247,40.2993713],[-8.7106811,40.3020426],[-8.7091742,40.3055622],[-8.7077663,40.3088505],[-8.7062085,40.3124887],[-8.7048477,40.3156666],[-8.7033256,40.3192148],[-8.7019185,40.3224946],[-8.7003789,40.3260832],[-8.6990213,40.3292474],[-8.6977894,40.3321185],[-8.6962874,40.335619],[-8.6948249,40.3390271],[-8.6934368,40.342267],[-8.6925826,40.3442608],[-8.6907899,40.3484155],[-8.689221,40.3505274],[-8.6875966,40.3527354],[-8.6852978,40.3558323],[-8.6831996,40.3586588],[-8.6811056,40.3614796],[-8.6788372,40.364535],[-8.6767013,40.367412],[-8.6741746,40.3708152],[-8.6723572,40.3732629],[-8.6707418,40.3754385],[-8.6685288,40.3784188],[-8.6664042,40.3812799],[-8.6641271,40.384363],[-8.6627823,40.3865926],[-8.6612309,40.3892331],[-8.6595053,40.3922385],[-8.6578257,40.3951117],[-8.6559614,40.3983008],[-8.6542449,40.4012597],[-8.6521897,40.4048025],[-8.6502328,40.4081755],[-8.648393,40.4113465],[-8.6463587,40.4148527],[-8.644231,40.4185197],[-8.6425201,40.4214681],[-8.6405235,40.4249087],[-8.6388387,40.4278184],[-8.6370669,40.430014],[-8.63541,40.4321215],[-8.6328857,40.4352954],[-8.6296915,40.4392831],[-8.6273532,40.4421758],[-8.6256016,40.444393],[-8.6228242,40.4479083],[-8.621039,40.4501678],[-8.6181993,40.4537617],[-8.6153699,40.4573425],[-8.6136862,40.4594731],[-8.6115094,40.4622277],[-8.6087809,40.4656803],[-8.6067485,40.468252],[-8.6045485,40.4710355],[-8.6022105,40.4739936],[-8.5997366,40.4769476],[-8.5969315,40.4805378],[-8.5945703,40.4835598],[-8.5918196,40.4869445],[-8.5892872,40.4901558],[-8.5877365,40.4921221],[-8.5860104,40.4943107],[-8.583615,40.497348],[-8.5829445,40.4999738],[-8.5821203,40.5034252],[-8.5815096,40.5062396],[-8.5807399,40.5094571],[-8.5799604,40.5127151],[-8.578871,40.5175038],[-8.5780303,40.5211988],[-8.5774405,40.5237909],[-8.5764538,40.5281273],[-8.5758173,40.530821],[-8.5752034,40.5334834],[-8.5744905,40.5367549],[-8.573692,40.5398668],[-8.5728057,40.5437785],[-8.5718333,40.5481119],[-8.5711529,40.551167],[-8.5703218,40.554898],[-8.5697054,40.5574695],[-8.5690572,40.5604371],[-8.5683998,40.5632832],[-8.5678112,40.565896],[-8.5666685,40.5708893],[-8.5659125,40.5741604],[-8.5654038,40.5763747],[-8.5636218,40.5788199],[-8.5615454,40.581669],[-8.5588446,40.5853329],[-8.5571562,40.5876911],[-8.5548242,40.5908904],[-8.5533945,40.5928519],[-8.5509102,40.59626],[-8.5479508,40.6003194],[-8.5460876,40.6028752],[-8.5443491,40.6052599],[-8.5420188,40.6084561],[-8.5398005,40.6114984],[-8.5379624,40.6140193],[-8.534779,40.618385],[-8.532113,40.622031],[-8.5309779,40.6235832],[-8.5276768,40.6279752],[-8.5258617,40.6304693],[-8.5228788,40.6345681],[-8.5211562,40.6369348],[-8.5184995,40.640585],[-8.5159663,40.6439191],[-8.5155689,40.6469154],[-8.5152023,40.6496794],[-8.5147733,40.6529137],[-8.5142877,40.6565749],[-8.513734,40.660749],[-8.513971,40.6635982],[-8.5141719,40.6660137],[-8.5144689,40.6695844],[-8.5148321,40.6739499],[-8.5151156,40.6773581],[-8.51541,40.6808967],[-8.5156307,40.6835499],[-8.5161303,40.6874027],[-8.5161741,40.690081],[-8.5160998,40.6926421],[-8.5160089,40.6957712],[-8.5159015,40.6994683],[-8.5157934,40.703189],[-8.5156719,40.7073682],[-8.5155606,40.7112012],[-8.5154457,40.715155],[-8.5153646,40.7179445],[-8.5152653,40.7213622],[-8.5151761,40.7244307],[-8.5150495,40.7287861],[-8.5149185,40.7332928],[-8.5148116,40.7369728],[-8.5146859,40.7412954],[-8.514564,40.7458666],[-8.5144872,40.7481308],[-8.5143811,40.7517806],[-8.5142789,40.7552942],[-8.5142122,40.7575908],[-8.5141526,40.7602037],[-8.5140165,40.7643194],[-8.5139258,40.7668075],[-8.514473,40.7691962],[-8.5150503,40.7717165],[-8.5164685,40.7779072],[-8.5169849,40.7801245],[-8.5177259,40.782952],[-8.5184467,40.7867412],[-8.5177841,40.7895681],[-8.5170535,40.7926299],[-8.516583,40.7946017],[-8.5158754,40.7975669],[-8.5150362,40.801073],[-8.5143241,40.8040483],[-8.513543,40.8073115],[-8.5127601,40.8107743],[-8.5119509,40.8139621],[-8.5112694,40.8168089],[-8.5100668,40.8191065],[-8.5087239,40.821703],[-8.5071239,40.8247965],[-8.505549,40.8278413],[-8.504173,40.8305015],[-8.5016908,40.8352999],[-8.5004834,40.837653],[-8.4992044,40.8401456],[-8.4969884,40.8444941],[-8.495676,40.8470694],[-8.4941761,40.8500123],[-8.4930502,40.8522216],[-8.4921318,40.8540234],[-8.4906015,40.8568548],[-8.48779,40.8606371],[-8.485507,40.8637609],[-8.4827348,40.8674798],[-8.4800667,40.8711339],[-8.4786917,40.8753971],[-8.4777006,40.8782914],[-8.4770461,40.8802025],[-8.4761165,40.8829168],[-8.4751015,40.8858805],[-8.4739939,40.8890334],[-8.4729073,40.8922075],[-8.4718366,40.8953352],[-8.4722891,40.8980431],[-8.4726618,40.9003455],[-8.4732324,40.9036271],[-8.4737765,40.9069213],[-8.4741075,40.9089249],[-8.4739048,40.9125365],[-8.4737924,40.9145394],[-8.4736652,40.9168064],[-8.4734798,40.9201103],[-8.4733904,40.9217022],[-8.4731946,40.9251916],[-8.4729515,40.9295224],[-8.4727849,40.9325186],[-8.4726176,40.9355272],[-8.4723902,40.9396182],[-8.4721407,40.9441043],[-8.4718932,40.9485551],[-8.4716485,40.9528534],[-8.4713829,40.9559426],[-8.4711939,40.96022]]",144554436.0,20176780,17294935,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-253.48368036063155,16.861767700505943,254.5066652506753,-65.93756096419138,1.0229848900437446,-49.07579326368543,0.3666807632304196,0.380420062832965,0.380420062832965,1.0,-2.8054843101176417,0.9975214557708224,-0.5213781353649287,16.540002731868046,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144564900:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Pereiros - Rio Maior 2 / Pombal,REN,1.0,3.5359231359551853,LINE:005863,BUS:JUNCTION:220:03667,BUS:OSM:way:1228190772:220,"[[-8.6748683,39.9276273],[-8.6744317,39.9274846],[-8.6692075,39.9257229],[-8.6662985,39.9247536],[-8.6635861,39.9238365],[-8.6561682,39.9223015],[-8.6529152,39.9216222],[-8.6494707,39.9209028],[-8.6458335,39.9201432],[-8.6438425,39.9200014],[-8.6386947,39.9197678],[-8.6354523,39.9194323],[-8.6351314,39.9193979]]",144564900.0,20176572,17306267,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,3.406335966326035,21.04998458459882,-3.4049543736930072,-21.624162018062197,0.0013815926330278,-0.574177433463376,0.0563005606459842,0.0578236055680746,0.0578236055680746,0.9939598125599838,-3.5041583542168553,0.9935027323538632,-3.5046548040489336,4.190116345512659,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144564901:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,,REN,2.0,8.359027899085074,LINE:005864,BUS:JUNCTION:220:03669,BUS:JUNCTION:220:03670,"[[-8.8724428,39.6860237],[-8.8674356,39.6845249],[-8.8632551,39.6832734],[-8.8588864,39.6819657],[-8.8554949,39.6809504],[-8.8505686,39.6794742],[-8.8460556,39.6781135],[-8.8435125,39.6773178],[-8.8394741,39.6761024],[-8.8352477,39.6748305],[-8.832974,39.6741462],[-8.8290795,39.672969],[-8.8233809,39.6712463],[-8.8185843,39.6697963],[-8.8160952,39.6690466],[-8.8106767,39.6674145],[-8.8083673,39.6667189],[-8.8046888,39.6646184],[-8.8005536,39.6623724],[-8.7968881,39.6603045],[-8.792798,39.6580243],[-8.7903941,39.6566848],[-8.7898883,39.6558619],[-8.7895685,39.6531517],[-8.7893934,39.6516679]]",144564901.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
