source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:144564905:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,,REN,1.0,0.1307268914306332,LINE:005865,BUS:JUNCTION:220:03669,BUS:JUNCTION:220:03671,"[[-8.8724428,39.6860237],[-8.873963,39.6861401]]",144564905.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144564908:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,,REN,1.0,0.1335531903223412,LINE:005866,BUS:JUNCTION:220:03671,BUS:JUNCTION:220:03669,"[[-8.8737712,39.6866542],[-8.8724428,39.6860237]]",144564908.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144564909:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Batalha - Lavos,REN,1.0,0.5796498904933644,LINE:005867,BUS:JUNCTION:400:03855,BUS:JUNCTION:400:03856,"[[-8.7950739,39.660691],[-8.7925268,39.658527],[-8.7913758,39.6575491],[-8.7908575,39.6566617]]",144564909.0,20176593,17304880,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,342.16623425085106,-10.881057721922872,-342.15562317073284,10.637438348292031,0.0106110801182239,-0.2436193736308389,0.4940527039702236,0.4940368407571302,0.4940527039702236,1.0001444627509528,-3.91504813351597,1.0001232206570103,-3.9328549420739423,21.48055234653146,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144564914:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Batalha - Paraimo & Ribatejo,REN,2.0,0.4357200221753071,LINE:005868,BUS:OSM:way:144564903:400,BUS:JUNCTION:400:03849,"[[-8.7903158,39.6523156],[-8.7923701,39.6549016],[-8.7932947,39.6554311]]",144564914.0,20176756;20176758,17294959;17294961,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,313.6619414050861,-62.59812586854956,-313.65846087764834,62.107165989509326,0.0034805274377731,-0.4909598790402327,0.4616075042160655,0.4614595596513356,0.4616075042160655,1.0001135291151997,-3.940838294697888,1.0001240759047887,-3.947076003277033,10.034945743827512,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144564917:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Batalha - Lavos,REN,2.0,0.5198084809521677,LINE:005869,BUS:JUNCTION:400:03856,BUS:OSM:way:144564903:400,"[[-8.7908575,39.6566617],[-8.7911366,39.6556643],[-8.7903085,39.6535494],[-8.7897849,39.6521612]]",144564917.0,20176593,17304880,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,342.1556231707861,-10.637438347930996,-342.1508657788009,10.057781619164494,0.0047573919852084,-0.5796567287665013,0.4940368407571909,0.4940094769891701,0.4940368407571909,1.0001232206570103,-3.9328549420739423,1.0001135291151997,-3.940838294697888,10.739931320808498,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144564919:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Batalha - Lavos,REN,2.0,48.11645221407785,LINE:005870,BUS:JUNCTION:400:03858,BUS:JUNCTION:400:03855,"[[-8.8066497,40.0402242],[-8.8060952,40.0377371],[-8.8062641,40.0338121],[-8.8064305,40.0299451],[-8.8065757,40.0265695],[-8.8059597,40.0228032],[-8.8052756,40.0186204],[-8.8074688,40.0147256],[-8.8095152,40.0111125],[-8.8116316,40.0074121],[-8.8131312,40.0047083],[-8.8132465,40.0024426],[-8.8134428,39.9985869],[-8.8167074,39.9953582],[-8.8204041,39.991702],[-8.8241007,39.9880458],[-8.8252655,39.9835295],[-8.8262459,39.9795403],[-8.8247429,39.9758565],[-8.8230344,39.9718538],[-8.8211413,39.9674183],[-8.8194034,39.9633461],[-8.8176366,39.9592059],[-8.815893,39.95512],[-8.81417,39.9510821],[-8.8122593,39.9466038],[-8.8106524,39.9428377],[-8.8091372,39.939286],[-8.8083159,39.9366245],[-8.807362,39.9335332],[-8.8062149,39.9298155],[-8.8050621,39.9260793],[-8.8035885,39.921303],[-8.8021815,39.9167421],[-8.8007705,39.912168],[-8.799712,39.9087366],[-8.7995587,39.9055075],[-8.7994055,39.9022783],[-8.7968669,39.8992568],[-8.794612,39.8965729],[-8.7917547,39.8931718],[-8.7900576,39.8911517],[-8.7888829,39.8894956],[-8.7861424,39.8856318],[-8.7803387,39.8832477],[-8.774298,39.8807663],[-8.7694917,39.8787918],[-8.7666669,39.8761607],[-8.7654888,39.8718125],[-8.7643298,39.8675342],[-8.7636756,39.8651538],[-8.7626771,39.8614332],[-8.7619527,39.858759],[-8.7611053,39.8556304],[-8.760504,39.8535681],[-8.7624055,39.8498413],[-8.7638654,39.8467981],[-8.7668582,39.8424938],[-8.7670766,39.8394097],[-8.7674607,39.8339838],[-8.7659788,39.8306801],[-8.7661033,39.8293258],[-8.7636923,39.8258014],[-8.7616784,39.8225539],[-8.7598299,39.8189537],[-8.7587824,39.8170964],[-8.7596952,39.8128961],[-8.7605599,39.8089169],[-8.7614791,39.804889],[-8.7635902,39.8029933],[-8.7659214,39.8009],[-8.7668956,39.7987774],[-8.7663401,39.7969752],[-8.7654499,39.7940873],[-8.7648097,39.7920101],[-8.7642133,39.7890692],[-8.7637931,39.7869972],[-8.7642874,39.7823342],[-8.7680154,39.7781887],[-8.7700177,39.7759621],[-8.7700629,39.7723259],[-8.7689806,39.7706245],[-8.7663649,39.7695241],[-8.7624936,39.7679114],[-8.7603109,39.7641717],[-8.7579793,39.7606729],[-8.7589801,39.7572087],[-8.7584819,39.7549883],[-8.7553894,39.7527347],[-8.7532944,39.7500935],[-8.7510338,39.7472435],[-8.7511934,39.7450083],[-8.754709,39.7424911],[-8.7577092,39.7417016],[-8.7602818,39.7419045],[-8.7666601,39.7411195],[-8.7710722,39.7379453],[-8.7720099,39.7340368],[-8.7700352,39.7301506],[-8.7686266,39.7273782],[-8.7681049,39.7263514],[-8.7676816,39.7222534],[-8.7660558,39.7200174],[-8.7666436,39.717183],[-8.7669443,39.7147005],[-8.7672374,39.7122798],[-8.7675544,39.7093444],[-8.7666505,39.7070102],[-8.7649114,39.7035767],[-8.7654435,39.7026109],[-8.7680397,39.7016292],[-8.7719437,39.7004823],[-8.7757758,39.6993565],[-8.7780556,39.6973287],[-8.7823185,39.693537],[-8.7830767,39.6909184],[-8.7860853,39.6874198],[-8.788031,39.6851298],[-8.7893514,39.6816617],[-8.7907307,39.6780387],[-8.79297,39.6715211],[-8.7939634,39.6692714],[-8.7950549,39.6682613],[-8.7963328,39.6657059],[-8.7971417,39.6640883],[-8.7970814,39.6623612],[-8.7950739,39.660691]]",144564919.0,20176593,17304880,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,342.6122003411219,-64.47697497897819,-342.16623425086203,10.881057722294022,0.4459660902598443,-53.59591725668417,0.5031913781748806,0.4940527039702564,0.5031913781748806,1.0000150153111624,-3.1695904480531714,1.0001444627509528,-3.91504813351597,10.938943003801754,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144570032:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Fernão Ferro - Ribatejo,REN,1.0,51.436066207474845,LINE:005871,BUS:JUNCTION:400:03859,BUS:JUNCTION:400:03796,"[[-8.8532495,38.5825165],[-8.853904,38.5865581],[-8.8544347,38.5901794],[-8.8550131,38.594123],[-8.8554544,38.5970869],[-8.8558669,38.5999443],[-8.8563058,38.6029067],[-8.8568296,38.6065314],[-8.8572184,38.6094218],[-8.8576638,38.6122825],[-8.8581342,38.6155277],[-8.8585998,38.6187563],[-8.8590074,38.6216392],[-8.859552,38.6253369],[-8.8599869,38.6285635],[-8.8605728,38.6323067],[-8.8610351,38.6358053],[-8.8615159,38.6391584],[-8.861959,38.6422114],[-8.8624325,38.6454601],[-8.8628863,38.6486152],[-8.8634235,38.652248],[-8.8638061,38.6549686],[-8.8640769,38.6568671],[-8.8646099,38.6605769],[-8.865178,38.6645406],[-8.8656311,38.6677668],[-8.8659895,38.6702159],[-8.8665058,38.6725709],[-8.8674899,38.6770788],[-8.8686598,38.6823506],[-8.8693874,38.6856088],[-8.8701046,38.6888394],[-8.8708326,38.692099],[-8.8716128,38.695618],[-8.8723192,38.698841],[-8.8730736,38.7021968],[-8.873718,38.7050616],[-8.8742957,38.707703],[-8.8750637,38.7109263],[-8.875573,38.7134728],[-8.8761034,38.7158869],[-8.8766844,38.7184969],[-8.8775671,38.7224735],[-8.8782869,38.7257166],[-8.8791189,38.729485],[-8.879898,38.7329956],[-8.8806295,38.7363274],[-8.8813267,38.7394842],[-8.8819986,38.7425242],[-8.8827289,38.7458127],[-8.8833533,38.7486324],[-8.8839719,38.7514487],[-8.8845598,38.7540929],[-8.8851524,38.7567981],[-8.8857548,38.7595229],[-8.8857718,38.7623536],[-8.8857974,38.7653628],[-8.8858155,38.768289],[-8.8858328,38.7713327],[-8.8858552,38.7748463],[-8.8858789,38.7782256],[-8.8859049,38.782025],[-8.8859228,38.7856616],[-8.8859423,38.7892132],[-8.8859678,38.7927787],[-8.8859803,38.7963866],[-8.8860094,38.7998428],[-8.886026,38.8031132],[-8.8856752,38.806187],[-8.8852771,38.8097182],[-8.8848739,38.8133161],[-8.8844647,38.8168989],[-8.8841179,38.8199362],[-8.8837059,38.823523],[-8.8833168,38.8269703],[-8.8829017,38.8306041],[-8.8825109,38.8340246],[-8.8821077,38.8375837],[-8.8817141,38.8410152],[-8.8813018,38.844641],[-8.8808386,38.8486379],[-8.8805809,38.8509732],[-8.8802291,38.8540618],[-8.8798812,38.8570963],[-8.8795207,38.8602679],[-8.8791133,38.8638278],[-8.8787485,38.86703],[-8.8783305,38.8706523],[-8.8779202,38.8742324],[-8.8775264,38.877688],[-8.8771407,38.8810139],[-8.876751,38.8844589],[-8.8763749,38.8877579],[-8.8759855,38.891119],[-8.8765015,38.8950115],[-8.8769864,38.8986786],[-8.8774827,38.90239],[-8.8779602,38.9059929],[-8.8783624,38.9090614],[-8.8786633,38.911351],[-8.8790995,38.9146274],[-8.8795591,38.9180716],[-8.8799768,38.9212177],[-8.8804193,38.9245499],[-8.8808711,38.9279485],[-8.8813033,38.9311999],[-8.8818149,38.9350768],[-8.8823095,38.938788],[-8.8826555,38.9414168],[-8.8830231,38.9441782],[-8.8835181,38.9479267],[-8.8839665,38.9512939],[-8.8843459,38.9541695],[-8.8847683,38.9573642],[-8.8851799,38.9605332],[-8.8856451,38.9639381],[-8.8861255,38.9675591],[-8.8865996,38.9711471],[-8.8870711,38.9746958],[-8.8875036,38.9779324],[-8.88798,38.9815202],[-8.8884644,38.9851616],[-8.8889282,38.9885969],[-8.8893836,38.9920748],[-8.8898374,38.995496],[-8.8903096,38.9990614],[-8.8907633,39.0025289],[-8.8912515,39.0061224],[-8.8916982,39.0095067],[-8.8922151,39.0133859],[-8.8945664,39.0168036],[-8.8968269,39.0200244],[-8.899235,39.0234641],[-8.9021389,39.0276496],[-8.905907,39.0330294],[-8.907892,39.0358597],[-8.9098958,39.0387244]]",144570032.0,20176781,17294934,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-352.09614286311546,-13.703292505091822,353.0988766266697,-7.194122493777659,1.0027337635542608,-20.89741499886948,0.5102133888740099,0.5097978666891549,0.5102133888740099,0.9968216511015704,-9.41435626801807,0.9999259162565582,-7.786725869629507,22.183190820609127,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144577960:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pereiros - Penela,REN,1.0,22.297760271593983,LINE:005872,BUS:JUNCTION:220:03672,BUS:OSM:way:144584580:220,"[[-8.4167295,40.1634834],[-8.4146006,40.1622632],[-8.4142155,40.1606055],[-8.4151642,40.1586726],[-8.4158632,40.1572135],[-8.4174581,40.1537893],[-8.4185294,40.1515552],[-8.4202483,40.1479499],[-8.4210877,40.1462014],[-8.4223399,40.1436021],[-8.4231399,40.1419611],[-8.4228589,40.1389454],[-8.4226476,40.1369476],[-8.4222771,40.133256],[-8.4220067,40.1305613],[-8.4216201,40.1267078],[-8.4212679,40.1231975],[-8.4210107,40.1208515],[-8.4208366,40.1190473],[-8.4203646,40.1145051],[-8.4201983,40.1128448],[-8.4199073,40.1098602],[-8.4196213,40.1073514],[-8.4186432,40.1055549],[-8.4171664,40.1028424],[-8.4156387,40.1000361],[-8.4140997,40.0972091],[-8.4120164,40.093382],[-8.4101119,40.0898622],[-8.4084404,40.0868202],[-8.4066047,40.0834308],[-8.4047871,40.0800781],[-8.4025366,40.075923],[-8.401986,40.0748423],[-8.4015167,40.0712954],[-8.4009361,40.0669346],[-8.4006276,40.0645636],[-8.399809,40.0582728],[-8.399195,40.0536832],[-8.3984808,40.0480647],[-8.3976707,40.0406697],[-8.3986303,40.0366088],[-8.4026042,40.0310002],[-8.4042438,40.028547],[-8.4049918,40.0267761],[-8.4029246,40.0221774],[-8.3951398,40.0186308],[-8.3919805,40.0141651],[-8.3913159,40.0116594],[-8.3899362,40.0063697],[-8.3887345,40.0018024],[-8.3880617,39.9994162],[-8.3871057,39.9955169],[-8.3870224,39.9936401],[-8.3869806,39.992172],[-8.3868709,39.988314],[-8.3867776,39.9850334],[-8.3878638,39.9831013],[-8.3891444,39.9804556],[-8.3903826,39.9780324],[-8.3913653,39.974435]]",144577960.0,20176648,17301553,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,28.955403026381553,-12.479524322070672,-28.937805882229544,8.886534940800445,0.0175971441520097,-3.592989381270227,0.0829051068740712,0.0795262479346748,0.0829051068740712,0.99807279234357,-1.4819359589758905,0.9989435479941604,-1.7116642779737286,6.007616440150093,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144577973:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pereiros - Penela,REN,1.0,0.2753400062603277,LINE:005874,BUS:JUNCTION:220:03672,BUS:OSM:way:144545398:220,"[[-8.4167295,40.1634834],[-8.4189658,40.1640901],[-8.41978,40.1643182]]",144577973.0,20176648,17301553,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-12.261827287182046,5.278650396143479,12.26186805323047,-5.324235261582315,4.0766048424956125e-05,-0.045584865438836,0.0351017283849005,0.0351495980264777,0.0351495980264777,0.99807279234357,-1.4819359589758905,0.99806697600946,-1.48072310005999,2.5470723207592587,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144584534:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Vila Chã - Tábua 2,REN,1.0,27.80832964580389,LINE:005875,BUS:OSM:way:144584585:220,BUS:OSM:way:137667702:220,"[[-8.0117196,40.3309128],[-8.0095124,40.3301404],[-8.0078043,40.3303908],[-8.0043982,40.3309053],[-8.0015863,40.3313301],[-7.9973028,40.3319306],[-7.9929357,40.3325708],[-7.9858646,40.3336076],[-7.9826891,40.3340731],[-7.9743614,40.3352941],[-7.9685886,40.3361404],[-7.9664763,40.33741],[-7.9615961,40.3403431],[-7.9570329,40.3430659],[-7.9543576,40.3446691],[-7.950098,40.3472099],[-7.9458833,40.3497244],[-7.9430397,40.3514255],[-7.9370291,40.355029],[-7.9308962,40.3586776],[-7.9267591,40.3611482],[-7.9238487,40.3628861],[-7.918819,40.3644646],[-7.9165826,40.3651687],[-7.9136903,40.3660792],[-7.9100371,40.3665378],[-7.9063793,40.3669969],[-7.9007693,40.3677011],[-7.8975655,40.3681032],[-7.8937809,40.3685783],[-7.8910928,40.3689157],[-7.8885478,40.3694984],[-7.8845663,40.3704101],[-7.8815509,40.3711005],[-7.8769636,40.3721508],[-7.8722368,40.3732331],[-7.8666669,40.3745083],[-7.862022,40.3755718],[-7.8591658,40.3762257],[-7.8559095,40.3769798],[-7.849274,40.3784875],[-7.8445183,40.379568],[-7.8411265,40.3803387],[-7.837296,40.381209],[-7.83334,40.3821078],[-7.8294785,40.3829852],[-7.8247723,40.3840705],[-7.8208271,40.3849689],[-7.8123025,40.3869468],[-7.8088612,40.3877333],[-7.8054667,40.3884953],[-7.8020515,40.3892749],[-7.7982903,40.3921606],[-7.7931251,40.3961231],[-7.7906605,40.3979955],[-7.7855522,40.4019235],[-7.7822105,40.4044616],[-7.7787976,40.4070934],[-7.7741391,40.4106586],[-7.7714777,40.4126983],[-7.7683711,40.4150791],[-7.7649452,40.417709],[-7.7625517,40.4204004],[-7.7602745,40.4229588],[-7.7573337,40.4262947],[-7.7551986,40.4286979],[-7.7530565,40.431109],[-7.7509264,40.4335066],[-7.7464261,40.4385716],[-7.7436018,40.44175],[-7.7413047,40.4443351],[-7.7390016,40.4470979],[-7.7381964,40.4478823]]",144584534.0,20176632,17302003,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-126.02375151528608,19.76198734838055,126.39996482109125,-21.730333799814087,0.376213305805166,-1.9683464514335327,0.3347681456818309,0.3367474834072614,0.3367474834072614,0.9999999999999998,-0.0035627127508972,0.9995031700273632,1.2085734983430052,24.40199155125083,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144584545:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Vila Chã - Tábua 1,REN,1.0,27.79560360809773,LINE:005876,BUS:OSM:way:144584585:220,BUS:OSM:way:137667702:220,"[[-8.0117196,40.3309128],[-8.0100532,40.3305156],[-8.0078647,40.3308357],[-8.003302,40.3315031],[-7.9994054,40.3320838],[-7.9949948,40.3327182],[-7.9928189,40.3330483],[-7.9865273,40.3339566],[-7.9833535,40.3344208],[-7.9781246,40.3351856],[-7.974256,40.3357514],[-7.968833,40.3365446],[-7.9665909,40.3378892],[-7.9618471,40.340734],[-7.9581774,40.3429346],[-7.9562509,40.3440898],[-7.9541225,40.345366],[-7.9490584,40.3483943],[-7.9458823,40.3502816],[-7.9429527,40.3520349],[-7.9378353,40.3550911],[-7.9365187,40.3558753],[-7.9314113,40.3589175],[-7.9275851,40.3612334],[-7.9241222,40.3632803],[-7.919784,40.3658752],[-7.9159748,40.3665554],[-7.9104027,40.3675504],[-7.9043283,40.3686351],[-7.8987649,40.3696293],[-7.8939965,40.3704814],[-7.8895313,40.3712794],[-7.8840146,40.3722652],[-7.8801192,40.3729612],[-7.8761702,40.3736669],[-7.8714907,40.3745016],[-7.8670843,40.3752876],[-7.8630338,40.3760101],[-7.8590474,40.3767211],[-7.8541369,40.3778486],[-7.8481949,40.3791887],[-7.8439261,40.3801514],[-7.8388614,40.3812936],[-7.83446,40.3823345],[-7.8297059,40.3834183],[-7.824454,40.3845879],[-7.8208258,40.385396],[-7.8123482,40.3873933],[-7.8084982,40.3882725],[-7.8053435,40.388993],[-7.8024035,40.389652],[-7.8009367,40.3907677],[-7.796438,40.3942186],[-7.7926897,40.3970877],[-7.7908392,40.3985041],[-7.7864492,40.4018845],[-7.7834915,40.404136],[-7.7817096,40.4055017],[-7.7782942,40.4081193],[-7.7741597,40.411288],[-7.7716345,40.4132231],[-7.7689684,40.4152663],[-7.7654037,40.4179871],[-7.7631761,40.4206455],[-7.7605369,40.4238031],[-7.7577499,40.4271522],[-7.7550201,40.4304067],[-7.7523128,40.4336342],[-7.748965,40.4376251],[-7.7469919,40.4400091],[-7.7449682,40.4424147],[-7.7419882,40.4455146],[-7.7397955,40.4477699],[-7.7388131,40.4484272]]",144584545.0,20176631,17302004,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-126.08145067650108,19.773164270618153,126.45783622914016,-21.738155984004617,0.3763855526390784,-1.9649917133864605,0.3349222827285017,0.3369007149291942,0.3369007149291942,0.9999999999999998,-0.0035627127508972,0.9995031700273632,1.2085734983430052,24.413095284724225,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144584548:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Penela - Zêzere 1&2,REN,2.0,48.74850721363482,LINE:005877,BUS:OSM:way:144584580:220,BUS:OSM:way:144588414:220,"[[-8.3900325,39.9720466],[-8.3880647,39.9703778],[-8.386236,39.9683117],[-8.3861217,39.9646259],[-8.3860091,39.9609917],[-8.3858985,39.9574235],[-8.3858186,39.9548372],[-8.3857152,39.9515042],[-8.3856124,39.9481917],[-8.385567,39.9467278],[-8.3854442,39.9427676],[-8.3857474,39.9397158],[-8.3859098,39.9380811],[-8.3863274,39.9338774],[-8.3866213,39.9309189],[-8.3869207,39.9279022],[-8.3870897,39.926199],[-8.3874956,39.9221085],[-8.3878916,39.9182585],[-8.3880868,39.9163606],[-8.388359,39.9134074],[-8.3886699,39.9102866],[-8.3890178,39.9067958],[-8.3893279,39.9036828],[-8.3895654,39.901286],[-8.3898831,39.8980802],[-8.390239,39.8944884],[-8.3904534,39.891997],[-8.3907407,39.8891417],[-8.3909642,39.8862801],[-8.3914276,39.8823455],[-8.3917705,39.8786232],[-8.3921332,39.8751442],[-8.3923332,39.8730435],[-8.3925806,39.8708532],[-8.3928395,39.8677957],[-8.393288,39.8633552],[-8.3932331,39.8619032],[-8.3930548,39.8590729],[-8.3927417,39.8533095],[-8.3925465,39.8501597],[-8.392382,39.8472177],[-8.3922121,39.8441775],[-8.3920615,39.841724],[-8.3917635,39.8371257],[-8.3916898,39.8357974],[-8.39154,39.832155],[-8.3912941,39.8281856],[-8.3911269,39.8254893],[-8.3909782,39.8226785],[-8.3908469,39.820278],[-8.3906221,39.8166557],[-8.3905057,39.8143343],[-8.3903273,39.8107767],[-8.3900657,39.8069359],[-8.3899537,39.8040709],[-8.3897194,39.8002175],[-8.3895313,39.7972692],[-8.3893028,39.793998],[-8.3890805,39.791875],[-8.3888638,39.7898056],[-8.3884141,39.7856655],[-8.3881457,39.7835029],[-8.3879942,39.7819],[-8.3876041,39.7777747],[-8.3872251,39.7743083],[-8.3869728,39.7724169],[-8.3867672,39.7701206],[-8.3862002,39.7654334],[-8.3859767,39.7633435],[-8.3856585,39.760367],[-8.3853653,39.7576235],[-8.3848483,39.7530002],[-8.3844876,39.7495754],[-8.3842052,39.7473383],[-8.3838552,39.7438355],[-8.3835727,39.741456],[-8.3833351,39.7386289],[-8.3829056,39.735336],[-8.3827211,39.7336036],[-8.3822427,39.7289907],[-8.3819252,39.7262608],[-8.381585,39.7231429],[-8.3813495,39.7204338],[-8.3808334,39.7157291],[-8.380551,39.7131554],[-8.3802854,39.7107338],[-8.3798957,39.7071726],[-8.3794869,39.7034372],[-8.3790176,39.6992202],[-8.3785873,39.6952168],[-8.3790821,39.6919297],[-8.3798293,39.6875093],[-8.3801566,39.6853405],[-8.3811592,39.679284],[-8.3817664,39.6757214],[-8.382109,39.673592],[-8.3827153,39.669824],[-8.3831589,39.6669315],[-8.3838045,39.6630537],[-8.3843434,39.6595161],[-8.3849371,39.6559463],[-8.3856641,39.6515743],[-8.3861016,39.648943],[-8.3846886,39.6456508],[-8.3828423,39.6412855],[-8.3821883,39.6397991],[-8.3810942,39.6373127],[-8.3797485,39.6341452],[-8.3788107,39.6319585],[-8.3772092,39.6281981],[-8.3759875,39.6253753],[-8.3747994,39.622606],[-8.3736556,39.6199287],[-8.3722014,39.6165503],[-8.371077,39.6139239],[-8.3696752,39.6106496],[-8.3684711,39.6078369],[-8.3669975,39.6043944],[-8.3660277,39.6021288],[-8.3647761,39.5992047],[-8.363477,39.5961697],[-8.3623239,39.5934756],[-8.3610677,39.5905403],[-8.3598326,39.5876538],[-8.3583773,39.5842525],[-8.3569642,39.5809496],[-8.3557208,39.5780411],[-8.3530621,39.5748185],[-8.3511417,39.5725507],[-8.3482957,39.5691293],[-8.3464417,39.5668777],[-8.3434836,39.5632479],[-8.3412329,39.5606189],[-8.3396857,39.5587541],[-8.3370472,39.5555565],[-8.3352671,39.5534172],[-8.3327633,39.5503218],[-8.3317901,39.5493766],[-8.3304958,39.5481484],[-8.328089,39.5458733]]",144584548.0,20176644;20176645,17301556;17301557,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,334.7842553786264,-42.50480836255113,-332.49788235447204,42.5325545884778,2.2863730241543863,0.0277462259266698,0.8865701813585423,0.8811678811819149,0.8865701813585423,0.9989435479941604,-1.7116642779737286,0.9983236467499496,-4.513173093061707,32.122108020237036,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144584562:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pereiros - Tábua 1&2,REN,2.0,0.1095148701469996,LINE:005880,BUS:JUNCTION:220:03662,BUS:OSM:way:144584585:220,"[[-8.0144542,40.330522],[-8.0140636,40.3314608]]",144584562.0,20176573;20176650,17301551;17301552,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-221.25981422336883,22.269535819009484,221.26205217030864,-22.290224905673178,0.0022379469398003,-0.0206890866636904,0.5835917418373421,0.5836013740158441,0.5836013740158441,0.9999971708564528,-0.0077081081068056,0.9999999999999998,-0.0035627127508972,21.144977319414643,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144584565:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Penela - Tábua 1&2,REN,2.0,66.06166165062129,LINE:005881,BUS:OSM:way:144584580:220,BUS:OSM:way:144584585:220,"[[-8.3897972,39.972358],[-8.3865659,39.9710713],[-8.3842135,39.9713267],[-8.3797941,39.9718066],[-8.3770852,39.9718147],[-8.3738379,39.9718228],[-8.371255,39.9704993],[-8.3649497,39.9672393],[-8.3618659,39.9656554],[-8.3570055,39.9656914],[-8.3514439,39.9657325],[-8.3478203,39.9657372],[-8.3401788,39.9657816],[-8.336087,39.9658055],[-8.3323172,39.9658098],[-8.3257981,39.9658439],[-8.3243163,39.9658516],[-8.3218083,39.9658647],[-8.3164881,39.9640491],[-8.3134365,39.962962],[-8.3054789,39.9625926],[-8.3020347,39.9624327],[-8.299838,39.9623307],[-8.2959043,39.9621481],[-8.2902735,39.9618618],[-8.2864709,39.9606414],[-8.2778445,39.9576709],[-8.2713454,39.9574618],[-8.2670646,39.957324],[-8.2634731,39.9572084],[-8.2597899,39.9570624],[-8.2509001,39.9567628],[-8.2483269,39.9566761],[-8.2460828,39.9566157],[-8.2429382,39.9565112],[-8.2405816,39.9564329],[-8.2368971,39.9563105],[-8.2326221,39.9561685],[-8.2280973,39.9560182],[-8.2225986,39.9558355],[-8.2189655,39.9557148],[-8.2152367,39.9556098],[-8.2123823,39.9567127],[-8.2070055,39.9587882],[-8.2027879,39.9604163],[-8.197563,39.962433],[-8.1924991,39.9643853],[-8.1871966,39.9664295],[-8.1835646,39.9678423],[-8.1792149,39.9695219],[-8.1746167,39.9712975],[-8.1705543,39.9728661],[-8.1670746,39.9742097],[-8.1638544,39.9754531],[-8.1569887,39.9768719],[-8.1510088,39.9781076],[-8.1462,39.9791012],[-8.1414368,39.9800855],[-8.1386456,39.9822265],[-8.1358319,39.9842504],[-8.1331981,39.9862073],[-8.1297827,39.988745],[-8.1245141,39.9926595],[-8.1232466,39.9958771],[-8.1222025,39.9985273],[-8.1211915,40.0011724],[-8.1201994,40.0037849],[-8.1185029,40.0079489],[-8.1174136,40.0107192],[-8.1149882,40.0168871],[-8.112293,40.0207963],[-8.1099227,40.0242342],[-8.1079162,40.0271443],[-8.1061979,40.0296362],[-8.1044708,40.0321408],[-8.101693,40.0361689],[-8.0979132,40.0416495],[-8.0951507,40.0456551],[-8.0920234,40.0501894],[-8.0902505,40.0550618],[-8.0866354,40.0583554],[-8.0858865,40.0605675],[-8.0868071,40.0626277],[-8.0882513,40.0658593],[-8.0877275,40.0680102],[-8.0873482,40.0695676],[-8.0863177,40.0737986],[-8.0856673,40.0764693],[-8.0842541,40.0822708],[-8.0835102,40.0853248],[-8.0806118,40.0881219],[-8.0803685,40.0901879],[-8.0807701,40.091565],[-8.0814372,40.093852],[-8.080064,40.0994874],[-8.0796691,40.1011076],[-8.0785453,40.105719],[-8.0777701,40.1088988],[-8.0772873,40.110886],[-8.0767218,40.1132799],[-8.0753418,40.1189644],[-8.0743847,40.1214752],[-8.0727653,40.1257831],[-8.0677155,40.1291103],[-8.064322,40.1313462],[-8.0617934,40.1330122],[-8.0582559,40.1353428],[-8.0564892,40.1365067],[-8.0509425,40.1401608],[-8.045527,40.1423027],[-8.0418363,40.1437624],[-8.0385646,40.1450584],[-8.0345747,40.1503638],[-8.0326152,40.1529335],[-8.0302749,40.1560228],[-8.0293798,40.1572422],[-8.029628,40.1595891],[-8.0310227,40.1620441],[-8.0317909,40.165008],[-8.0294769,40.1705455],[-8.0290026,40.1717953],[-8.0285943,40.1728714],[-8.0281929,40.173993],[-8.0274183,40.17597],[-8.0264655,40.1786083],[-8.025479,40.1812025],[-8.0264565,40.1875594],[-8.0247826,40.1908153],[-8.0240974,40.1926719],[-8.0234656,40.1940409],[-8.0215977,40.1980886],[-8.0202834,40.2007567],[-8.018706,40.2043639],[-8.0116957,40.2091772],[-8.0096054,40.2105923],[-8.0069923,40.2124064],[-7.9994377,40.2175764],[-7.9974107,40.2216893],[-7.996369,40.2238153],[-7.9946103,40.2275705],[-7.9965214,40.232654],[-7.9978529,40.2362433],[-7.9985494,40.2381209],[-7.999509,40.2396897],[-8.0013795,40.2427475],[-8.003126,40.2456025],[-8.005107,40.2488407],[-8.0068779,40.2517353],[-8.0084336,40.2542833],[-8.0099606,40.2567843],[-8.0093161,40.2598692],[-8.0081232,40.2655788],[-8.0073348,40.2693521],[-8.0067933,40.2719437],[-8.0061403,40.274947],[-8.0055274,40.2779837],[-8.0047659,40.2816259],[-8.0045927,40.2824544],[-8.0039556,40.2855011],[-8.003118,40.2894001],[-8.0023203,40.2933468],[-8.0027512,40.2958355],[-8.0033839,40.2994893],[-8.0042006,40.3042058],[-8.0058467,40.30735],[-8.007436,40.3103676],[-8.0091549,40.3136793],[-8.0105121,40.3162495],[-8.012219,40.3195183],[-8.0124503,40.3224997],[-8.0126249,40.3250003],[-8.0127855,40.3281669],[-8.0130039,40.3316118]]",144584565.0,20176642;20176643,17301558;17301559,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-150.56597874364388,6.9622725601827735,151.19499369071198,-24.555941858751684,0.6290149470681001,-17.593669298568912,0.3959737584486492,0.4019830355447054,0.4019830355447054,0.9989435479941604,-1.7116642779737286,0.9999999999999998,-0.0035627127508972,14.564602737127007,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144586950:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pampilhosa da Serra - Tábua,REN,1.0,11.96710445659228,LINE:005882,BUS:OSM:way:144584585:220,BUS:OSM:way:236290371:220,"[[-8.0135356,40.3319833],[-8.0135028,40.3314255],[-8.0134322,40.3292658],[-8.0133428,40.3265341],[-8.0132213,40.322819],[-8.0131223,40.3197919],[-8.0109253,40.3153657],[-8.0096686,40.3128338],[-8.0081568,40.3098112],[-8.0063237,40.306146],[-8.0051379,40.3023796],[-8.0042709,40.2995729],[-8.0037501,40.2936597],[-8.0052966,40.2902842],[-8.007081,40.2863893],[-8.0086945,40.282946],[-8.0098331,40.2803995],[-8.0110954,40.2776475],[-8.0121011,40.2754697],[-8.0144673,40.2703455],[-8.0150247,40.267558],[-8.015925,40.2634436],[-8.0167968,40.2574125],[-8.0172068,40.2545757],[-8.017431,40.2532416],[-8.015822,40.2484287],[-8.0151701,40.2464787],[-8.0150201,40.2436591],[-8.0148315,40.2401154],[-8.0146351,40.2364235],[-8.014405,40.2320979],[-8.014172,40.2274787],[-8.0141493,40.2272925]]",144586950.0,20176637,17301564,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-137.72959027759313,17.44960324544729,137.92056803004496,-18.090707402414797,0.190977752451829,-0.6411041569675078,0.3643357733276948,0.3650075087667002,0.3650075087667002,0.9999999999999998,-0.0035627127508972,1.0001108973920978,0.5629204193180205,26.44981947584785,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144586950:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Pampilhosa da Serra - Tábua,REN,1.0,14.365682689702885,LINE:005883,BUS:OSM:way:236290371:220,BUS:OSM:way:144586949:220,"[[-8.0141493,40.2272925],[-8.0128234,40.2181846],[-8.0107346,40.21557],[-8.0080092,40.2121583],[-8.0048851,40.2095438],[-7.9968873,40.2029235],[-7.9945564,40.1977615],[-7.9913484,40.1909179],[-7.9868141,40.1851212],[-7.9853872,40.1838483],[-7.9807196,40.1796842],[-7.9760825,40.1755385],[-7.9708565,40.1708658],[-7.966074,40.1665753],[-7.9639566,40.1646756],[-7.9613084,40.162328],[-7.959561,40.158494],[-7.957123,40.1531444],[-7.9523918,40.1458813],[-7.9508741,40.1446595],[-7.9471898,40.1430271],[-7.9429328,40.1424363],[-7.9345297,40.1412008],[-7.9284863,40.1391144],[-7.9208851,40.1364347],[-7.9191685,40.1358295],[-7.9135176,40.133132],[-7.9131561,40.1329753]]",144586950.0,20176637,17301564,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-123.32956627564732,18.09070740241481,123.51452647908718,-19.1759134290914,0.1849602034398714,-1.085206026676591,0.3270833843969314,0.3280247452870192,0.3280247452870192,1.0001108973920978,0.5629204193180205,1.0000000000000002,1.17373225367653,23.76990907876951,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144589055:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Castelo de Bode - Zêzere 1,REN,1.0,0.7011461663190519,LINE:005884,BUS:OSM:way:144588414:220,BUS:OSM:way:1258306512:220,"[[-8.3268868,39.5452056],[-8.3264248,39.5451263],[-8.3255094,39.5447162],[-8.3220273,39.5434148],[-8.3211306,39.5430797],[-8.319399,39.5427651]]",144589055.0,20176679,17299116,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-17.188251646961316,-8.033061112938961,17.1884603899611,7.917663647309619,0.000208742999785,-0.1153974656293419,0.0498742197254094,0.0497448991404523,0.0498742197254094,0.9983236467499496,-4.513173093061707,0.9983666052893816,-4.509359289508302,3.614073893145611,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144589058:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Castelo de Bode - Zêzere 2,REN,1.0,0.7168106424604457,LINE:005886,BUS:OSM:way:144588414:220,BUS:OSM:way:1258306512:220,"[[-8.3269926,39.5449498],[-8.3264155,39.5447593],[-8.3256482,39.5442987],[-8.3217499,39.5430403],[-8.3210936,39.5427905],[-8.3193017,39.5426473]]",144589058.0,20176680,17299115,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-16.812636467876878,-7.860097187380805,16.81284064921307,7.742055869276847,0.0002041813361906,-0.1180413181039581,0.0487871924284323,0.0486549827091178,0.0487871924284323,0.9983236467499496,-4.513173093061707,0.9983666052893816,-4.509359289508302,3.5353037991617673,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144589059:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Castelo de Bode - Zêzere 3,REN,1.0,0.7554006106105148,LINE:005889,BUS:OSM:way:1258306512:220,BUS:OSM:way:144588414:220,"[[-8.3192186,39.5425378],[-8.3213515,39.5425592],[-8.3225164,39.5424607],[-8.3259168,39.5438473],[-8.326524,39.5444788],[-8.3270984,39.544694]]",144589059.0,20176681,17299114,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,15.95394938535496,7.340280483379989,-15.95375563471385,-7.464829271209547,0.0001937506411096,-0.1245487878295579,0.0461625315502435,0.0463018587264564,0.0463018587264564,0.9983666052893816,-4.509359289508302,0.9983236467499496,-4.513173093061707,3.3552071540910493,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144599063:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Falagueira - Estremoz,REN,1.0,88.25165216466647,LINE:005890,BUS:OSM:way:144599061:400,BUS:OSM:way:144601080:400,"[[-7.7419812,39.5286384],[-7.7425739,39.5285351],[-7.7437627,39.527967],[-7.7451785,39.526395],[-7.7467824,39.5245905],[-7.7478217,39.5214894],[-7.7491404,39.5176191],[-7.7505214,39.5134508],[-7.7524401,39.5078876],[-7.7542024,39.504492],[-7.7557978,39.5012255],[-7.7583622,39.4962529],[-7.7606153,39.4918783],[-7.7622916,39.4884243],[-7.7640431,39.4852037],[-7.7657692,39.4817696],[-7.7674309,39.4785316],[-7.7691415,39.4752387],[-7.7707886,39.471908],[-7.7725815,39.4684748],[-7.7742598,39.465158],[-7.775881,39.4618651],[-7.7774415,39.4586799],[-7.7792301,39.4552835],[-7.7809211,39.4519418],[-7.7825688,39.4487017],[-7.7825923,39.4451446],[-7.7826063,39.4422955],[-7.7826045,39.4401237],[-7.7802803,39.437027],[-7.7779886,39.4338334],[-7.7757192,39.4307772],[-7.7733629,39.4274786],[-7.7710109,39.4243254],[-7.7687499,39.4212268],[-7.7664226,39.4180373],[-7.7642001,39.4149912],[-7.7602787,39.4127067],[-7.7580475,39.4094621],[-7.7558255,39.4062017],[-7.7553492,39.4028239],[-7.7530717,39.3996777],[-7.7508738,39.3966414],[-7.7485304,39.3935102],[-7.7456248,39.3894451],[-7.7433778,39.3864045],[-7.7404638,39.3847911],[-7.7368814,39.38281],[-7.7334231,39.3808973],[-7.7297851,39.3788853],[-7.7265918,39.3771192],[-7.7230874,39.3757637],[-7.7192213,39.3742683],[-7.7155869,39.3728625],[-7.7122722,39.3715803],[-7.7085531,39.3701416],[-7.7048276,39.3687004],[-7.7009942,39.3672289],[-7.6984883,39.3662481],[-7.6958381,39.3632925],[-7.6932235,39.3603765],[-7.6907047,39.3575672],[-7.6880678,39.3546106],[-7.684497,39.3506223],[-7.681889,39.3477093],[-7.6814042,39.3442001],[-7.680904,39.3405796],[-7.6804511,39.3370777],[-7.6799689,39.3336126],[-7.6794322,39.3300691],[-7.6790102,39.3266957],[-7.678542,39.3232275],[-7.6781134,39.3201922],[-7.677562,39.3164019],[-7.6771773,39.3135184],[-7.6766236,39.3100394],[-7.6761121,39.3063451],[-7.6752646,39.3032494],[-7.674146,39.2993745],[-7.6732009,39.2961063],[-7.6719717,39.2918514],[-7.669325,39.2886758],[-7.6688022,39.28466],[-7.6685118,39.2816091],[-7.6694749,39.2789557],[-7.6704538,39.2763412],[-7.6736712,39.2737961],[-7.6760808,39.2719591],[-7.6808509,39.2694883],[-7.6842358,39.2677575],[-7.6868465,39.2664036],[-7.6914025,39.264078],[-7.6964626,39.2614948],[-7.6996863,39.2598491],[-7.70325,39.2580298],[-7.706166,39.2565225],[-7.7090145,39.2550868],[-7.7118184,39.2536541],[-7.7165649,39.2521111],[-7.7190234,39.2513012],[-7.7222413,39.2502889],[-7.7266482,39.2488843],[-7.7297981,39.2479019],[-7.732585,39.2469913],[-7.7349703,39.2446625],[-7.736619,39.2430529],[-7.7384188,39.2412189],[-7.7414605,39.2382726],[-7.7441591,39.2356215],[-7.7457719,39.2323345],[-7.7468507,39.2301065],[-7.7482011,39.2273975],[-7.7497879,39.2241687],[-7.7506173,39.2213046],[-7.7514808,39.2184983],[-7.7521781,39.2161965],[-7.7532125,39.2127812],[-7.7543604,39.2090563],[-7.7554394,39.2054039],[-7.756343,39.2024276],[-7.757548,39.1984579],[-7.7585094,39.1952908],[-7.7595051,39.1919933],[-7.7586063,39.1883792],[-7.7576301,39.184721],[-7.7568005,39.1814477],[-7.7559048,39.1779135],[-7.7550919,39.1747061],[-7.754383,39.1719086],[-7.7536157,39.1689617],[-7.754093,39.1656441],[-7.7546176,39.161786],[-7.7550374,39.1584902],[-7.7554981,39.1552466],[-7.7558568,39.152621],[-7.7562168,39.1499287],[-7.7564809,39.1479334],[-7.7568421,39.1453506],[-7.7571974,39.1428094],[-7.7576249,39.1396875],[-7.7580663,39.1364602],[-7.7583603,39.1342513],[-7.7573192,39.1309116],[-7.756064,39.1269602],[-7.7547471,39.1228139],[-7.7537884,39.1197956],[-7.7526635,39.1162537],[-7.7517838,39.113484],[-7.7508115,39.1104221],[-7.7499525,39.1077174],[-7.7495277,39.1063795],[-7.7491188,39.1043396],[-7.7485778,39.10164],[-7.7478385,39.0979515],[-7.7471125,39.094329],[-7.7464706,39.0911255],[-7.7458083,39.0878205],[-7.7451085,39.0843302],[-7.7444854,39.0812226],[-7.7439041,39.0783232],[-7.7434319,39.0759681],[-7.7414551,39.0737666],[-7.7393902,39.071467],[-7.735587,39.0672584],[-7.7336944,39.065164],[-7.7314672,39.0626992],[-7.7292688,39.0602662],[-7.7273368,39.058128],[-7.7255675,39.0561697],[-7.7230489,39.0533821],[-7.7202649,39.0502973],[-7.7179161,39.0476947],[-7.7152965,39.0447919],[-7.7127152,39.0419314],[-7.7104524,39.0394238],[-7.7080926,39.0368085],[-7.7056162,39.034064],[-7.703794,39.0320445],[-7.7021354,39.0301814],[-7.6996758,39.0274836],[-7.6970515,39.0245731],[-7.694493,39.0217278],[-7.692173,39.0191477],[-7.6902093,39.0169639],[-7.6874892,39.0139386],[-7.6855886,39.0118247],[-7.6836639,39.010045],[-7.6818655,39.008382],[-7.6801457,39.0067917],[-7.6782748,39.0050616],[-7.676129,39.0030772],[-7.6735378,39.0006809],[-7.6707258,38.9980803],[-7.6676182,38.9952062],[-7.6669923,38.9928254],[-7.6667659,38.9896656],[-7.6665073,38.9861217],[-7.66474,38.9837538],[-7.6617144,38.9821579],[-7.655002,38.9817964],[-7.6501306,38.9815027],[-7.6461532,38.9805303],[-7.6420279,38.9803423],[-7.6377736,38.9789936],[-7.6333704,38.9775694],[-7.6287165,38.976759],[-7.6253123,38.9753978],[-7.6210369,38.9736681],[-7.6180246,38.9724494],[-7.6142016,38.9709027],[-7.6098595,38.9701866],[-7.6057969,38.9683412],[-7.6021376,38.9666925],[-7.5973592,38.9645394],[-7.5941014,38.9630714],[-7.5904418,38.9614224],[-7.58737,38.9600331],[-7.5844367,38.9576863],[-7.5814703,38.9552821],[-7.5791882,38.9534152],[-7.5760513,38.9509048],[-7.5742703,38.9494677],[-7.5710327,38.9467924],[-7.5678913,38.9441966],[-7.5650438,38.9418306],[-7.5618916,38.939227],[-7.558807,38.9366646],[-7.5557152,38.9341034],[-7.5529245,38.9317916],[-7.5500988,38.9294556],[-7.5474267,38.9272465],[-7.5448931,38.9251518],[-7.5422632,38.9229774],[-7.5385614,38.9198124],[-7.5367787,38.9176139],[-7.5344433,38.9149045],[-7.5308101,38.9122704],[-7.5287068,38.909644],[-7.5261224,38.9046664],[-7.5254478,38.9015253],[-7.5252872,38.8981794],[-7.5264863,38.8943743],[-7.5279199,38.8905702],[-7.5283308,38.8898443]]",144599063.0,20176775,17294940,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,417.381104376834,-42.24683525541549,-414.98476351588545,12.877726133582112,2.3963408609485555,-29.36910912183338,0.6043593941527439,0.5992851485580621,0.6043593941527439,1.0019136599568947,-1.4173333892095066,0.999970122052186,-4.722814741029161,26.27649539794539,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144599064:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Falagueira - Cedillo,REN,1.0,24.661482095675105,LINE:005891,BUS:JUNCTION:400:03862,BUS:OSM:way:84526032:400,"[[-7.7288328,39.5235832],[-7.725156,39.5247812],[-7.7214094,39.5259696],[-7.717988,39.5270072],[-7.7141068,39.5282173],[-7.709637,39.5296109],[-7.7054997,39.5309008],[-7.7002096,39.53255],[-7.6963953,39.5337392],[-7.6913567,39.5352988],[-7.6862673,39.5368742],[-7.6827418,39.5379654],[-7.6796231,39.5389307],[-7.6757399,39.5401327],[-7.6716184,39.5414083],[-7.6678417,39.5425772],[-7.6643958,39.5436438],[-7.6601511,39.5449575],[-7.656346,39.5468506],[-7.6516133,39.549158],[-7.6471661,39.5513459],[-7.6435744,39.5531128],[-7.6408748,39.5544408],[-7.6352934,39.557197],[-7.6328006,39.558457],[-7.6277513,39.5609428],[-7.6238991,39.5627648],[-7.6185264,39.56539],[-7.6134117,39.5679783],[-7.608916,39.5701773],[-7.604451,39.5723845],[-7.6011711,39.5739879],[-7.5983248,39.5753642],[-7.5955163,39.5767144],[-7.5926479,39.5781239],[-7.5885136,39.5801615],[-7.5812536,39.5837736],[-7.577409,39.5856634],[-7.5736346,39.5875266],[-7.5684226,39.5901177],[-7.5640045,39.5921864],[-7.5629563,39.5939262],[-7.5616667,39.596191],[-7.5589836,39.600833],[-7.5564184,39.6052915],[-7.5549922,39.6077702],[-7.5532287,39.6108845],[-7.5519011,39.613167],[-7.5500013,39.6164572],[-7.5475632,39.6206961],[-7.5462987,39.6228552],[-7.5454394,39.6256464],[-7.544439,39.6290759],[-7.5432719,39.6329004],[-7.5425104,39.6353607],[-7.5415014,39.6388025],[-7.540517,39.6421179],[-7.5395396,39.6452357],[-7.5383886,39.6492297],[-7.5362069,39.6544324],[-7.5351203,39.6569904],[-7.5340662,39.6593899],[-7.5321134,39.6639322],[-7.532965,39.6638145]]",144599064.0,20176774,17294941,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-626.6864323568241,111.02668896927474,628.2481167500019,-110.31277813577844,1.5616843931778703,0.7139108334962998,0.916937697180939,0.920670730613418,0.920670730613418,1.001845470830263,-1.407310382802317,1.0,0.0,40.02916220058339,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
