source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:144599065:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Pego - Falagueira,REN,1.0,39.57217033087752,LINE:005892,BUS:OSM:way:144573746:400,BUS:JUNCTION:400:03862,"[[-8.1148119,39.4657078],[-8.1154845,39.4650677],[-8.1162897,39.4621095],[-8.1177686,39.4565668],[-8.118665,39.453207],[-8.1192376,39.4510608],[-8.1177865,39.4478601],[-8.1160194,39.4439366],[-8.1134982,39.4383505],[-8.1118134,39.4346419],[-8.1090849,39.4285876],[-8.1045529,39.4255254],[-8.1007127,39.4229719],[-8.0973573,39.4222559],[-8.0936886,39.4214731],[-8.0897464,39.4206319],[-8.085787,39.4211596],[-8.080469,39.4218639],[-8.0749965,39.4225665],[-8.0700499,39.4232146],[-8.0641743,39.4240141],[-8.0587069,39.4247007],[-8.0545696,39.4252427],[-8.0497868,39.4258694],[-8.0465841,39.4262889],[-8.0412398,39.4269891],[-8.0361567,39.427671],[-8.0302536,39.4284233],[-8.025502,39.4290727],[-8.0178952,39.4300485],[-8.0116134,39.4308566],[-8.0053503,39.4316742],[-7.9976432,39.4326816],[-7.9915708,39.4334754],[-7.9862047,39.4341768],[-7.9818534,39.4347455],[-7.9766024,39.4354319],[-7.9746445,39.4357122],[-7.9708841,39.4368621],[-7.9661635,39.4383122],[-7.9567099,39.4412016],[-7.9486517,39.4436909],[-7.9397722,39.4463594],[-7.9371636,39.4472041],[-7.9321396,39.4487039],[-7.9281633,39.4499373],[-7.9229864,39.4515347],[-7.9193966,39.4526127],[-7.9150204,39.4539489],[-7.911059,39.4551563],[-7.9061035,39.456668],[-7.9020091,39.4579171],[-7.8970823,39.45942],[-7.8930194,39.4611023],[-7.8875056,39.4633871],[-7.8820203,39.4656601],[-7.876097,39.4681144],[-7.8713436,39.4700603],[-7.8666221,39.4720049],[-7.8600755,39.4747012],[-7.8551097,39.4767464],[-7.8505463,39.4786258],[-7.8482222,39.4795829],[-7.8431444,39.4816741],[-7.8354409,39.4848484],[-7.8330387,39.4858383],[-7.825696,39.4888637],[-7.8209979,39.4907994],[-7.8172392,39.4923481],[-7.8128426,39.4941595],[-7.8087014,39.4958656],[-7.8045116,39.4975917],[-7.7992196,39.4997718],[-7.7941757,39.5018497],[-7.789451,39.5037961],[-7.7861535,39.5051544],[-7.7834214,39.5062917],[-7.780176,39.5076426],[-7.7787777,39.5080765],[-7.7753028,39.5091548],[-7.7708666,39.5105314],[-7.7663899,39.5119205],[-7.7623556,39.5131724],[-7.7572736,39.5147493],[-7.7526998,39.5161685],[-7.7498444,39.5170767],[-7.7469236,39.5179779],[-7.7416504,39.5195941],[-7.7374417,39.5209026],[-7.7332178,39.5222268],[-7.7288328,39.5235832]]",144599065.0,20176721,17298187,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-449.733412994468,9.522660663103762,450.9868605573336,-20.901688691171376,1.253447562865574,-11.379028028067614,0.6492786254659778,0.6504418313094109,0.6504418313094109,1.000001758722467,-3.0054313312929253,1.001845470830263,-1.407310382802317,28.280079622148303,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144599068:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Falagueira - Pego & Cedillo,REN,2.0,1.2172909967446786,LINE:005893,BUS:JUNCTION:400:03862,BUS:OSM:way:144599061:400,"[[-7.7288328,39.5235832],[-7.7297191,39.5252598],[-7.7311535,39.527189],[-7.7334792,39.5286449],[-7.7363946,39.5291418],[-7.7393752,39.5291952]]",144599068.0,20176721;20176774,17294941;17298187,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,175.69957179948798,-90.12500027753366,-175.6958897296615,88.68779022120819,0.0036820698264818,-1.437210056325469,0.2844927220618937,0.2835296305709023,0.2844927220618937,1.001845470830263,-1.407310382802317,1.0019136599568947,-1.4173333892095066,6.184624392649864,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144608820:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Santarém 1&2,REN,2.0,34.22436792655126,LINE:005894,BUS:OSM:way:144596347:220,BUS:JUNCTION:220:03682,"[[-8.7300569,39.24494],[-8.7319126,39.244245],[-8.7333397,39.2428257],[-8.7335063,39.2410618],[-8.7322853,39.2379119],[-8.7309922,39.2340209],[-8.731751,39.2319303],[-8.7342623,39.2298122],[-8.7373639,39.2271598],[-8.7415534,39.2234707],[-8.7451503,39.2203231],[-8.7472216,39.2184885],[-8.7498172,39.2162271],[-8.7520215,39.2143459],[-8.7547213,39.21197],[-8.7567053,39.2102435],[-8.7595163,39.2077971],[-8.7618951,39.2056639],[-8.7650002,39.2029772],[-8.7684956,39.1999186],[-8.7715412,39.197235],[-8.7737702,39.1952933],[-8.7761638,39.1932082],[-8.7780486,39.1915296],[-8.7804202,39.1894713],[-8.7834222,39.1868659],[-8.7854471,39.1850591],[-8.7885517,39.1823571],[-8.7905948,39.1805383],[-8.7934501,39.178062],[-8.7955113,39.1762743],[-8.7983954,39.1737729],[-8.801054,39.1714669],[-8.8037122,39.1691612],[-8.8072222,39.1651208],[-8.811411,39.1601036],[-8.8148266,39.1560614],[-8.8183094,39.1518809],[-8.8212001,39.1484109],[-8.8234826,39.1456709],[-8.8273547,39.1410224],[-8.8299634,39.1378735],[-8.8327175,39.1345608],[-8.8349712,39.1318778],[-8.8369681,39.129495],[-8.8385982,39.1275499],[-8.8401543,39.1256538],[-8.8423053,39.1231748],[-8.8438082,39.1214013],[-8.8461914,39.1185092],[-8.8478617,39.1164348],[-8.8499463,39.113959],[-8.8521985,39.1112236],[-8.856719,39.1058787],[-8.8581059,39.1042676],[-8.8665274,39.1001826],[-8.8694143,39.094523],[-8.8720638,39.0929279],[-8.875056,39.0911263],[-8.8773451,39.0897319],[-8.8800133,39.08818],[-8.8829319,39.0864117],[-8.886931,39.0839226],[-8.8901861,39.081974],[-8.8951348,39.0789855],[-8.8965434,39.0781348],[-8.8999592,39.0768448],[-8.9041555,39.0753382],[-8.9116203,39.0736938],[-8.9143943,39.0722307],[-8.9163221,39.0705683],[-8.9190345,39.0683063],[-8.9206222,39.0651604],[-8.921766,39.0628855],[-8.9251064,39.0589105],[-8.9273766,39.0561516],[-8.9290662,39.0541906],[-8.9318554,39.0508658],[-8.9352041,39.046874],[-8.9386062,39.042784],[-8.9405335,39.0404967],[-8.9404416,39.0371848],[-8.9403385,39.0334662],[-8.9393653,39.0296349],[-8.9393445,39.0252932],[-8.941932,39.0216228],[-8.9446168,39.0177832],[-8.9456954,39.0162408],[-8.9462957,39.0152922],[-8.9464518,39.0121923],[-8.9500271,39.0088705],[-8.9522703,39.0084452],[-8.9553206,39.008794]]",144608820.0,20176672;20176673,17299122;17299123,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,225.92742665202672,-8.942563078567265,-225.20162326708308,2.754795046333448,0.7258033849436458,-6.187768032233817,0.5949236202519496,0.594148957334037,0.5949236202519496,0.9973885403054172,-7.715495102730073,0.994776139176447,-9.03290370521051,21.555203632317017,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144616553:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Rio Maior - Alto de Mira,REN,1.0,0.2046347365843357,LINE:005895,BUS:JUNCTION:400:03864,BUS:JUNCTION:400:03865,"[[-9.1404976,38.9011562],[-9.140832,38.9020692],[-9.1409808,38.9029526]]",144616553.0,20176733,17298175,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-243.36086929529563,53.46587786863461,243.36287126552193,-53.56825985742554,0.0020019702263027,-0.1023819887909311,0.3611483210488817,0.361186425265056,0.361186425265056,0.995819263350086,-8.544920966724119,0.9958098937873526,-8.54032618854757,15.70375762021983,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144616553:400:1,OpenStreetMap,DIRECT_OSM,400,overhead,,Rio Maior - Alto de Mira,REN,1.0,51.59919587361776,LINE:005896,BUS:JUNCTION:400:03865,BUS:OSM:way:131715746:400,"[[-9.1409808,38.9029526],[-9.1419601,38.9087678],[-9.1425496,38.9122285],[-9.143961,38.913551],[-9.1450285,38.9145513],[-9.1454088,38.919252],[-9.1456924,38.9226803],[-9.146035,38.9268206],[-9.1462939,38.9299498],[-9.1465418,38.9329468],[-9.146727,38.9369385],[-9.14389,38.9438197],[-9.1425913,38.946897],[-9.1403218,38.9522746],[-9.1387796,38.9559069],[-9.1378431,38.9581472],[-9.1362932,38.9617499],[-9.1341504,38.966839],[-9.1329472,38.9696963],[-9.1315696,38.9729677],[-9.1300862,38.9764903],[-9.128912,38.9792783],[-9.1276699,38.9821681],[-9.1258192,38.9866131],[-9.1247628,38.9891296],[-9.1244406,38.991823],[-9.1241293,38.9944937],[-9.1232799,39.0015705],[-9.1230532,39.0033537],[-9.1226036,39.0074866],[-9.121906,39.0132745],[-9.1216654,39.0152701],[-9.1213936,39.0175249],[-9.1207084,39.0232093],[-9.1203817,39.0258817],[-9.1199613,39.0275667],[-9.119212,39.0302738],[-9.1181711,39.0341819],[-9.1174727,39.036804],[-9.1164253,39.0407731],[-9.1154078,39.0446286],[-9.1148771,39.0466394],[-9.1138646,39.0506436],[-9.1129613,39.054041],[-9.1124209,39.0560736],[-9.1117467,39.0586091],[-9.1110038,39.0614032],[-9.1093934,39.0674033],[-9.1089044,39.0692583],[-9.1077349,39.0736954],[-9.1072955,39.0768655],[-9.1067248,39.0809819],[-9.1064059,39.0832824],[-9.1054543,39.0901408],[-9.1049585,39.093754],[-9.104631,39.09614],[-9.1038778,39.1015716],[-9.1034923,39.1044357],[-9.1031994,39.106568],[-9.1026863,39.110304],[-9.1023037,39.1130819],[-9.1018696,39.1162331],[-9.1014714,39.1191237],[-9.1008963,39.1232977],[-9.1005634,39.1257139],[-9.1001202,39.1289306],[-9.0996516,39.1323316],[-9.0989974,39.1370792],[-9.098454,39.1411821],[-9.098077,39.144028],[-9.0974839,39.1479927],[-9.0971329,39.1555567],[-9.0968959,39.1610422],[-9.0966843,39.1659919],[-9.0965108,39.1700509],[-9.0962153,39.176609],[-9.0960688,39.1798609],[-9.0957462,39.1870209],[-9.0956549,39.1890469],[-9.095481,39.1941291],[-9.0953837,39.1969725],[-9.095196,39.2024578],[-9.0950787,39.2058859],[-9.0949547,39.209495],[-9.0948039,39.2138834],[-9.0946994,39.2169243],[-9.0945569,39.2202357],[-9.0944187,39.223838],[-9.0943202,39.2271135],[-9.0941698,39.2313857],[-9.0941179,39.2338429],[-9.093337,39.2358686],[-9.0923089,39.2386791],[-9.0911582,39.2418078],[-9.0893478,39.2467299],[-9.0882338,39.2497585],[-9.0869398,39.2532763],[-9.0857995,39.2563761],[-9.0840981,39.2610008],[-9.0806153,39.2645164],[-9.0772261,39.2679374],[-9.0741176,39.2710748],[-9.0713738,39.27383],[-9.0680761,39.2771642],[-9.0661275,39.2791344],[-9.0638074,39.2814801],[-9.0608947,39.2844404],[-9.0588787,39.2864695],[-9.0553301,39.2900412],[-9.053097,39.2922964],[-9.0502766,39.2951447],[-9.0445661,39.3009113],[-9.0425167,39.3029807],[-9.0375046,39.3081351],[-9.0359473,39.3097009],[-9.0334713,39.3121904],[-9.0299196,39.3157613],[-9.0271023,39.3185937],[-9.0247298,39.3209788],[-9.0215543,39.324171],[-9.0191086,39.3266296],[-9.0153239,39.3304339],[-9.0126928,39.3330785],[-9.0107713,39.3350185],[-9.0071982,39.3370135],[-9.0043018,39.3372122],[-9.0032433,39.3371484]]",144616553.0,20176733,17298175,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-458.53030017956786,41.15266113311587,460.2657417098459,-54.65693205963201,1.735441530278024,-13.504270926516142,0.6672876314379924,0.6719266159453073,0.6719266159453073,0.9958098937873526,-8.54032618854757,0.9956505893632284,-6.377109665727566,29.214200693274233,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144620574:400:1,OpenStreetMap,DIRECT_OSM,400,overhead,,Rio Maior - Alto de Mira,REN,1.0,2.490084027674882,LINE:005898,BUS:JUNCTION:400:03865,BUS:JUNCTION:400:03867,"[[-9.1409808,38.9029526],[-9.1412957,38.9028999],[-9.1420932,38.9027214],[-9.1454795,38.9020125],[-9.1472359,38.9014343],[-9.150123,38.9002806],[-9.1517544,38.8996677],[-9.1560122,38.8980679],[-9.1614024,38.8950523],[-9.1639778,38.8931634],[-9.1658174,38.89216]]",144620574.0,20176733,17298175,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,215.16742891387065,12.41559872356612,-215.14919600975617,-13.722490304234224,0.0182329041144839,-1.306891580668104,0.3123929836570933,0.312523864819844,0.312523864819844,0.9958098937873526,-8.54032618854757,0.9956747567013996,-8.588407341366896,13.587994122601918,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144627242:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Sines - Palmela,REN,1.0,96.04494170593571,LINE:005899,BUS:JUNCTION:400:03868,BUS:OSM:way:129055610:400,"[[-8.761254,37.9969725],[-8.7609341,37.9966482],[-8.7598426,37.9970867],[-8.7583201,37.9980679],[-8.7549772,38.000164],[-8.7528054,38.0016372],[-8.7488671,38.0042594],[-8.7453439,38.0066092],[-8.742505,38.0084992],[-8.7396392,38.010407],[-8.7369865,38.0121728],[-8.7339898,38.0141677],[-8.7312583,38.0159859],[-8.7270075,38.0188154],[-8.7229185,38.0215149],[-8.7204419,38.0231855],[-8.7168167,38.0256123],[-8.714732,38.0269967],[-8.7111979,38.0293437],[-8.7073397,38.0319057],[-8.7052695,38.0332776],[-8.702632,38.0350254],[-8.6991931,38.037306],[-8.6961151,38.0393439],[-8.6925357,38.0417453],[-8.6899326,38.0434618],[-8.6876428,38.0449717],[-8.684614,38.0474116],[-8.679953,38.0511662],[-8.6773106,38.0532941],[-8.6733909,38.0564507],[-8.6706168,38.0586845],[-8.6673599,38.061307],[-8.6642305,38.0638269],[-8.6618541,38.0657403],[-8.6585462,38.0684067],[-8.6560738,38.0703995],[-8.6534076,38.072487],[-8.650329,38.0749604],[-8.646937,38.0777501],[-8.6434736,38.0805383],[-8.6404235,38.0829716],[-8.6373225,38.0854823],[-8.635388,38.0870567],[-8.6318754,38.0898517],[-8.6285508,38.0922538],[-8.6255024,38.0944348],[-8.6225038,38.09658],[-8.6189175,38.0991644],[-8.616693,38.1007674],[-8.6135521,38.1030134],[-8.6089597,38.1062971],[-8.6059933,38.1084181],[-8.6034032,38.11027],[-8.6005648,38.1122993],[-8.5977366,38.1143214],[-8.5947441,38.1164608],[-8.5921108,38.1183639],[-8.5889024,38.1206402],[-8.5838423,38.1242603],[-8.5803781,38.1281448],[-8.5783324,38.1304253],[-8.5762061,38.1327955],[-8.5742374,38.1350097],[-8.5706136,38.1390637],[-8.5673685,38.1426825],[-8.5643946,38.146017],[-8.5617006,38.149029],[-8.559548,38.1514355],[-8.5586498,38.1538988],[-8.5578174,38.1562443],[-8.5568725,38.1589069],[-8.555667,38.1622723],[-8.5543725,38.1658725],[-8.5531452,38.1693686],[-8.5518712,38.1729381],[-8.5509104,38.1756554],[-8.5495376,38.1795032],[-8.5484417,38.182632],[-8.5471691,38.1862067],[-8.546102,38.1892039],[-8.5447902,38.1928884],[-8.5433934,38.1968113],[-8.5423307,38.1997959],[-8.5412987,38.2026942],[-8.5401373,38.2059554],[-8.5388407,38.2095965],[-8.5376929,38.2128194],[-8.536537,38.2160649],[-8.5352073,38.2197983],[-8.5340672,38.2229991],[-8.5329709,38.2260768],[-8.5318689,38.2291705],[-8.5305339,38.2329351],[-8.5294337,38.2360062],[-8.5283144,38.239148],[-8.5271261,38.2424832],[-8.5258903,38.2459516],[-8.5245281,38.2497589],[-8.5228449,38.2544629],[-8.521711,38.2576317],[-8.5206734,38.2605313],[-8.5196832,38.2632982],[-8.5183335,38.2670696],[-8.5169147,38.271034],[-8.515492,38.2750088],[-8.5143905,38.2780864],[-8.513235,38.2813143],[-8.5122715,38.2840061],[-8.510783,38.2881641],[-8.5105397,38.2926521],[-8.510316,38.2967763],[-8.510146,38.2999125],[-8.5099532,38.3032675],[-8.5097878,38.3068802],[-8.509543,38.3104034],[-8.5093644,38.3137304],[-8.509116,38.3183563],[-8.508917,38.3220621],[-8.5087114,38.3255781],[-8.5085015,38.3290224],[-8.5082539,38.3330856],[-8.5080475,38.3363434],[-8.507849,38.3398573],[-8.5076394,38.3435664],[-8.5074508,38.3469049],[-8.507246,38.3505289],[-8.5070416,38.3541453],[-8.505854,38.3561991],[-8.5041112,38.359213],[-8.5015066,38.363717],[-8.4998853,38.3665204],[-8.4979909,38.3697834],[-8.497879,38.3734397],[-8.4977876,38.3758821],[-8.4976319,38.3791876],[-8.4975218,38.382723],[-8.497423,38.3858918],[-8.4973244,38.3890564],[-8.4972334,38.3919465],[-8.4971113,38.3958252],[-8.4969922,38.3991223],[-8.496859,38.4028077],[-8.4967306,38.4063623],[-8.4966075,38.4100547],[-8.4965066,38.4130808],[-8.498351,38.4150667],[-8.5010531,38.4180412],[-8.5030048,38.4201407],[-8.5054104,38.4227285],[-8.5083937,38.4259526],[-8.5104712,38.4281976],[-8.5131307,38.4310715],[-8.5156124,38.4337533],[-8.5182108,38.436561],[-8.5208685,38.4394326],[-8.5237591,38.4425557],[-8.5260925,38.4450768],[-8.5290188,38.4482382],[-8.5312569,38.4506561],[-8.5336138,38.4531939],[-8.5357182,38.4554598],[-8.5375901,38.4574752],[-8.5405785,38.4606926],[-8.5428804,38.4631784],[-8.5457508,38.4662781],[-8.5482513,38.4689783],[-8.5505618,38.4714731],[-8.552791,38.4738801],[-8.5550412,38.4763041],[-8.5575266,38.4789839],[-8.5596677,38.4812831],[-8.5625228,38.4843963],[-8.5664231,38.4885614],[-8.5684498,38.4907472],[-8.572344,38.4949681],[-8.5747268,38.4975515],[-8.5769143,38.4999126],[-8.5787988,38.5019451],[-8.5811156,38.5044513],[-8.583766,38.507303],[-8.5862745,38.510009],[-8.5889208,38.5128525],[-8.5910007,38.5150911],[-8.593349,38.517624],[-8.5960619,38.5205448],[-8.5986118,38.5232833],[-8.6011922,38.5260489],[-8.6037794,38.5288474],[-8.6064755,38.5317458],[-8.6091016,38.5345705],[-8.6118421,38.5375356],[-8.614762,38.5406677],[-8.617674,38.5437914],[-8.6197607,38.5460402],[-8.6225663,38.5490536],[-8.6260641,38.5528106],[-8.6285423,38.5554589],[-8.6307419,38.5578325],[-8.6335508,38.5608518],[-8.635471,38.5629133],[-8.6381025,38.5657326],[-8.6402919,38.5680911],[-8.6429647,38.5709361],[-8.6452747,38.5734297],[-8.6475577,38.5758926],[-8.6493411,38.577827],[-8.6527659,38.5794936],[-8.6560063,38.5810737],[-8.6595699,38.5828046],[-8.664237,38.5850775],[-8.6673366,38.586574],[-8.6706102,38.5881621],[-8.6740527,38.5898252],[-8.6764804,38.5910018],[-8.6804611,38.591441],[-8.6841652,38.5918452],[-8.6874009,38.5921972],[-8.6906738,38.5925555],[-8.696707,38.5932053],[-8.7013458,38.5937175],[-8.7061932,38.594235],[-8.7108342,38.5947502],[-8.7156781,38.5952788],[-8.7203041,38.5957835],[-8.7244216,38.5950379],[-8.7284243,38.5943268],[-8.732313,38.5936234],[-8.7371043,38.5927567],[-8.7399702,38.5922481],[-8.7440588,38.5915034],[-8.7479178,38.590808],[-8.7525822,38.5899628],[-8.7564984,38.589251],[-8.7610285,38.5884374],[-8.7652783,38.5876769],[-8.7696047,38.5868944],[-8.7740898,38.5860831],[-8.7795553,38.5850946],[-8.7839109,38.5843092],[-8.7888967,38.5833839],[-8.7930762,38.5826242],[-8.7975988,38.5818021],[-8.8012693,38.5811461],[-8.8055542,38.5803685],[-8.8092959,38.5796952],[-8.8131263,38.5790005],[-8.8170486,38.5782893],[-8.8218304,38.5774221],[-8.8256981,38.5767209],[-8.829378,38.5760626],[-8.833772,38.5752669],[-8.8383099,38.5746397],[-8.8430208,38.574],[-8.8476868,38.5733627],[-8.851579,38.5728371],[-8.8557287,38.5722703],[-8.8567033,38.5722051]]",144627242.0,20176718,17298190,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,170.50642663872932,-22.502427950888524,-170.06946372218417,-30.869604891355884,0.4369629165451556,-53.37203284224441,0.2482517757281963,0.2502997941022285,0.2502997941022285,0.999947730101895,-7.9668654788755715,0.9967451891176812,-9.432396503888556,10.882599743575154,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144632829:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Central de Sines - Sines,REN,2.0,11.305394211417514,LINE:005903,BUS:JUNCTION:150:03415,BUS:OSM:relation:17294973:150,"[[-8.7573064,37.9904792],[-8.7559003,37.988467],[-8.7538478,37.98556],[-8.751972,37.9828911],[-8.7499022,37.9799093],[-8.7493014,37.9767524],[-8.7486769,37.9734712],[-8.7481582,37.9707457],[-8.747594,37.9677811],[-8.7469045,37.9641575],[-8.7475077,37.9614381],[-8.7482685,37.9580081],[-8.7490081,37.9546735],[-8.7497933,37.9511331],[-8.7506397,37.9473167],[-8.751403,37.9437368],[-8.7527081,37.9417761],[-8.7542641,37.9394385],[-8.7559045,37.9369263],[-8.7579271,37.9346609],[-8.7603147,37.9319866],[-8.7623246,37.9297352],[-8.7646683,37.9271099],[-8.7682213,37.9261017],[-8.7722001,37.9249727],[-8.7752561,37.9241055],[-8.7782985,37.9232422],[-8.7815998,37.9229139],[-8.7855501,37.9225211],[-8.7889698,37.9229505],[-8.7923839,37.9233791],[-8.796101,37.9238458],[-8.8001726,37.9262333],[-8.8026367,37.9282356],[-8.8033916,37.9288351]]",144632829.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit industrial interconnect,LN150 CENTRAL DE SINES-SINES DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.06,0.32,10.0,1.124125,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-306.86837201097046,-23.097982367604665,308.35658851703965,29.49183220505554,1.4882165060691932,6.393849837450876,1.2096195103928995,1.2091046325820995,1.2096195103928995,0.9792154370054552,-14.264809272809002,0.986085926719568,-12.820752777897203,53.802713683660606,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:144632829:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Sines - Sines,REN,2.0,11.305394211417514,LINE:005904,BUS:JUNCTION:400:03870,BUS:OSM:relation:17294973:400,"[[-8.7573064,37.9904792],[-8.7559003,37.988467],[-8.7538478,37.98556],[-8.751972,37.9828911],[-8.7499022,37.9799093],[-8.7493014,37.9767524],[-8.7486769,37.9734712],[-8.7481582,37.9707457],[-8.747594,37.9677811],[-8.7469045,37.9641575],[-8.7475077,37.9614381],[-8.7482685,37.9580081],[-8.7490081,37.9546735],[-8.7497933,37.9511331],[-8.7506397,37.9473167],[-8.751403,37.9437368],[-8.7527081,37.9417761],[-8.7542641,37.9394385],[-8.7559045,37.9369263],[-8.7579271,37.9346609],[-8.7603147,37.9319866],[-8.7623246,37.9297352],[-8.7646683,37.9271099],[-8.7682213,37.9261017],[-8.7722001,37.9249727],[-8.7752561,37.9241055],[-8.7782985,37.9232422],[-8.7815998,37.9229139],[-8.7855501,37.9225211],[-8.7889698,37.9229505],[-8.7923839,37.9233791],[-8.796101,37.9238458],[-8.8001726,37.9262333],[-8.8026367,37.9282356],[-8.8033916,37.9288351]]",144632829.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit industrial interconnect,LN150 CENTRAL DE SINES-SINES DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.025,0.25,12.0,1.124125,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,152.67912511836914,14.31529208188578,-152.65813869850194,-27.73764399815078,0.0209864198671994,-13.422351916265,0.2213554379392237,0.2240383123931322,0.2240383123931322,0.999929682057592,-7.972239917403953,0.9996090337812956,-8.048469774954226,9.965008891054476,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:144632840:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Sines - Sines,REN,2.0,11.7613135439761,LINE:005907,BUS:OSM:relation:17294973:400,BUS:JUNCTION:400:03875,"[[-8.8019895,37.9290866],[-8.8006379,37.927842],[-8.7982558,37.925654],[-8.7953149,37.9247613],[-8.7921815,37.9238101],[-8.78893,37.9234015],[-8.7855334,37.9229608],[-8.7814678,37.9233758],[-8.7784188,37.923687],[-8.7758076,37.9244283],[-8.7724448,37.9253829],[-8.7685593,37.9264859],[-8.7650388,37.9274853],[-8.7627168,37.9300735],[-8.7607854,37.9322263],[-8.7580411,37.9352849],[-8.7563626,37.9371556],[-8.7540356,37.9407085],[-8.7519496,37.9438933],[-8.751206,37.9473366],[-8.7503926,37.9510144],[-8.7495914,37.9546372],[-8.7487799,37.9583062],[-8.748226,37.9608106],[-8.7474847,37.9641618],[-8.7481236,37.9675138],[-8.7487333,37.9707124],[-8.7492046,37.9731847],[-8.749839,37.9765129],[-8.7504595,37.9797675],[-8.7524369,37.9825693],[-8.7542829,37.9852411],[-8.7561033,37.9878716],[-8.7577618,37.9902483],[-8.7591607,37.9918491],[-8.760975,37.9939043],[-8.7622013,37.9953497]]",144632840.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit industrial interconnect,LN150 CENTRAL DE SINES-SINES DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.025,0.25,12.0,1.124125,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-156.35632012417588,-28.060775768312457,156.3792056168432,14.10742092605145,0.0228854926673136,-13.953354842261009,0.2293761893357165,0.2266426673652664,0.2293761893357165,0.9996090337812956,-8.048469774954226,0.999946541494385,-7.967221806057398,10.20243252911004,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:144632843:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Sines - Sines,REN,1.0,0.7934897558840774,LINE:005908,BUS:JUNCTION:400:03870,BUS:JUNCTION:400:03868,"[[-8.7573064,37.9904792],[-8.7592092,37.9926091],[-8.7606337,37.9942044],[-8.7617946,37.9955412],[-8.7622424,37.9964346]]",144632843.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit industrial interconnect,LN150 CENTRAL DE SINES-SINES DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.025,0.25,12.0,1.124125,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-152.67912511841118,-14.315292082201305,152.680582267913,13.372737429973188,0.0014571495018174,-0.9425546522281144,0.2213554379393267,0.2212306778770782,0.2213554379393267,0.999929682057592,-7.972239917403953,0.999947730101895,-7.9668654788755715,9.845677212913452,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:144632844:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Ferreira do Alentejo - Sines,REN,1.0,59.28111537076396,LINE:005909,BUS:OSM:way:144635505:400,BUS:JUNCTION:400:03868,"[[-8.1273709,38.0545753],[-8.1271008,38.0541795],[-8.1277357,38.0527253],[-8.1293131,38.0517495],[-8.1313556,38.0516558],[-8.1353067,38.0518303],[-8.1398823,38.0518986],[-8.1442695,38.052026],[-8.1492067,38.0521694],[-8.1536684,38.052299],[-8.1578479,38.0524204],[-8.1617523,38.0525338],[-8.1652152,38.0526343],[-8.1689243,38.052742],[-8.1717353,38.0528237],[-8.1758444,38.052943],[-8.1790684,38.0530366],[-8.1834016,38.0532075],[-8.1874522,38.053319],[-8.1913947,38.0530843],[-8.1955298,38.0528162],[-8.2000169,38.0525394],[-8.2055596,38.0521936],[-8.2111688,38.0518465],[-8.2151923,38.0515912],[-8.2203939,38.0513346],[-8.2244549,38.0512177],[-8.2275487,38.0511657],[-8.2301028,38.0511289],[-8.23557,38.0506887],[-8.2405132,38.0502231],[-8.2445815,38.0498398],[-8.2491983,38.0494049],[-8.2523885,38.0491044],[-8.2569335,38.0487573],[-8.2600192,38.0485217],[-8.2656491,38.0480918],[-8.2707306,38.0470606],[-8.2739188,38.0464136],[-8.2775314,38.0457393],[-8.2816027,38.0448542],[-8.2850912,38.0441338],[-8.288406,38.0435214],[-8.2926674,38.0427224],[-8.2954068,38.0421957],[-8.2984747,38.0416273],[-8.3026817,38.0407536],[-8.306365,38.0399267],[-8.3105159,38.0390022],[-8.315028,38.0380066],[-8.3199723,38.0368876],[-8.3232793,38.036176],[-8.3274542,38.0352436],[-8.3319862,38.0342313],[-8.3351086,38.0335338],[-8.3392507,38.0326817],[-8.3432243,38.0318889],[-8.3473867,38.0310336],[-8.3512636,38.0302585],[-8.3546717,38.0295349],[-8.3579543,38.0288458],[-8.3618859,38.0280057],[-8.3652591,38.0273157],[-8.3688943,38.026565],[-8.3726613,38.0258227],[-8.3756699,38.0252075],[-8.3825802,38.0237814],[-8.3871882,38.0228352],[-8.3913791,38.0219811],[-8.3948127,38.0212818],[-8.3993731,38.0203436],[-8.4024666,38.0197023],[-8.4055439,38.0190685],[-8.4096895,38.0181039],[-8.4142675,38.0170284],[-8.4176386,38.0161572],[-8.42074,38.0154389],[-8.4237293,38.0153403],[-8.4270688,38.0152179],[-8.4309072,38.0150941],[-8.4351984,38.0149372],[-8.4406862,38.0148203],[-8.4435229,38.0147315],[-8.4463887,38.0146417],[-8.4494814,38.0145449],[-8.4535764,38.0144166],[-8.4576311,38.0142896],[-8.4609478,38.0141719],[-8.4651136,38.0140694],[-8.4704483,38.0139043],[-8.4758971,38.0137357],[-8.4802113,38.013755],[-8.4850965,38.0136921],[-8.4901509,38.0134082],[-8.4939308,38.0131899],[-8.4976354,38.0130176],[-8.5017254,38.0129158],[-8.5053692,38.0127888],[-8.5084016,38.012675],[-8.5114482,38.0125786],[-8.5151961,38.01248],[-8.5191219,38.0123712],[-8.5236217,38.0122508],[-8.5265844,38.0121841],[-8.5294688,38.0121065],[-8.5333863,38.0120148],[-8.5364547,38.011936],[-8.5405089,38.0118274],[-8.5433407,38.0122413],[-8.5493151,38.0131146],[-8.5562195,38.0141002],[-8.560667,38.0140206],[-8.5639153,38.0139614],[-8.5676141,38.0138939],[-8.5736945,38.013783],[-8.5775716,38.0137206],[-8.5813184,38.0133585],[-8.5849425,38.0130017],[-8.5880978,38.012691],[-8.5916936,38.012337],[-8.5952903,38.0120034],[-8.598834,38.0116597],[-8.602611,38.0112934],[-8.6064665,38.0109205],[-8.6108637,38.010491],[-8.6145646,38.0101063],[-8.6176097,38.0098107],[-8.6208404,38.0095108],[-8.6249479,38.0091135],[-8.6288382,38.0086942],[-8.6337764,38.0082518],[-8.6396815,38.0076583],[-8.6428145,38.007358],[-8.6461019,38.007043],[-8.6480533,38.0065044],[-8.6516536,38.0054756],[-8.6533583,38.0039886],[-8.6577832,38.0000706],[-8.6630754,37.9954159],[-8.6643762,37.9926854],[-8.665898,37.9895371],[-8.6684323,37.9862319],[-8.6706414,37.9833576],[-8.6726507,37.9807629],[-8.674638,37.9781966],[-8.6775493,37.9768188],[-8.6817964,37.9748806],[-8.68605,37.9729469],[-8.691587,37.972987],[-8.6965711,37.97296],[-8.699723,37.9729569],[-8.7035464,37.9734557],[-8.7078187,37.9739777],[-8.7117131,37.9744535],[-8.7155384,37.9749209],[-8.7208062,37.9755645],[-8.7240445,37.9759602],[-8.7276024,37.9763949],[-8.7310364,37.9768145],[-8.7363438,37.9774629],[-8.7405913,37.9779896],[-8.7437725,37.9797989],[-8.7463763,37.9812997],[-8.7494077,37.9830527],[-8.7512279,37.984089],[-8.7529463,37.9866475],[-8.7543061,37.9886446],[-8.7566288,37.9920446],[-8.7582581,37.9943946],[-8.7612111,37.9961078],[-8.7616481,37.9967581]]",144632844.0,20176782,17294933,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,370.63409083567433,-52.923285030461145,-369.3490916937934,30.034349761603956,1.2849991418809168,-22.88893526885719,0.5406435128607016,0.5348971285757718,0.5406435128607016,0.9995319975050464,-5.9798260864888455,0.999947730101895,-7.9668654788755715,23.50623968959572,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144632849:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Central de Sines - Sines,REN,1.0,1.392275757301258,LINE:005913,BUS:JUNCTION:150:03415,BUS:OSM:way:144622215:150,"[[-8.7573064,37.9904792],[-8.7582217,37.9934772],[-8.7590027,37.9961764],[-8.7593218,37.997098],[-8.7602552,37.9981917],[-8.7618801,37.9989531],[-8.7633252,37.9990188],[-8.76458,37.9987507],[-8.7653648,37.998343]]",144632849.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit industrial interconnect,LN150 CENTRAL DE SINES-SINES DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.06,0.32,10.0,1.124125,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,306.86837201097075,23.097982367611777,-306.6850201304309,-22.308680732021564,0.1833518805398171,0.7893016355902134,1.2096195103929028,1.209674239152625,1.209674239152625,0.9792154370054552,-14.264809272809002,0.978403973507267,-14.443929000633148,53.80514796631268,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:144633314:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Portimão - Tavira & Sines 3,REN,2.0,2.7097224296419373,LINE:005914,BUS:JUNCTION:400:03877,BUS:JUNCTION:400:03878,"[[-8.521303,37.2254974],[-8.5214102,37.2237759],[-8.5206485,37.2194316],[-8.5201496,37.2165267],[-8.5196346,37.2130065],[-8.5202837,37.2108192],[-8.5211742,37.2079139],[-8.5198331,37.2044019],[-8.5183168,37.2017939]]",144633314.0,20176724;20176735,17298173;17298184,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,232.18299028613316,33.37927598715675,-232.171330990501,-36.53475303535465,0.011659295632171,-3.155477048197895,0.3383895313405452,0.3390923326678151,0.3390923326678151,1.000541385434399,-6.194065802583464,1.0004182898770613,-6.221776772209537,7.371572449300329,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144635503:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Sines - Ermidas Sado,REN,1.0,32.32447434557326,LINE:005915,BUS:OSM:way:144622215:150,BUS:OSM:way:1228551272:150,"[[-8.7659024,37.9989693],[-8.7650766,37.999414],[-8.7620012,38.001605],[-8.7582362,38.0021232],[-8.7541439,38.0014822],[-8.7504708,38.0009094],[-8.7471101,38.001901],[-8.7431872,38.0042353],[-8.7399227,38.0061888],[-8.7359041,38.0085752],[-8.7324617,38.0106415],[-8.7288023,38.0128222],[-8.7251378,38.0150059],[-8.7214616,38.0172093],[-8.7169058,38.019928],[-8.713088,38.0222062],[-8.7095575,38.0243307],[-8.7049601,38.027077],[-8.7003697,38.0298191],[-8.6963117,38.0306397],[-8.6921023,38.031467],[-8.6845919,38.0329431],[-8.6806158,38.0337245],[-8.6770951,38.0344165],[-8.6724846,38.0353225],[-8.6691779,38.0359724],[-8.6645572,38.0351562],[-8.6611056,38.0345465],[-8.6553846,38.0335359],[-8.6517545,38.0328851],[-8.6480366,38.0322185],[-8.6441113,38.0315399],[-8.6405961,38.0309182],[-8.6357173,38.0300428],[-8.6279615,38.0286796],[-8.6236941,38.0279233],[-8.6197143,38.027218],[-8.6158348,38.0265304],[-8.6115624,38.0257732],[-8.6070581,38.0249748],[-8.6016778,38.0240212],[-8.597602,38.0232988],[-8.5924601,38.0223875],[-8.5862527,38.0212872],[-8.5815774,38.0204484],[-8.5773762,38.0197028],[-8.5728636,38.0189019],[-8.5694164,38.0182901],[-8.5652589,38.0175523],[-8.5597788,38.0165797],[-8.5560085,38.0159113],[-8.5513151,38.0150928],[-8.545514,38.014057],[-8.5405025,38.0131622],[-8.5362896,38.0132794],[-8.5320777,38.0133966],[-8.5269114,38.0135403],[-8.5225598,38.0136614],[-8.5188083,38.0137658],[-8.5144859,38.0138951],[-8.5103447,38.0140078],[-8.505754,38.014165],[-8.5007359,38.0143207],[-8.4956769,38.0144545],[-8.4920224,38.0145511],[-8.4849857,38.0147371],[-8.4801358,38.014879],[-8.4763195,38.0149788],[-8.4709928,38.0151456],[-8.4652609,38.0152913],[-8.4602658,38.0154236],[-8.4553458,38.0155647],[-8.4494721,38.0157319],[-8.4449834,38.0158534],[-8.4414617,38.015947],[-8.4383771,38.0160068],[-8.4330487,38.0161101],[-8.4281967,38.0162765],[-8.424488,38.0163729],[-8.4197228,38.0164913],[-8.4149251,38.0175132]]",144635503.0,20176557,17309344,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-110.37861824007038,-7.527882748368069,111.4794144745426,11.179846667176934,1.1007962344722273,3.651963918808865,0.4352337222701379,0.4345050033548904,0.4352337222701379,0.978403973507267,-14.443929000633148,0.9924783032715354,-11.481227249731315,44.52518897904224,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144639157:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Ferreira do Alentejo - Évora,REN,1.0,61.360791266097166,LINE:005917,BUS:OSM:way:144635505:150,BUS:OSM:way:1227667765:150,"[[-8.1265288,38.0561356],[-8.1267959,38.0567578],[-8.126461,38.0585288],[-8.1258831,38.0613193],[-8.1253095,38.064141],[-8.1247348,38.0669679],[-8.122703,38.0693737],[-8.1201835,38.0723358],[-8.1172892,38.0757137],[-8.1145091,38.0790375],[-8.1120021,38.0820169],[-8.1095625,38.084916],[-8.107501,38.0873657],[-8.1049188,38.0903863],[-8.1023736,38.0933498],[-8.1000195,38.0960368],[-8.0975621,38.0989257],[-8.094863,38.1022034],[-8.0920097,38.1055349],[-8.0893667,38.1085581],[-8.0867954,38.1116957],[-8.0842017,38.1147416],[-8.0815393,38.1178681],[-8.0783521,38.1216108],[-8.0759374,38.1243445],[-8.0732496,38.1275893],[-8.0707354,38.1304514],[-8.0674894,38.1342618],[-8.0653193,38.1368169],[-8.0627467,38.1399166],[-8.0596762,38.1434444],[-8.0568983,38.1467066],[-8.0540569,38.1500964],[-8.0510999,38.1535593],[-8.0485389,38.1565582],[-8.0458022,38.1598052],[-8.0428374,38.1632341],[-8.0401319,38.1664017],[-8.0376196,38.1693431],[-8.0354205,38.1719239],[-8.0341667,38.1750165],[-8.0326621,38.1789219],[-8.031108,38.1825602],[-8.0295883,38.186308],[-8.0280655,38.1901338],[-8.0266214,38.1937995],[-8.0250576,38.1974951],[-8.0234249,38.2016041],[-8.0219544,38.2052418],[-8.0205307,38.2087632],[-8.0188476,38.2129263],[-8.0172835,38.2167611],[-8.0157728,38.220465],[-8.0144414,38.2239777],[-8.01315,38.2269712],[-8.0113692,38.2313901],[-8.0096688,38.2355983],[-8.0082689,38.2390759],[-8.0066498,38.2430149],[-8.0050083,38.2470548],[-8.0035571,38.2506122],[-8.0025345,38.2531568],[-8.0012771,38.256204],[-7.9999362,38.2595827],[-7.9986998,38.2626982],[-7.9974129,38.2658608],[-7.9966727,38.2679441],[-7.9953863,38.2717925],[-7.9945791,38.2743823],[-7.9932306,38.2784632],[-7.9922202,38.2816973],[-7.9908056,38.2858117],[-7.9896333,38.2893527],[-7.9887387,38.2920481],[-7.9875738,38.2956518],[-7.9866179,38.2985302],[-7.9858491,38.3008452],[-7.9849666,38.3035025],[-7.9837795,38.3070768],[-7.9826371,38.3105166],[-7.9816546,38.3135715],[-7.9808456,38.3159819],[-7.9795195,38.31994],[-7.9785555,38.3228043],[-7.9758319,38.325552],[-7.973209,38.3280782],[-7.9706266,38.3307029],[-7.968028,38.3333599],[-7.9652128,38.3362385],[-7.9647724,38.3405243],[-7.9644244,38.3439894],[-7.9641206,38.3470146],[-7.9637526,38.3506793],[-7.963372,38.3544687],[-7.9630783,38.3573927],[-7.9628421,38.3597441],[-7.9625409,38.3627426],[-7.9611112,38.365357],[-7.9598687,38.367629],[-7.9581368,38.3707956],[-7.9562356,38.3742718],[-7.9545956,38.3772702],[-7.9528434,38.3804735],[-7.9508501,38.3841176],[-7.9490599,38.3873901],[-7.9474793,38.3902794],[-7.9461716,38.3926698],[-7.944966,38.3948734],[-7.943874,38.3968694],[-7.9425632,38.3992652],[-7.9404085,38.4032031],[-7.9380674,38.4074818],[-7.9360576,38.4111545],[-7.9343926,38.414197],[-7.9323501,38.4179292],[-7.9308214,38.4207225],[-7.9292439,38.4236048],[-7.9273874,38.4269968],[-7.9256384,38.4301921],[-7.9235707,38.4339777],[-7.9215813,38.4376196],[-7.919449,38.440571],[-7.9171966,38.4436849],[-7.9150616,38.4466385],[-7.9129319,38.4495563],[-7.9102206,38.4533195],[-7.9075031,38.4570865],[-7.9047731,38.4608568],[-7.9029005,38.4634378],[-7.900929,38.4661848],[-7.8987595,38.4692355],[-7.8957577,38.4733173],[-7.892751,38.4774803],[-7.8903016,38.4809077],[-7.8881081,38.483918],[-7.885686,38.4875292],[-7.883632,38.4910075],[-7.8817156,38.4943807],[-7.8797835,38.4978319],[-7.8784356,38.5002395],[-7.8766479,38.5029861],[-7.8748725,38.5057135],[-7.8730909,38.5084503],[-7.8711548,38.5114245],[-7.8698216,38.5144452],[-7.8682375,38.5180339],[-7.8665829,38.5217826],[-7.8653014,38.5246855],[-7.8643545,38.5268306],[-7.8632803,38.5292638],[-7.8641768,38.5322823],[-7.8670095,38.5359541],[-7.8694738,38.539148],[-7.871608,38.5419141],[-7.8738008,38.5447067],[-7.8755924,38.5470194],[-7.8776977,38.5497369],[-7.879638,38.5522413],[-7.8814284,38.5545523],[-7.8816607,38.5547472]]",144639157.0,20176516,17309385,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,49.14611607754787,-4.860191969017559,-48.749682939825625,2.658022897667769,0.3964331377222478,-2.20216907134979,0.1900930295314027,0.1888198165709047,0.1900930295314027,0.9999642079729616,-9.118047718902206,0.9952150327318988,-11.613465532935772,19.446857241064215,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144639163:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alqueva - Ferreira do Alentejo,REN,1.0,63.74596396571113,LINE:005918,BUS:OSM:way:144635505:400,BUS:OSM:way:144639174:400,"[[-8.1281179,38.0557707],[-8.128278,38.0562564],[-8.1276291,38.0589482],[-8.1267204,38.063128],[-8.1258853,38.06688],[-8.1249973,38.0708693],[-8.1240794,38.0750387],[-8.123239,38.0789167],[-8.1222858,38.0831845],[-8.1194411,38.0855745],[-8.1164434,38.0881673],[-8.1137294,38.0904147],[-8.1104314,38.0930888],[-8.1077858,38.0952643],[-8.1046634,38.0978873],[-8.1021894,38.0999655],[-8.0994573,38.1022443],[-8.0968279,38.1044114],[-8.0941599,38.106645],[-8.0912859,38.109051],[-8.0885782,38.1113177],[-8.0860141,38.1142959],[-8.0840757,38.1165473],[-8.0818808,38.1190964],[-8.0791767,38.1222687],[-8.0772237,38.1245433],[-8.0750689,38.1270519],[-8.0733634,38.1290307],[-8.0707121,38.1298443],[-8.0673988,38.1308638],[-8.064034,38.131899],[-8.0586487,38.1318864],[-8.0523941,38.1318718],[-8.0481304,38.1318618],[-8.0443004,38.1318529],[-8.0402873,38.1318633],[-8.0362662,38.1318442],[-8.03213,38.1318206],[-8.0282628,38.1318331],[-8.0240726,38.1317744],[-8.0186583,38.1317961],[-8.0137649,38.1317362],[-8.0093752,38.1317731],[-8.0052341,38.131793],[-8.0014656,38.1317552],[-7.9977492,38.1317978],[-7.9942094,38.1318716],[-7.9899573,38.1319531],[-7.9864737,38.1320075],[-7.9824818,38.1320537],[-7.9784791,38.1321223],[-7.9744118,38.1321906],[-7.9696278,38.132301],[-7.965546,38.1323447],[-7.9616042,38.132409],[-7.9574275,38.1325025],[-7.9535533,38.1325755],[-7.948985,38.1324824],[-7.9444542,38.132367],[-7.9402083,38.1322936],[-7.9360975,38.1322453],[-7.9322898,38.1321381],[-7.9287005,38.134043],[-7.9242776,38.1338214],[-7.9205155,38.1319337],[-7.9164946,38.131856],[-7.9124125,38.1317708],[-7.9082758,38.1316932],[-7.9044308,38.131628],[-7.9005252,38.1315579],[-7.8969444,38.131485],[-7.8936883,38.1325151],[-7.8904699,38.1335299],[-7.8870915,38.1345896],[-7.8826059,38.1359966],[-7.8783804,38.1362606],[-7.8745611,38.1372834],[-7.8707924,38.1385734],[-7.8688763,38.1392267],[-7.8659454,38.1402259],[-7.8624086,38.1414316],[-7.8587409,38.1426323],[-7.8555838,38.1436544],[-7.8526369,38.144611],[-7.8497113,38.1455343],[-7.8459647,38.1467713],[-7.8420109,38.1480583],[-7.8383502,38.1491985],[-7.8353201,38.1501858],[-7.8316855,38.1514046],[-7.827905,38.1526293],[-7.8245024,38.1537316],[-7.820428,38.1550661],[-7.8161312,38.1564494],[-7.8131622,38.1574051],[-7.8081851,38.1590188],[-7.8026309,38.1608195],[-7.7988733,38.1620377],[-7.7957091,38.1636561],[-7.7926509,38.1652299],[-7.7889862,38.1671157],[-7.7865325,38.1683494],[-7.7834501,38.1693844],[-7.7797002,38.1706082],[-7.776754,38.1715823],[-7.7706887,38.1735874],[-7.7666973,38.1748394],[-7.7621888,38.1759929],[-7.7572595,38.1772542],[-7.752501,38.1784716],[-7.7490443,38.1793244],[-7.7445587,38.180464],[-7.740508,38.1814931],[-7.7357825,38.1826936],[-7.7326076,38.1835002],[-7.7297132,38.183603],[-7.7256981,38.1837061],[-7.7218087,38.1837939],[-7.7186472,38.1838497],[-7.7142181,38.1839975],[-7.7102656,38.18409],[-7.7061058,38.1841998],[-7.7035281,38.1842718],[-7.6981193,38.1844228],[-7.6932888,38.1845421],[-7.6897232,38.1845936],[-7.6874171,38.1855206],[-7.6836015,38.1869718],[-7.6797973,38.1884166],[-7.6777378,38.1892022],[-7.673956,38.1920453],[-7.6718862,38.193565],[-7.6705593,38.1947904],[-7.6683363,38.19678],[-7.6663619,38.1978245],[-7.6634478,38.1993956],[-7.6586553,38.2007526],[-7.6560311,38.2015158],[-7.6506157,38.2033033],[-7.6465042,38.2046184],[-7.6415048,38.2052821],[-7.6374302,38.205823],[-7.6328568,38.2072302],[-7.627025,38.2069108],[-7.6223833,38.2044568],[-7.6168665,38.1993856],[-7.6152502,38.1981612],[-7.6100439,38.1941764],[-7.6091726,38.1918585],[-7.6049175,38.1880165],[-7.6020168,38.1866539],[-7.598618,38.1850774],[-7.5966081,38.1847888],[-7.591099,38.1840389],[-7.5860563,38.1833632],[-7.5811963,38.1825761],[-7.5740641,38.1814273],[-7.5689467,38.1805866],[-7.5627559,38.179595],[-7.5594995,38.1790595],[-7.5555822,38.1784152],[-7.5516612,38.1777703],[-7.5458335,38.1768377],[-7.5424033,38.1762504],[-7.5402815,38.1746126],[-7.5375276,38.172513],[-7.5331582,38.1724119],[-7.5286086,38.1737018],[-7.5260114,38.1744382],[-7.5218519,38.1756175],[-7.5188523,38.1764679],[-7.5130502,38.1781129],[-7.5105964,38.1788085],[-7.5035767,38.1819465],[-7.4997236,38.1846528],[-7.4988819,38.1850865]]",144639163.0,20176749,17294968,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-598.6628764077434,54.17913136474021,602.28965875734,-56.34435005227155,3.626782349596624,-2.1652186875313433,0.8680330549700251,0.8731175134188647,0.8731175134188647,0.9995319975050464,-5.9798260864888455,1.0000097104718786,-2.5177831183731527,37.96163101821151,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
