source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:144639170:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Alqueva - Alqueva 1&2,REN,2.0,0.4625834592549148,LINE:005919,BUS:OSM:way:144639174:400,BUS:JUNCTION:400:03882,"[[-7.497498,38.1870045],[-7.4974887,38.1881851],[-7.4974465,38.1911644]]",144639170.0,20176761;20176762,17294954;17294955,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-324.1375622292865,46.35433436281728,324.1414377299168,-46.87363486846642,0.0038755006302721,-0.5193005056491415,0.4726075746097611,0.4727222295677001,0.4727222295677001,1.0000097104718786,-2.5177831183731527,1.0000045787102638,-2.5109749615128636,10.276570207993482,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144640006:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alqueva - Brovales,REN,1.0,39.99782283632361,LINE:005920,BUS:OSM:way:144639174:400,BUS:JUNCTION:400:03883,"[[-7.4986865,38.1849779],[-7.4989755,38.184674],[-7.4975687,38.183977],[-7.4910855,38.1827973],[-7.4841715,38.1838456],[-7.47785,38.1872975],[-7.4747813,38.1903239],[-7.4722834,38.1927674],[-7.4703495,38.1946591],[-7.4623813,38.1953194],[-7.4580064,38.1957408],[-7.4544259,38.1985187],[-7.449431,38.1990017],[-7.4455629,38.1993786],[-7.4429995,38.1996284],[-7.4393649,38.1988752],[-7.4353136,38.1980356],[-7.4331535,38.1975879],[-7.4314044,38.196576],[-7.4281062,38.1946678],[-7.4244367,38.1925448],[-7.4210635,38.1905931],[-7.4182803,38.1889823],[-7.4145063,38.1867991],[-7.408968,38.1858332],[-7.4064088,38.1853868],[-7.4036093,38.1850266],[-7.3996893,38.1845223],[-7.3946797,38.1838778],[-7.3897433,38.1832427],[-7.3868355,38.1828685],[-7.3821554,38.1822664],[-7.3797988,38.1831307],[-7.3749792,38.1848982],[-7.3716823,38.1861073],[-7.3690048,38.1870892],[-7.3639311,38.1889498],[-7.3614345,38.1898653],[-7.3571062,38.1914525],[-7.3536986,38.1927021],[-7.3506191,38.1948614],[-7.3459871,38.1981091],[-7.3422105,38.200757],[-7.3388081,38.2031423],[-7.3361776,38.2049865],[-7.3334361,38.2069084],[-7.3311594,38.2085045],[-7.3277969,38.2108617],[-7.324732,38.2130102],[-7.3222148,38.2147747],[-7.3180457,38.2176987],[-7.3147282,38.2200254],[-7.3110899,38.2205893],[-7.3077715,38.2211035],[-7.303364,38.2217866],[-7.2991078,38.2224485],[-7.2943884,38.2231823],[-7.2905843,38.2237739],[-7.285871,38.2245068],[-7.2811905,38.2273634],[-7.2765756,38.2301799],[-7.27186,38.233066],[-7.2676633,38.2356347],[-7.2635052,38.2381758],[-7.2591381,38.2408452],[-7.2547266,38.2436034],[-7.2488943,38.2436627],[-7.2422478,38.2437304],[-7.2384767,38.2437726],[-7.2330258,38.2438406],[-7.2267823,38.2439142],[-7.2212194,38.2439797],[-7.2153249,38.2440492],[-7.211633,38.2410136],[-7.2072505,38.2373916],[-7.203168,38.2340529],[-7.199405,38.2309583],[-7.198661,38.2272201],[-7.1979019,38.223477],[-7.1950992,38.220505],[-7.1928123,38.21808],[-7.1903983,38.21552],[-7.1868603,38.2144011],[-7.1841217,38.2135357],[-7.1795061,38.2127999],[-7.1741604,38.2119682],[-7.1703889,38.2113748],[-7.1668056,38.2108268],[-7.1614454,38.2099883],[-7.1578012,38.2092764],[-7.1547672,38.2086837],[-7.1517516,38.2070247],[-7.1476498,38.2047682],[-7.1427721,38.2020932],[-7.1390029,38.2000221],[-7.1349001,38.1977678],[-7.1303574,38.1952452],[-7.1274949,38.1936691],[-7.1226991,38.1936976],[-7.118869,38.1937203],[-7.1149315,38.1937437],[-7.1123289,38.1937592],[-7.1085102,38.1957506]]",144640006.0,20176748,17294969,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-344.77412694865797,17.872233895611664,345.5226050105137,-34.5265876379916,0.7484780618557352,-16.654353742379932,0.4983019094801469,0.5009373077971333,0.5009373077971333,1.0000097104718786,-2.5177831183731527,1.000529648169137,-1.273073028473095,21.77988294770145,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651404:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alto de Mira - Ribatejo & Fanhões 4,REN,2.0,14.282876578095603,LINE:005921,BUS:JUNCTION:400:03884,BUS:JUNCTION:400:03885,"[[-9.1681493,38.8892204],[-9.1712396,38.8859657],[-9.1742013,38.8828242],[-9.1781845,38.8789287],[-9.1800377,38.8770507],[-9.1817072,38.8754021],[-9.1849878,38.8723141],[-9.1877442,38.8697727],[-9.1909342,38.866837],[-9.1943232,38.8637212],[-9.197564,38.8607142],[-9.2010986,38.8574469],[-9.2055877,38.8533501],[-9.20889,38.8502531],[-9.2108804,38.8484577],[-9.214789,38.8449462],[-9.2187888,38.8412926],[-9.2214024,38.8388599],[-9.2244125,38.8360434],[-9.2278397,38.8328366],[-9.2307873,38.8289836],[-9.2335441,38.8254717],[-9.2360238,38.8221975],[-9.2376782,38.8199895],[-9.2402549,38.8161531],[-9.2413203,38.8134919],[-9.2427186,38.8104898],[-9.2435989,38.8065274],[-9.2449422,38.8031638],[-9.2441693,38.7999715],[-9.2429453,38.7946828],[-9.2421871,38.791398],[-9.2424645,38.7887109],[-9.2413386,38.7839933],[-9.2405634,38.7809655]]",144651404.0,20176750;20176777,17294938;17294967,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,298.189556543614,33.38923787053501,-298.0875364381571,-49.44393558993911,0.1020201054569156,-16.054697719404096,0.4348832526778026,0.4382888703062047,0.4382888703062047,0.9958749123221612,-8.565430506248237,0.9950763984643604,-8.755105309947188,9.528018919700102,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651408:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Trajouce;Rio Maior - Alto de Mira,REN,2.0,11.03965113064043,LINE:005922,BUS:JUNCTION:220:03683,BUS:JUNCTION:220:03684,"[[-9.1806438,38.8771701],[-9.182232,38.8755608],[-9.1856624,38.8724053],[-9.1888576,38.8694659],[-9.1930261,38.8675612],[-9.1951723,38.8652986],[-9.1979147,38.8611064],[-9.2008357,38.8584169],[-9.2063191,38.8533679],[-9.2090839,38.8507672],[-9.2131337,38.8470963],[-9.2164416,38.8440259],[-9.2208086,38.8399953],[-9.225188,38.8359485],[-9.227386,38.8339174],[-9.2287344,38.8326713],[-9.2306337,38.8301825],[-9.233966,38.8258157],[-9.2368947,38.8219162],[-9.2381585,38.8202793],[-9.2409096,38.8160562],[-9.2420093,38.8135855],[-9.2433181,38.8106451],[-9.244462,38.8068246],[-9.2457074,38.8040786],[-9.2481929,38.798757],[-9.2484174,38.7953522]]",144651408.0,20176702;20176733,17298175;17299093,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,128.8329418470104,17.63970396954287,-128.7543409712651,-20.713815575663997,0.0786008757453373,-3.074111606121125,0.3437916761265585,0.3452075301119626,0.3452075301119626,0.992616298075224,-10.21114071715773,0.9913956271777646,-10.449779929028937,12.50751920695517,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651408:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Fanhões - Trajouce;Rio Maior - Alto de Mira,REN,2.0,11.03965113064043,LINE:005923,BUS:JUNCTION:400:03886,BUS:JUNCTION:400:03887,"[[-9.1806438,38.8771701],[-9.182232,38.8755608],[-9.1856624,38.8724053],[-9.1888576,38.8694659],[-9.1930261,38.8675612],[-9.1951723,38.8652986],[-9.1979147,38.8611064],[-9.2008357,38.8584169],[-9.2063191,38.8533679],[-9.2090839,38.8507672],[-9.2131337,38.8470963],[-9.2164416,38.8440259],[-9.2208086,38.8399953],[-9.225188,38.8359485],[-9.227386,38.8339174],[-9.2287344,38.8326713],[-9.2306337,38.8301825],[-9.233966,38.8258157],[-9.2368947,38.8219162],[-9.2381585,38.8202793],[-9.2409096,38.8160562],[-9.2420093,38.8135855],[-9.2433181,38.8106451],[-9.244462,38.8068246],[-9.2457074,38.8040786],[-9.2481929,38.798757],[-9.2484174,38.7953522]]",144651408.0,20176702;20176733,17298175;17299093,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,215.13958358697587,15.831982361589002,-215.0988724818537,-28.620815490656497,0.0407111051221704,-12.788833129067491,0.3127431436475152,0.3147089389210937,0.3147089389210937,0.9955995063946432,-8.613703244356106,0.995220514053542,-8.719880735123981,6.841498672197689,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651411:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carvoeira - Trajouce,REN,1.0,8.543074668697786,LINE:005924,BUS:OSM:way:144651478:220,BUS:JUNCTION:220:03686,"[[-9.3297134,38.7475808],[-9.3292044,38.7479478],[-9.3233627,38.751969],[-9.3160438,38.7535119],[-9.3110241,38.7545679],[-9.3038483,38.7560759],[-9.2987974,38.7572876],[-9.289165,38.7595853],[-9.2847312,38.7606431],[-9.2815782,38.7613966],[-9.2745743,38.7630695],[-9.2658816,38.7651509],[-9.2630094,38.7679532],[-9.2578437,38.7729928],[-9.2565697,38.7742424],[-9.2540484,38.7759174],[-9.2465109,38.7786079],[-9.2432172,38.7797368]]",144651411.0,20176676,17299119,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-77.16909525984218,-26.34736596439143,77.21679231102131,25.2858531708881,0.0476970511791279,-1.0615127935033293,0.2162911930309937,0.2151133400553198,0.2162911930309937,0.989382633998398,-10.739421116124117,0.9912444593766082,-10.523204346288372,15.673274857318386,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651411:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Carvoeira - Trajouce,REN,1.0,0.9573065053255044,LINE:005925,BUS:JUNCTION:220:03686,BUS:JUNCTION:220:03687,"[[-9.2432172,38.7797368],[-9.2426142,38.7838759],[-9.2449125,38.7879423]]",144651411.0,20176676,17299119,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-128.1617256967021,9.847547307119171,128.1750307973941,-9.910081775111903,0.0133051006920084,-0.0625344679927319,0.340308277577432,0.3403402874634282,0.3403402874634282,0.9912444593766082,-10.523204346288372,0.9912905769250164,-10.480620469166386,24.662339671262913,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651417:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alto de Mira - Ribatejo,REN,1.0,0.1579378148150018,LINE:005926,BUS:JUNCTION:400:03888,BUS:JUNCTION:400:03813,"[[-9.1465815,38.9007817],[-9.1448112,38.9011272]]",144651417.0,20176750,17294967,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-359.2589524820682,-66.84606507279432,359.2622742942165,66.78477809475315,0.0033218121483287,-0.0612869780411671,0.5295709037130489,0.5295458622979405,0.5295709037130489,0.995986512932404,-8.534841670809424,0.9960119690974704,-8.529816309424547,23.024821900567343,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651420:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Fanhões - Alto de Mira 4,REN,1.0,0.3148860526539395,LINE:005927,BUS:JUNCTION:400:03889,BUS:JUNCTION:400:03888,"[[-9.1434824,38.8992977],[-9.1465815,38.9007817]]",144651420.0,20176777,17294938,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-61.05286650447571,-36.229383625926395,61.05311615311128,36.04347080979756,0.0002496486355667,-0.1859128161288339,0.102884792269649,0.1027457166644817,0.102884792269649,0.9959656456342236,-8.536474000093671,0.995986512932404,-8.534841670809424,4.47325183781083,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651422:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Trajouce,REN,1.0,0.1367672294228305,LINE:005928,BUS:JUNCTION:220:03688,BUS:JUNCTION:220:03689,"[[-9.1658174,38.89216],[-9.1648522,38.8931339]]",144651422.0,20176702,17299093,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-128.85158165880958,-17.163798144416322,128.85351896943993,17.15504933330716,0.0019373106303532,-0.0087488111091609,0.3435761052418087,0.3435682368120883,0.3435761052418087,0.9928936469913588,-10.154252751327686,0.9929222332727508,-10.148334612328716,24.896819220420927,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651425:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Fanhões - Ribatejo,REN,1.0,0.2336813664049538,LINE:005929,BUS:JUNCTION:400:03889,BUS:JUNCTION:400:03813,"[[-9.1434824,38.8992977],[-9.1448112,38.9011272]]",144651425.0,20176778,17294937,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-325.0767613879769,-93.90146267069984,325.0809752684261,93.8037767095185,0.0042138804491855,-0.0976859611813409,0.490369358792011,0.4903131528903864,0.490369358792011,0.9959656456342236,-8.536474000093671,0.9960119690974704,-8.529816309424547,21.32040690400048,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651426:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Fanhões - Alto de Mira 4,REN,1.0,0.2640025977320105,LINE:005930,BUS:JUNCTION:400:03885,BUS:OSM:way:151168335:400,"[[-9.2405634,38.7809655],[-9.239341,38.7787909]]",144651426.0,20176777,17294938,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,149.27493360838537,24.760556257408595,-149.27397960284495,-24.9086919714342,0.0009540055403931,-0.148135714025603,0.2194843841112259,0.2195219189803132,0.2195219189803132,0.9950763984643604,-8.755105309947188,0.9950599151555528,-8.758609152747253,9.54443126001362,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651436:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Trajouce,REN,1.0,9.540202080848433,LINE:005931,BUS:JUNCTION:220:03687,BUS:OSM:way:144651478:220,"[[-9.2449125,38.7879423],[-9.243967,38.7839121],[-9.2465483,38.7788382],[-9.2550536,38.7761431],[-9.2564217,38.7759401],[-9.2584047,38.7728981],[-9.2629957,38.7714483],[-9.2659244,38.7705234],[-9.2688525,38.7700506],[-9.2723301,38.770488],[-9.2761521,38.7704667],[-9.2791502,38.7704609],[-9.2811827,38.7701441],[-9.2845406,38.7697102],[-9.2880294,38.7685786],[-9.2892034,38.7672996],[-9.2918991,38.7649219],[-9.2923971,38.7620491],[-9.2973836,38.7591347],[-9.3008029,38.7580033],[-9.3036981,38.757405],[-9.3091748,38.7563832],[-9.312543,38.7564515],[-9.315792,38.7556977],[-9.319118,38.7549364],[-9.3216255,38.7543364],[-9.3244436,38.7520759],[-9.3293117,38.748307]]",144651436.0,20176702,17299093,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,81.99376689628644,21.55357716358788,-81.93582076564063,-22.705700960154555,0.0579461306458171,-1.1521237965666735,0.2244428036348268,0.2255237838108971,0.2255237838108971,0.9912905769250164,-10.480620469166386,0.989382633998398,-10.739421116124117,16.342303174702693,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651441:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Fanhões 2,REN,1.0,22.40607086224226,LINE:005932,BUS:JUNCTION:220:03691,BUS:OSM:way:1041283619:220,"[[-9.1641736,38.8938369],[-9.1624967,38.8954875],[-9.1580483,38.899967],[-9.1535763,38.9044761],[-9.150826,38.9072423],[-9.148686,38.9094012],[-9.145412,38.9126928],[-9.1432943,38.9147638],[-9.1404989,38.9160776],[-9.1351587,38.918608],[-9.1296378,38.9212071],[-9.126196,38.9228274],[-9.121978,38.9248265],[-9.1177509,38.9268029],[-9.1116996,38.9296514],[-9.1076611,38.9315524],[-9.1043413,38.9331316],[-9.1000913,38.9351294],[-9.0958688,38.9370966],[-9.091797,38.9390283],[-9.0877377,38.940935],[-9.0852074,38.9421431],[-9.081389,38.9439287],[-9.0772018,38.9458956],[-9.0742865,38.9472742],[-9.0653468,38.9517348],[-9.0634485,38.9526827],[-9.059623,38.9546027],[-9.0537215,38.9575562],[-9.0500506,38.9594038],[-9.0481111,38.96038],[-9.0440567,38.962387],[-9.0402775,38.9642567],[-9.0364838,38.9661821],[-9.0331264,38.9678436],[-9.0301142,38.9693803],[-9.028494,38.9702368],[-9.0211289,38.9738346],[-9.0154715,38.9766781],[-9.0143205,38.9772283],[-9.0066396,38.9810714],[-9.0035116,38.9826332],[-8.9995785,38.9845932],[-8.9957189,38.986524],[-8.9919633,38.9883974],[-8.9891834,38.9901985],[-8.9851091,38.9928381],[-8.9796008,38.9963962],[-8.976966,38.9980982],[-8.9747317,38.9993282],[-8.9692526,39.0023647],[-8.9653295,39.0045273],[-8.9628582,39.0059236],[-8.9592564,39.0095412],[-8.9581819,39.010623],[-8.9578351,39.0121944]]",144651441.0,20176670,17299125,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-111.13402877484302,6.729069387302817,111.36702716662232,-8.77330402952894,0.2329983917792901,-2.0442346422261233,0.2940406592967199,0.2947201629944263,0.2947201629944263,0.9936902106545636,-9.911047778304535,0.9947339151407616,-9.051889048318094,21.35653355032075,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651448:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Alto de Mira - Carriche 1 / Trajouce,REN,1.0,8.527938176891215,LINE:005934,BUS:OSM:way:144651478:220,BUS:JUNCTION:220:03686,"[[-9.3296087,38.7474723],[-9.3289375,38.7476523],[-9.3232255,38.7515785],[-9.319986,38.7522636],[-9.3156794,38.7531744],[-9.3101525,38.7543427],[-9.3040519,38.755627],[-9.298232,38.7570326],[-9.2899018,38.7590333],[-9.2878357,38.7595285],[-9.2827738,38.7607362],[-9.2777414,38.7619424],[-9.2739528,38.7628568],[-9.2653021,38.7650533],[-9.2644231,38.7659001],[-9.2624292,38.7678208],[-9.2576246,38.7724412],[-9.2560223,38.7729539],[-9.2496013,38.775503],[-9.2457993,38.778521],[-9.2432172,38.7797368]]",144651448.0,20176569,17306270,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-77.30606498850334,-26.391650260077014,77.35384669860133,25.33322355990928,0.0477817100979933,-1.058426700167736,0.2166729689716901,0.215497202589955,0.2166729689716901,0.989382633998398,-10.739421116124117,0.9912444593766082,-10.523204346288372,15.700939780557258,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651448:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Alto de Mira - Carriche 1 / Trajouce,REN,1.0,0.3782358866860253,LINE:005935,BUS:JUNCTION:220:03686,BUS:JUNCTION:220:03692,"[[-9.2432172,38.7797368],[-9.2410296,38.7814283],[-9.2397476,38.7814069]]",144651448.0,20176569,17306270,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-26.40891331285961,-60.466624037632734,26.410297177669285,60.41431486547706,0.0013838648096751,-0.0523091721556738,0.174687706178416,0.1745368937800497,0.174687706178416,0.9912444593766082,-10.523204346288372,0.9913885802263586,-10.52087646249466,12.658529433218552,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651449:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Rio Maior - Alto de Mira,REN,1.0,0.5185593298155179,LINE:005936,BUS:JUNCTION:400:03886,BUS:JUNCTION:400:03891,"[[-9.1806438,38.8771701],[-9.1790441,38.8787726],[-9.1769838,38.880862]]",144651449.0,20176733,17298175,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-215.13958358702516,-15.831982361810493,215.1433871421867,15.559967647239976,0.0038035551615394,-0.2720147145705152,0.3127431436476101,0.3127104373342427,0.3127431436476101,0.9955995063946432,-8.613703244356106,0.9956297886605072,-8.603700880608951,13.5975279846787,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651450:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Trajouce - Carvoeira & Fanhões,REN,2.0,0.861505867870838,LINE:005937,BUS:JUNCTION:220:03684,BUS:JUNCTION:220:03687,"[[-9.2489231,38.7950313],[-9.2465492,38.7908761],[-9.2449125,38.7879423]]",144651450.0,20176676;20176702,17299093;17299119,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,210.18484773603308,11.474631799569314,-210.1687976936593,-11.643495388474182,0.0160500423738199,-0.1688635889048679,0.5572079711606119,0.5572491428899036,0.5572491428899036,0.9913956271777646,-10.449779929028937,0.9912905769250164,-10.480620469166386,20.19018633659071,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651455:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Trajouce,REN,1.0,0.5223174239259918,LINE:005938,BUS:JUNCTION:220:03693,BUS:JUNCTION:220:03683,"[[-9.1769838,38.880862],[-9.1792134,38.8790726],[-9.1806438,38.8771701]]",144651455.0,20176702,17299093,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,128.8403492764579,17.606395684187,-128.8329418470344,-17.63970396955575,0.0074074294235231,-0.0333082853687507,0.3437608328101955,0.3437916761266259,0.3437916761266259,0.992726925346749,-10.188542915823982,0.992616298075224,-10.21114071715773,24.912440299030862,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651462:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Alto de Mira - Carriche 1,REN,1.0,0.3373950691392914,LINE:005940,BUS:OSM:way:151168335:220,BUS:JUNCTION:220:03692,"[[-9.23885,38.7785331],[-9.2392312,38.7792178],[-9.2399013,38.7807164],[-9.2397476,38.7814069]]",144651462.0,20176569,17304436,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,5.93236033455755,53.65421517006449,-5.931532967790859,-53.70379071317566,0.0008273667666909,-0.0495755431111675,0.1428786366947173,0.1430245770657458,0.1430245770657458,0.9914978145194396,-10.52106197528374,0.9913885802263586,-10.52087646249466,10.364099787372888,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651465:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Fanhões - Alto de Mira 4,REN,1.0,1.4219735248367564,LINE:005941,BUS:JUNCTION:400:03892,BUS:JUNCTION:400:03884,"[[-9.1558081,38.8976614],[-9.1603567,38.8944684],[-9.1630254,38.8926326],[-9.1681493,38.8892204]]",144651465.0,20176777,17294938,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,149.3245138602693,15.918325915433378,-149.3194593965145,-16.71849335786721,0.0050544637547886,-0.8001674424338319,0.2176351549081238,0.2177690969550518,0.2177690969550518,0.9959446312070304,-8.54647454988945,0.9958749123221612,-8.565430506248237,9.468221606741386,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651466:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carvoeira - Trajouce,REN,1.0,34.00803291487285,LINE:005942,BUS:JUNCTION:220:03684,BUS:JUNCTION:220:03695,"[[-9.2489231,38.7950313],[-9.251095,38.8001438],[-9.254425,38.803325],[-9.258242,38.8069599],[-9.2617006,38.8102377],[-9.2640665,38.8124846],[-9.2684752,38.8167197],[-9.2725843,38.8205733],[-9.2757827,38.8256827],[-9.2770643,38.8277299],[-9.2779526,38.8324506],[-9.2784246,38.8349586],[-9.2792891,38.8395522],[-9.2802172,38.8445222],[-9.2777509,38.8509203],[-9.2765001,38.854165],[-9.2749665,38.8583306],[-9.2729718,38.8633814],[-9.2715797,38.8670723],[-9.2704922,38.8698791],[-9.2692731,38.8730087],[-9.2683743,38.8754717],[-9.2661967,38.8798984],[-9.2649206,38.8823632],[-9.2616994,38.8889162],[-9.2599913,38.8924134],[-9.2580671,38.8963207],[-9.255561,38.9013825],[-9.2537476,38.905153],[-9.2522552,38.9081201],[-9.2509784,38.9107221],[-9.2484426,38.9158897],[-9.2469354,38.9188738],[-9.2449985,38.9226693],[-9.243407,38.9259421],[-9.2411086,38.9306458],[-9.2401089,38.9326597],[-9.2376589,38.9376493],[-9.23467,38.9436187],[-9.2322566,38.9485301],[-9.2301253,38.9528222],[-9.2289174,38.9578054],[-9.2283939,38.9601956],[-9.2271425,38.9651604],[-9.2257434,38.9708556],[-9.2243509,38.9765805],[-9.2232306,38.9812505],[-9.2221439,38.9858437],[-9.2214241,38.9886088],[-9.2208648,38.9909073],[-9.2193141,38.9972793],[-9.2181479,39.0020701],[-9.217251,39.0057544],[-9.2163095,39.0096218],[-9.2149373,39.0152582],[-9.213554,39.0209395],[-9.2120134,39.0235904],[-9.2092705,39.0283099],[-9.2056015,39.0346176],[-9.2044616,39.0365058],[-9.2024799,39.039883],[-9.201271,39.0420165],[-9.1979282,39.0477373],[-9.1963891,39.0503554],[-9.1945746,39.053475],[-9.1927742,39.0565252],[-9.1910319,39.0595524],[-9.1883732,39.0640929],[-9.1869091,39.066578],[-9.1855385,39.0689633],[-9.1838312,39.0718888],[-9.1819823,39.0750358],[-9.179224,39.0797891]]",144651466.0,20176676,17299119,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-81.43050676474212,9.239183776054094,81.62426490926899,-13.449433326972086,0.1937581445268676,-4.210249550917991,0.2169373902053236,0.2189763525718109,0.2189763525718109,0.9913956271777646,-10.449779929028937,0.9914154600590954,-9.479437633435351,15.867851635638475,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651470:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Fanhões - Alto de Mira 4 & Ribatejo,REN,2.0,1.0981103680841693,LINE:005943,BUS:OSM:way:24636044:400,BUS:JUNCTION:400:03889,"[[-9.1379004,38.890435],[-9.1407028,38.8945395],[-9.141791,38.8963109],[-9.1434824,38.8992977]]",144651470.0,20176777;20176778,17294937;17294938,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-386.11525373522,-131.30097412872533,386.1296278926831,130.13084629549246,0.0143741574631235,-1.1701278332328684,0.5911222600920614,0.5905116534676416,0.5911222600920614,0.9958197800320752,-8.554962495853227,0.9959656456342236,-8.536474000093671,12.850483915044814,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651472:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Trajouce;Rio Maior - Alto de Mira,REN,2.0,1.5850480727801224,LINE:005944,BUS:JUNCTION:220:03688,BUS:JUNCTION:220:03693,"[[-9.1658174,38.89216],[-9.1694649,38.8884594],[-9.1722574,38.8856362],[-9.1752285,38.882661],[-9.1769838,38.880862]]",144651472.0,20176702;20176733,17298175;17299093,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,128.85158165881015,17.163798144691444,-128.84034927643953,-17.606395684236173,0.0112323823706219,-0.4425975395447281,0.3435761052419063,0.343760832810165,0.343760832810165,0.9928936469913588,-10.154252751327686,0.992726925346749,-10.188542915823982,12.455102638049455,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651472:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Fanhões - Trajouce;Rio Maior - Alto de Mira,REN,2.0,1.5850480727801224,LINE:005945,BUS:JUNCTION:400:03867,BUS:JUNCTION:400:03891,"[[-9.1658174,38.89216],[-9.1694649,38.8884594],[-9.1722574,38.8856362],[-9.1752285,38.882661],[-9.1769838,38.880862]]",144651472.0,20176702;20176733,17298175;17299093,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,215.14919600976853,13.722490304278152,-215.14338714225295,-15.559967647413114,0.0058088675155829,-1.837477343134962,0.312523864819866,0.3127104373343566,0.3127104373343566,0.9956747567013996,-8.588407341366896,0.9956297886605072,-8.603700880608951,6.798052985529493,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651475:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Rio Maior - Alto de Mira,REN,1.0,2.0191025547635606,LINE:005946,BUS:JUNCTION:400:03887,BUS:OSM:way:151168335:400,"[[-9.2484174,38.7953522],[-9.2471214,38.7929838],[-9.2451315,38.789301],[-9.2423335,38.784196],[-9.2416817,38.7829963],[-9.2413736,38.7805483],[-9.2397953,38.7786367]]",144651475.0,20176733,17298175,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,215.09887248183983,28.62081549061283,-215.0838632154124,-29.676808159664063,0.0150092664274552,-1.0559926690512285,0.3147089389210655,0.3149438582126839,0.3149438582126839,0.995220514053542,-8.719880735123981,0.9950599151555528,-8.758609152747253,13.69321122663843,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144651477:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alto de Mira - Ribatejo,REN,1.0,1.4262657314914455,LINE:005947,BUS:JUNCTION:400:03892,BUS:JUNCTION:400:03884,"[[-9.1558081,38.8976614],[-9.1609433,38.8947993],[-9.1633172,38.8929343],[-9.1681493,38.8892204]]",144651477.0,20176750,17294967,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,148.8751363999807,15.867857098923304,-148.87009714712437,-16.670744512595366,0.0050392528563349,-0.8028874136720621,0.2169798093962713,0.2171141557385009,0.2171141557385009,0.9959446312070304,-8.54647454988945,0.9958749123221612,-8.565430506248237,9.439745901673954,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144652553:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Fanhões 2,REN,1.0,2.860527309920176,LINE:005948,BUS:JUNCTION:220:03691,BUS:OSM:way:24636044:220,"[[-9.1641736,38.8938369],[-9.1610692,38.8918304],[-9.158063,38.8898612],[-9.1553284,38.8880983],[-9.1531304,38.8866675],[-9.1494219,38.8856509],[-9.1426542,38.8838006],[-9.1400754,38.884157],[-9.1379701,38.8850793],[-9.13737,38.8869921]]",144652553.0,20176670,17299125,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,111.13402877488726,-6.72906938731198,-111.10435774061862,6.468119566822477,0.029671034268631,-0.2609498204895031,0.294040659296838,0.2939667047503352,0.294040659296838,0.9936902106545636,-9.911047778304535,0.9935376890610088,-10.020576193972,21.307294151944784,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144652556:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Trajouce,REN,1.0,2.9535536280276715,LINE:005949,BUS:JUNCTION:220:03689,BUS:OSM:way:24636044:220,"[[-9.1648522,38.8931339],[-9.1629626,38.8919916],[-9.1606772,38.8906005],[-9.1571903,38.8884739],[-9.1552763,38.8873164],[-9.1527698,38.8857762],[-9.1459908,38.8841711],[-9.1428035,38.8834164],[-9.1397738,38.8837865],[-9.1374483,38.8848925],[-9.1368538,38.8868421]]",144652556.0,20176702,17299093,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-128.8535189694153,-17.15504933339184,128.89533461913462,16.96564540392749,0.0418156497193251,-0.1894039294643512,0.3435682368120533,0.3433992511850919,0.3435682368120533,0.9929222332727508,-10.148334612328716,0.9935376890610088,-10.020576193972,24.89624904435169,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144653475:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Alto de São João - Fanhões,REN,1.0,5.964011692007563,LINE:005951,BUS:JUNCTION:220:03697,BUS:OSM:way:144762180:220,"[[-9.1304438,38.8416293],[-9.1294542,38.8397274],[-9.1244774,38.837679],[-9.1208759,38.8361956],[-9.1195415,38.8340148],[-9.1199572,38.8302403],[-9.1190807,38.8264039],[-9.1154865,38.8231528],[-9.115335,38.8212018],[-9.1151086,38.8182853],[-9.1143219,38.8150374],[-9.1132987,38.8105828],[-9.1126995,38.8080097],[-9.1144478,38.8026156],[-9.1158286,38.7984179],[-9.1167685,38.7956263],[-9.1159735,38.7942287]]",144653475.0,20176591,17305667,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-2.135112651847416,-22.926067328459236,2.137649832756184,21.959206659186272,0.0025371809087681,-0.9668606692729648,0.060835344450881,0.0582457929655534,0.060835344450881,0.9932659282772852,-10.157742372365318,0.9940697175133344,-10.159807799587742,4.408358293542108,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144653476:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Alto de São João & Alto de Mira 3,REN,2.0,5.325109096255814,LINE:005952,BUS:JUNCTION:220:03697,BUS:OSM:way:24636044:220,"[[-9.1304438,38.8416293],[-9.129866,38.8445854],[-9.1290464,38.8486167],[-9.1286304,38.8506525],[-9.1294407,38.8549382],[-9.1299871,38.8578013],[-9.1309345,38.8615462],[-9.1312494,38.8637292],[-9.1318244,38.8670337],[-9.133591,38.8702489],[-9.1361753,38.8730597],[-9.1377684,38.8747388],[-9.1386966,38.8777877],[-9.1368464,38.8816605],[-9.1354216,38.884787],[-9.136001,38.8873049]]",144653476.0,20176591;20176603,17299096;17305667,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-150.12097642188456,3.154394933680832,150.17127760205435,-4.55390776621297,0.0503011801697823,-1.399512832532138,0.3967239209202532,0.3968430839178057,0.3968430839178057,0.9932659282772852,-10.157742372365318,0.9935376890610088,-10.020576193972,14.3783726057176,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144653478:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Carriche 2 & Sacavém 3,REN,2.0,2.763656219705349,LINE:005954,BUS:OSM:way:24636044:220,BUS:JUNCTION:220:03699,"[[-9.1364837,38.8868864],[-9.1362159,38.8846232],[-9.1345307,38.8831202],[-9.1317269,38.8824811],[-9.1252921,38.8781854],[-9.1223801,38.8761389],[-9.1184764,38.8734299],[-9.1165157,38.8732836],[-9.1127457,38.8724378]]",144653478.0,20176579;20176700,17299095;17306130,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,54.75079234025294,-2.774086353845846,-54.747318111635366,1.8863011791558937,0.003474228617577,-0.8877851746899525,0.1448036467584207,0.1447011524604225,0.1448036467584207,0.9935376890610088,-10.020576193972,0.993493841104095,-10.046589155609553,5.2465089405224905,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144654743:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Alto de Mira - Sete Rios 1,REN,2.0,2.0277725534761672,LINE:005955,BUS:JUNCTION:220:03700,BUS:OSM:way:144654759:220,"[[-9.2113971,38.7851858],[-9.2109632,38.7842302],[-9.2114859,38.7824774],[-9.2117635,38.780388],[-9.2112195,38.777691],[-9.2112206,38.775477],[-9.209494,38.7724256],[-9.2069884,38.7711566],[-9.2035112,38.7710373]]",144654743.0,20176588,17305738,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,51.26091989702284,-3.8778350998774873,-51.25866997981675,3.226891620251989,0.0022499172060861,-0.6509434796254983,0.1360509271710901,0.1359288931888498,0.1360509271710901,0.991609598110054,-10.524673582094646,0.9915876704188002,-10.542679702253205,4.9293814192423975,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144654744:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Carriche 2,REN,1.0,9.167956236554335,LINE:005956,BUS:JUNCTION:220:03702,BUS:JUNCTION:220:03703,"[[-9.1118273,38.8645284],[-9.1123475,38.8625576],[-9.1150981,38.8603548],[-9.1183039,38.8577792],[-9.1206909,38.8558659],[-9.124023,38.8531949],[-9.1270115,38.8507994],[-9.1305193,38.8479874],[-9.1335816,38.8455312],[-9.1364601,38.8432095],[-9.1397188,38.8405885],[-9.1429587,38.8379826],[-9.1459913,38.8355473],[-9.1488997,38.8332118],[-9.1516474,38.8305973],[-9.1540618,38.8282999],[-9.156214,38.826229],[-9.1589264,38.8236552],[-9.162566,38.8201799],[-9.1664613,38.8182622],[-9.1689208,38.8154048],[-9.1718985,38.8120252],[-9.1743752,38.8087575],[-9.1741846,38.805579],[-9.1738565,38.8009686]]",144654744.0,20176700,17299095,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,122.54403397224254,10.676923825937571,-122.42771876281292,-11.358914859091346,0.1163152094296151,-0.6819910331537749,0.3249761145240559,0.3253339850503804,0.3253339850503804,0.9933438242789472,-10.082880208472112,0.9918095168259994,-10.46257755337699,23.57492645292612,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144654745:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Carriche 1,REN,1.0,12.108455129808489,LINE:005957,BUS:JUNCTION:220:03702,BUS:JUNCTION:220:03704,"[[-9.1118273,38.8645284],[-9.1132029,38.8625049],[-9.1145897,38.861399],[-9.1184864,38.8582858],[-9.1213923,38.8559526],[-9.1250583,38.8530089],[-9.1277581,38.850841],[-9.1308369,38.8483759],[-9.1338611,38.845948],[-9.1363986,38.8439072],[-9.1391745,38.8416741],[-9.142551,38.8389577],[-9.1461417,38.8360689],[-9.1493202,38.8335116],[-9.1519651,38.8310087],[-9.154481,38.8285993],[-9.1569436,38.826252],[-9.1591731,38.824107],[-9.1629954,38.8204473],[-9.1668218,38.818582],[-9.1695546,38.8154407],[-9.1725851,38.8119795],[-9.174975,38.8087747],[-9.1746903,38.8056344],[-9.1743041,38.8011767],[-9.175967,38.7990928],[-9.1799229,38.7976485],[-9.1821928,38.7968197],[-9.1889205,38.7942525],[-9.1926065,38.7929197],[-9.1955965,38.7916986],[-9.2003589,38.7898837],[-9.2037496,38.7885814]]",144654745.0,20176701,17299094,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,101.32826306208752,9.640513888455324,-101.22298752370118,-10.88526071702963,0.105275538386337,-1.2447468285743053,0.2689084463921614,0.2694402892006332,0.2694402892006332,0.9933438242789472,-10.082880208472112,0.9915852408980412,-10.496944423025807,19.524658637727043,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144654746:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Alto de Mira - Sete Rios 1,REN,1.0,3.0280367395899597,LINE:005958,BUS:JUNCTION:220:03700,BUS:OSM:way:151168335:220,"[[-9.2113971,38.7851858],[-9.2150228,38.7859265],[-9.2199692,38.7870975],[-9.2241523,38.788085],[-9.2257568,38.7882682],[-9.2291221,38.7880361],[-9.230407,38.7872434],[-9.232702,38.7856996],[-9.2350209,38.7839981],[-9.2388091,38.7812119],[-9.2392637,38.7807112],[-9.2390612,38.7795276],[-9.2385376,38.7786299]]",144654746.0,20176588,17305738,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-2.5529392991910997,6.326090795311627,2.5530659131339752,-6.823133865493854,0.0001266139428754,-0.4970430701822268,0.0180540568683091,0.0192824841006957,0.0192824841006957,0.991609598110054,-10.524673582094646,0.9914978145194396,-10.52106197528374,1.3972814565721536,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
