source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:144654747:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Sacavém 2&3,REN,2.0,0.3460150395676719,LINE:005959,BUS:JUNCTION:220:03705,BUS:JUNCTION:220:03706,"[[-9.1082436,38.8725145],[-9.104257,38.8727381]]",144654747.0,20176578;20176579,17306130;17306131,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-111.11635979436522,-24.166092856895244,111.11823230957604,24.06516794951274,0.0018725152108061,-0.1009249073825024,0.3003557050904854,0.3002916939875339,0.3003557050904854,0.993560384610784,-10.035169351854554,0.9936011013137368,-10.028799517971107,10.882453082988604,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144654748:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Sacavém 3,REN,1.0,0.3898416427824054,LINE:005960,BUS:JUNCTION:220:03699,BUS:JUNCTION:220:03705,"[[-9.1127457,38.8724378],[-9.1082436,38.8725145]]",144654748.0,20176579,17306130,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-88.01242716784897,-16.470396672778715,88.0150438562202,16.424677678681217,0.0026166883712335,-0.0457189940974984,0.2365211319894584,0.2364899021924502,0.2365211319894584,0.993493841104095,-10.046589155609553,0.993560384610784,-10.035169351854554,17.139212463004235,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144654749:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Carriche 2,REN,1.0,0.282144346985372,LINE:005961,BUS:JUNCTION:220:03699,BUS:JUNCTION:220:03707,"[[-9.1127457,38.8724378],[-9.1123992,38.8699148]]",144654749.0,20176700,17299095,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,142.75974527944425,14.584095493331697,-142.754880194355,-14.596007990408664,0.0048650850892499,-0.0119124970769703,0.3790633110011096,0.3790758202314548,0.3790758202314548,0.993493841104095,-10.046589155609553,0.9934359352128388,-10.060160164298688,27.469262335612672,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144654750:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Alto de Mira 3,REN,1.0,6.8224968232747925,LINE:005962,BUS:OSM:way:151168335:220,BUS:JUNCTION:220:03708,"[[-9.2382126,38.7787394],[-9.2386933,38.7793628],[-9.2382106,38.7810012],[-9.2340364,38.7837532],[-9.2305631,38.7860405],[-9.2286285,38.7872259],[-9.2257892,38.7875549],[-9.222274,38.7867351],[-9.2195443,38.7860984],[-9.2148866,38.7850133],[-9.2113564,38.7843833],[-9.2088697,38.7852108],[-9.2060179,38.7862845],[-9.2011714,38.7881433],[-9.1964084,38.7899565],[-9.1944713,38.7906812],[-9.1914754,38.7920204],[-9.1877352,38.7932344],[-9.1829013,38.7950715],[-9.1790554,38.796519],[-9.1759088,38.7977121],[-9.1734853,38.798631],[-9.1705978,38.7997249]]",144654750.0,20176603,17299096,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-23.981137899177483,-4.451291207526467,23.98452318873254,3.3532798695423747,0.0033852895550552,-1.098011337984092,0.0645580179941149,0.0640812033847975,0.0645580179941149,0.9914978145194396,-10.52106197528374,0.9917922764837356,-10.466206472501424,4.678117245950361,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144654750:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Alto de Mira 3,REN,1.0,6.0281378893988435,LINE:005963,BUS:JUNCTION:220:03708,BUS:JUNCTION:220:03697,"[[-9.1705978,38.7997249],[-9.1692792,38.8002242],[-9.1645589,38.8020158],[-9.1610657,38.8043227],[-9.1582323,38.8061915],[-9.1546496,38.808561],[-9.1509656,38.8110312],[-9.1482783,38.8127042],[-9.1461042,38.8141894],[-9.1433058,38.817391],[-9.1418227,38.8202939],[-9.1408961,38.8221531],[-9.1388947,38.826096],[-9.1376457,38.828552],[-9.1365444,38.8307366],[-9.1341879,38.8354337],[-9.1322264,38.8393236],[-9.1304438,38.8416293]]",144654750.0,20176603,17299096,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-152.1369524456464,-19.916072233130087,152.25608907373504,19.77167239478359,0.1191366280886541,-0.1443998383464979,0.4059947664820679,0.4056552192582551,0.4059947664820679,0.9917922764837356,-10.466206472501424,0.9932659282772852,-10.157742372365318,29.419910614642603,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144654751:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Carriche 1&2,REN,2.0,0.6013068014250187,LINE:005964,BUS:JUNCTION:220:03707,BUS:JUNCTION:220:03702,"[[-9.1123992,38.8699148],[-9.1120251,38.8674622],[-9.1118273,38.8645284]]",144654751.0,20176700;20176701,17299094;17299095,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,223.88502063602567,20.20959658342701,-223.87229703435497,-20.31743771467521,0.0127236016707001,-0.1078411312482003,0.5938326435757718,0.5938799130737158,0.5938799130737158,0.9934359352128388,-10.060160164298688,0.9933438242789472,-10.082880208472112,21.517388154844777,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144654754:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Carriche 1,REN,1.0,0.6720576362138779,LINE:005967,BUS:JUNCTION:220:03710,BUS:JUNCTION:220:03707,"[[-9.118082,38.8740305],[-9.1138858,38.8710671],[-9.1123992,38.8699148]]",144654754.0,20176701,17299094,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,81.13386212512648,5.529161617915193,-81.13014044158943,-5.613588592528062,0.0037216835370514,-0.0844269746128691,0.214810543718169,0.2148306214421682,0.2148306214421682,0.993503486616586,-10.041701274932402,0.9934359352128388,-10.060160164298688,15.567436336389004,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144654755:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Sacavém 2,REN,1.0,0.8684931157756077,LINE:005968,BUS:JUNCTION:220:03710,BUS:JUNCTION:220:03705,"[[-9.118082,38.8740305],[-9.1145463,38.8733909],[-9.1082436,38.8725145]]",144654755.0,20176578,17306131,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-23.1008835220673,-7.881723916308781,23.101315938087332,7.741415178155411,0.0004324160200326,-0.1403087381533696,0.0644744258102344,0.0643531016132909,0.0644744258102344,0.993503486616586,-10.041701274932402,0.993560384610784,-10.035169351854554,4.672059841321338,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144654756:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Alto de Mira - Sete Rios 1,REN,1.0,3.739364013620825,LINE:005969,BUS:JUNCTION:220:03703,BUS:JUNCTION:220:03700,"[[-9.1738565,38.8009686],[-9.1755617,38.7987709],[-9.1806064,38.7969563],[-9.1888407,38.7938112],[-9.1929296,38.7922486],[-9.1958475,38.7911307],[-9.2002201,38.7894521],[-9.2035836,38.7881682],[-9.2081442,38.7864261],[-9.2113971,38.7851858]]",144654756.0,20176588,17305738,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,48.71545143532407,1.886372752673934,-48.70798059782516,-2.4482556954353636,0.0074708374989072,-0.5618829427614296,0.128997264791258,0.1290696158455136,0.1290696158455136,0.9918095168259994,-10.46257755337699,0.991609598110054,-10.524673582094646,9.352870713443018,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144654757:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Carriche 1 & Sacavém 2,REN,2.0,2.116198677190912,LINE:005970,BUS:OSM:way:24636044:220,BUS:JUNCTION:220:03710,"[[-9.13553,38.887195],[-9.1330437,38.884189],[-9.1248061,38.8784606],[-9.1218604,38.8765199],[-9.118082,38.8740305]]",144654757.0,20176578;20176701,17299094;17306131,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,58.03596874914339,-3.0300176036980044,-58.03297860307286,2.3525622983042425,0.0029901460705303,-0.677455305393762,0.1535043478178689,0.1534188475370058,0.1535043478178689,0.9935376890610088,-10.020576193972,0.993503486616586,-10.041701274932402,5.561751732531485,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144692143:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Alto de Mira - Carriche 1,REN,1.0,3.5617436011079504,LINE:005971,BUS:JUNCTION:220:03704,BUS:JUNCTION:220:03692,"[[-9.2037496,38.7885814],[-9.2074184,38.7871762],[-9.2116231,38.7855657],[-9.2157146,38.786536],[-9.2196763,38.7874816],[-9.2238064,38.7884562],[-9.2255824,38.7890915],[-9.2293412,38.788445],[-9.2319547,38.7868316],[-9.2353863,38.7844064],[-9.2397476,38.7814069]]",144692143.0,20176569,17304436,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,20.48014358624289,6.1347205492458,-20.478764209954885,-6.7105241525279355,0.0013793762880034,-0.5758036032821359,0.0565820278767627,0.0570458414335051,0.0570458414335051,0.9915852408980412,-10.496944423025807,0.9913885802263586,-10.52087646249466,4.133756625616317,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144692144:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carriche - Alto de Mira 1 & Fanhões 1,REN,2.0,3.734047070182536,LINE:005972,BUS:OSM:way:24636062:220,BUS:JUNCTION:220:03704,"[[-9.1671991,38.7813471],[-9.1677699,38.7825483],[-9.1689749,38.7832277],[-9.1708711,38.7831939],[-9.1725564,38.7839512],[-9.1748253,38.7843088],[-9.1782972,38.7835905],[-9.1803837,38.783184],[-9.1834909,38.7824674],[-9.186154,38.781643],[-9.1895177,38.781607],[-9.1945606,38.7829565],[-9.1983321,38.7834548],[-9.1999964,38.7837149],[-9.2011297,38.7843503],[-9.2020005,38.785571],[-9.2021044,38.7869028],[-9.2026427,38.7879649],[-9.2037496,38.7885814]]",144692144.0,20176569;20176701,17299094;17304436,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-80.73256790839626,-5.9052627789942775,80.74284393746323,4.7505401677800485,0.0102760290669721,-1.154722611214229,0.2142767403009995,0.2140627304157986,0.2142767403009995,0.9914005162364928,-10.54819845289619,0.9915852408980412,-10.496944423025807,7.763650010905779,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144701401:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Sacavém 3,REN,1.0,4.03334183544289,LINE:005975,BUS:JUNCTION:220:03706,BUS:JUNCTION:220:03711,"[[-9.104257,38.8727381],[-9.0989864,38.8732055],[-9.0961504,38.8745393],[-9.0920259,38.8764746],[-9.0866193,38.8790135],[-9.0802705,38.8807949],[-9.0763771,38.8818907],[-9.0734415,38.8827191],[-9.0702835,38.8836053],[-9.0648953,38.8851681],[-9.061439,38.8862575]]",144701401.0,20176579,17306130,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-56.08466566150657,-6.374374260974992,56.09540936603767,5.784695247240581,0.0107437045311016,-0.5896790137344112,0.1490856535506663,0.1488960698310219,0.1490856535506663,0.9936011013137368,-10.028799517971107,0.993934538449153,-9.952688839967449,10.803308228309156,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144701403:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fanhões - Sacavém 2,REN,1.0,0.438310923018994,LINE:005976,BUS:JUNCTION:220:03706,BUS:JUNCTION:220:03712,"[[-9.104257,38.8727381],[-9.0993146,38.8735937]]",144701403.0,20176578,17306131,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-55.03356664808408,-17.69079368891945,55.034792303765954,17.627145722056902,0.0012256556818783,-0.0636479668625469,0.1526812139399845,0.1526228067301479,0.1526812139399845,0.9936011013137368,-10.028799517971107,0.9936670337954576,-10.020927763672598,11.06385608260758,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144701405:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Sacavém - Carregado 2 & Fanhões 3,REN,2.0,0.1482181124065573,LINE:005980,BUS:JUNCTION:220:03711,BUS:JUNCTION:220:03713,"[[-9.061439,38.8862575],[-9.0597327,38.8861447]]",144701405.0,20176579;20176581,17306108;17306130,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,98.47953741422114,-19.31072416541392,-98.4789130939154,19.266190527804422,0.0006243203057465,-0.0445336376094935,0.2649707086922093,0.2649458503263973,0.2649707086922093,0.993934538449153,-9.952688839967449,0.993936938644524,-9.955249776685733,9.600387996094542,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144701407:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central do Ribatejo - Ribatejo 3,REN,1.0,0.2444446249000208,LINE:005981,BUS:OSM:way:144608818:400,BUS:OSM:relation:17290041:400,"[[-8.9504499,39.0133912],[-8.9498265,39.0130497],[-8.9517195,39.0124057]]",144701407.0,20176769,17294946,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-95.96178970340256,-19.298125206043235,95.96215554734518,19.15433974490611,0.0003658439426033,-0.1437854611371207,0.1412835039345747,0.1412416961302221,0.1412835039345747,0.9999889913640544,-7.833813146453373,1.0000000000000002,-7.831755183526553,6.142761040633684,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144701410:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Rio Maior 2&3,REN,2.0,1.3018807830344947,LINE:005982,BUS:OSM:way:1041283619:220,BUS:JUNCTION:220:03577,"[[-8.9567263,39.0113398],[-8.9543998,39.0104133],[-8.9526473,39.0093669],[-8.950177,39.0092578],[-8.9475996,39.0121915],[-8.947878,39.0146667]]",144701410.0,20176783;20176784,4752637;4752638,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-201.8378728685338,23.783344284626175,201.86033464920897,-24.054237742335676,0.0224617806751439,-0.2708934577095014,0.5361752208260078,0.5363090037824112,0.5363090037824112,0.9947339151407616,-9.051889048318094,0.9947509115986288,-9.006344914285224,19.431485644290262,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144701411:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Sacavém - Carregado 1 & Sacavém 2,REN,2.0,9.145797870367549,LINE:005983,BUS:JUNCTION:220:03712,BUS:JUNCTION:220:03715,"[[-9.0993146,38.8735937],[-9.0989635,38.8728799],[-9.098762,38.8708858],[-9.0985355,38.8683194],[-9.09805,38.8656645],[-9.0969959,38.8625584],[-9.0963555,38.86063],[-9.0975063,38.8581351],[-9.0988125,38.855334],[-9.1009479,38.8542057],[-9.1045494,38.8522931],[-9.106319,38.8513698],[-9.1088136,38.8487924],[-9.1096062,38.8458855],[-9.1107531,38.8421773],[-9.1116008,38.8396105],[-9.1126997,38.8362831],[-9.1135511,38.8335299],[-9.1143243,38.8310309],[-9.1145276,38.8284861],[-9.1149686,38.822421],[-9.1146743,38.818398],[-9.1141158,38.8160241],[-9.1127132,38.8099277],[-9.1122683,38.8080507],[-9.112783,38.8064163],[-9.1142299,38.8020639],[-9.1151847,38.7991614],[-9.116,38.7967588]]",144701411.0,20176578;20176580,17306109;17306131,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,82.26823837485631,-27.574445925216935,-82.23973285186474,24.755548093582423,0.0285055229915656,-2.818897831634509,0.2291540468658124,0.2267354191590012,0.2291540468658124,0.9936670337954576,-10.020927763672598,0.9940631714179038,-10.15513799703729,8.30268285745697,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144701413:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Sacavém - Carregado 2 & Fanhões 3,REN,2.0,11.60204442669667,LINE:005984,BUS:JUNCTION:220:03713,BUS:JUNCTION:220:03715,"[[-9.0597327,38.8861447],[-9.0630353,38.8812055],[-9.0656295,38.8770702],[-9.0676213,38.8743382],[-9.0699745,38.8727175],[-9.0747284,38.8691239],[-9.0799626,38.8651567],[-9.0817911,38.8621552],[-9.0834655,38.8577899],[-9.0851126,38.8546997],[-9.087913,38.8512568],[-9.0902313,38.8481115],[-9.0905143,38.8460346],[-9.0919123,38.8441096],[-9.0932499,38.8422864],[-9.0943703,38.8400565],[-9.0949273,38.8381798],[-9.0956209,38.8356477],[-9.0961535,38.8336001],[-9.0966791,38.8316047],[-9.0979473,38.8289794],[-9.0986425,38.8265708],[-9.0994948,38.8241836],[-9.1002176,38.8214677],[-9.1001656,38.8185214],[-9.1008497,38.8158108],[-9.1013465,38.8134161],[-9.1019394,38.8118078],[-9.1038937,38.809173],[-9.111846,38.8081559],[-9.1138319,38.8021197],[-9.1146358,38.7988168],[-9.115501,38.7968026]]",144701413.0,20176579;20176581,17306108;17306130,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,98.47891309384464,-19.2357097847064,-98.4303936306428,15.746765134649593,0.0485194632018277,-3.4889446500568067,0.2649304102665352,0.2631597661183778,0.2649304102665352,0.993936938644524,-9.955249776685733,0.9940631714179038,-10.15513799703729,9.5989279082078,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144701414:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Sacavém 2,REN,1.0,16.848866991540202,LINE:005985,BUS:JUNCTION:220:03711,BUS:OSM:way:1041283619:220,"[[-9.061439,38.8862575],[-9.0573571,38.8905087],[-9.0543982,38.89364],[-9.0513759,38.8968148],[-9.0479187,38.9004317],[-9.0450932,38.9033016],[-9.0417356,38.9067428],[-9.0404003,38.9081232],[-9.0370145,38.9115388],[-9.033068,38.9158824],[-9.0298105,38.9197512],[-9.0271182,38.9229654],[-9.0244603,38.9258421],[-9.0214051,38.9298906],[-9.0173106,38.9353322],[-9.0154222,38.9378417],[-9.014115,38.9395787],[-9.0124189,38.9418033],[-9.011431,38.9431445],[-9.0097341,38.945655],[-9.0056984,38.9515004],[-9.0040312,38.9540735],[-8.9988402,38.9614619],[-8.9961176,38.9653969],[-8.9944742,38.9691184],[-8.9909742,38.9768867],[-8.9899515,38.9790025],[-8.9880053,38.9833885],[-8.9867554,38.9861256],[-8.9834671,38.9900397],[-8.9818272,38.991991],[-8.9788894,38.9954866],[-8.9757179,38.9992505],[-8.9745001,39.001173],[-8.9714511,39.0059791],[-8.9678966,39.0075456],[-8.9641713,39.0091849],[-8.9611437,39.0105212],[-8.9581467,39.0122822]]",144701414.0,20176581,17306108,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-154.57494678013234,13.526028918029256,154.9148649361368,-13.890383791467128,0.3399181560044724,-0.3643548734378736,0.4096890840957105,0.410337952639733,0.410337952639733,0.993934538449153,-9.952688839967449,0.9947339151407616,-9.051889048318094,29.73463424925602,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144701417:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Santarém 1,REN,1.0,0.4757392255968515,LINE:005987,BUS:JUNCTION:220:03682,BUS:OSM:way:1041283619:220,"[[-8.9553206,39.008794],[-8.9572121,39.0102335],[-8.957524,39.011997],[-8.9571646,39.0123384]]",144701417.0,20176672,17299123,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,116.85216587136816,-1.4263128776288516,-116.84674002387196,1.3862331731176043,0.0054258474962125,-0.040079704511247,0.308290717800711,0.3082882180254532,0.308290717800711,0.994776139176447,-9.03290370521051,0.9947339151407616,-9.051889048318094,22.339907087008047,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144701418:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Santarém 2,REN,1.0,0.5130727946118883,LINE:005988,BUS:JUNCTION:220:03682,BUS:OSM:way:1041283619:220,"[[-8.9553206,39.008794],[-8.957608,39.0101615],[-8.9576903,39.0120715],[-8.9573023,39.0124196]]",144701418.0,20176673,17299122,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,108.3494573962226,-1.328482168776716,-108.3444263586916,1.2794104217038875,0.0050310375309976,-0.0490717470728283,0.2858582397585851,0.2858555438135861,0.2858582397585851,0.994776139176447,-9.03290370521051,0.9947339151407616,-9.051889048318094,20.71436519989748,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144701419:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Rio Maior 3,REN,1.0,0.3781707039312199,LINE:005989,BUS:JUNCTION:220:03576,BUS:JUNCTION:220:03577,"[[-8.9489689,39.0179444],[-8.9487812,39.0168469],[-8.9481585,39.0155447],[-8.947878,39.0146667]]",144701419.0,20176783,4752638,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,102.7668846250734,-12.285228074483468,-102.76350158311666,12.246742010677698,0.0033830419567379,-0.0384860638057684,0.2730452946384056,0.2730257245638539,0.2730452946384056,0.994755740656538,-8.99287265679553,0.9947509115986288,-9.006344914285224,19.785890915826496,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144701421:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Sacavém 1,REN,1.0,20.4329691333199,LINE:005990,BUS:JUNCTION:220:03712,BUS:OSM:way:1041283619:220,"[[-9.0993146,38.8735937],[-9.0969141,38.8746985],[-9.0919367,38.8770353],[-9.0868154,38.8794423],[-9.0800389,38.8814541],[-9.0735766,38.8831913],[-9.0705176,38.884017],[-9.0651314,38.8854612],[-9.0619994,38.8863079],[-9.0588308,38.8896132],[-9.0565141,38.8920203],[-9.0546007,38.8940225],[-9.0516804,38.8970645],[-9.0502845,38.8984997],[-9.0474652,38.9014433],[-9.0448619,38.9041656],[-9.0431955,38.9058953],[-9.0410633,38.9081101],[-9.037795,38.9115048],[-9.0348034,38.9146368],[-9.0336941,38.9159227],[-9.03179,38.9181216],[-9.0298082,38.9204199],[-9.0278831,38.922654],[-9.0249189,38.9259759],[-9.0221478,38.9297654],[-9.0177428,38.9356319],[-9.0162417,38.9376309],[-9.0144959,38.9399352],[-9.0133953,38.9414625],[-9.0121863,38.9430126],[-9.0106851,38.9451993],[-9.0062856,38.9515866],[-9.0044468,38.9542649],[-9.0011842,38.95901],[-8.9993745,38.961657],[-8.9967107,38.96548],[-8.9962022,38.966653],[-8.9948257,38.9696915],[-8.99148,38.9770801],[-8.9904061,38.9793066],[-8.9885564,38.9834745],[-8.9872874,38.9862264],[-8.98546,38.9884285],[-8.9827579,38.9916445],[-8.9790712,38.9960304],[-8.9761825,38.9994569],[-8.9745496,39.0020611],[-8.9718639,39.0062957],[-8.9672712,39.0082628],[-8.9646263,39.0094127],[-8.9612818,39.0108503],[-8.9581467,39.0122822]]",144701421.0,20176580,17306109,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-137.30303067853532,9.947300203328217,137.62776767654378,-11.011609843095554,0.3247369980084613,-1.0643096397673375,0.3635738922465034,0.3642516221380897,0.3642516221380897,0.9936670337954576,-10.020927763672598,0.9947339151407616,-9.051889048318094,26.395045082470276,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144701425:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Batalha - Ribatejo,REN,1.0,75.60648957560183,LINE:005992,BUS:JUNCTION:400:03796,BUS:JUNCTION:400:03849,"[[-8.9098958,39.0387244],[-8.9124728,39.0424244],[-8.9144255,39.0452175],[-8.9159592,39.0474087],[-8.9177751,39.0500054],[-8.9211021,39.0547974],[-8.9243691,39.0594667],[-8.9278824,39.0645144],[-8.9306994,39.0685605],[-8.9320018,39.0703829],[-8.9355693,39.075479],[-8.9372499,39.0778815],[-8.9395567,39.0811925],[-8.9418214,39.0843845],[-8.9438292,39.0872632],[-8.9462629,39.0907458],[-8.9481527,39.0934499],[-8.9504286,39.0967107],[-8.9530603,39.1004745],[-8.9549388,39.1031702],[-8.9567935,39.1059292],[-8.9571454,39.1090481],[-8.957586,39.1128685],[-8.9578714,39.1151526],[-8.9582536,39.1189238],[-8.9588007,39.1238077],[-8.9592094,39.1277372],[-8.9595875,39.1312534],[-8.9599768,39.1348729],[-8.9605361,39.1395494],[-8.9608902,39.1430172],[-8.9612676,39.1466539],[-8.9615634,39.1492577],[-8.961873,39.1524516],[-8.9621024,39.1546138],[-8.9625035,39.1580338],[-8.9627247,39.1600869],[-8.963086,39.1632016],[-8.9633028,39.1655914],[-8.963728,39.1686412],[-8.9641019,39.1728651],[-8.964517,39.176388],[-8.96501,39.1807158],[-8.9654204,39.18477],[-8.9658201,39.1881836],[-8.9662102,39.1920949],[-8.9666285,39.1956733],[-8.9669681,39.1991012],[-8.9674158,39.2027731],[-8.9677459,39.2059727],[-8.9678425,39.2104951],[-8.9679605,39.2139034],[-8.9680624,39.2173032],[-8.9680894,39.2207633],[-8.9682236,39.2244443],[-8.9682636,39.2286713],[-8.9683279,39.2300841],[-8.9685532,39.2347525],[-8.9686766,39.2399357],[-8.968741,39.2423413],[-8.9688456,39.2460139],[-8.9689109,39.2490752],[-8.9689884,39.2524803],[-8.9690443,39.2548567],[-8.9691219,39.2579215],[-8.9692667,39.2628185],[-8.9693579,39.2666686],[-8.9694498,39.2692433],[-8.9695349,39.2723499],[-8.9696932,39.277329],[-8.96983,39.2818468],[-8.9699614,39.2853637],[-8.9699583,39.2882966],[-8.970025,39.2911047],[-8.9701465,39.2936964],[-8.9702967,39.2988276],[-8.9703309,39.3026362],[-8.9704576,39.3047055],[-8.9705327,39.3097051],[-8.9706341,39.3134031],[-8.970679,39.3150628],[-8.9707913,39.3180431],[-8.9708324,39.3199309],[-8.9737594,39.32432],[-8.975088,39.326329],[-8.9759633,39.327652],[-8.978413,39.3286564],[-8.9827795,39.3304397],[-8.9885509,39.3326779],[-8.9903132,39.3346403],[-8.9904639,39.335955],[-8.9899653,39.3370649],[-8.9889541,39.3382722],[-8.9874145,39.3389578],[-8.9844418,39.3396148],[-8.980242,39.3405345],[-8.9785767,39.341415],[-8.9736015,39.3440606],[-8.9702725,39.3485504],[-8.9687247,39.3506242],[-8.9684057,39.3531652],[-8.9681,39.3560689],[-8.9677218,39.3596173],[-8.9673516,39.3629934],[-8.967011,39.3661247],[-8.9665309,39.3703092],[-8.9661983,39.3733945],[-8.9657557,39.3772509],[-8.9653051,39.3811943],[-8.9649081,39.3847829],[-8.9643905,39.3886553],[-8.9641035,39.3913791],[-8.9637682,39.3944614],[-8.9634275,39.3975228],[-8.9622876,39.4009428],[-8.9610592,39.4043604],[-8.9600292,39.4073903],[-8.9589375,39.4104533],[-8.9577842,39.4137068],[-8.9565289,39.4171797],[-8.9554507,39.42035],[-8.9541659,39.4239283],[-8.9528301,39.4277322],[-8.9534873,39.4307922],[-8.9538655,39.4324496],[-8.9546487,39.4362676],[-8.9554802,39.4402718],[-8.9560702,39.4431262],[-8.9567328,39.4465169],[-8.9574623,39.4498204],[-8.9551342,39.4526434],[-8.953144,39.4551597],[-8.9511082,39.4576862],[-8.9488015,39.4605668],[-8.9467968,39.463086],[-8.9446977,39.4656837],[-8.9420423,39.4689863],[-8.9400226,39.4714792],[-8.9379296,39.474092],[-8.9359069,39.4765856],[-8.9334458,39.4796614],[-8.9307636,39.4829758],[-8.9290112,39.4851706],[-8.9261127,39.4887927],[-8.9233801,39.4921727],[-8.9218707,39.494047],[-8.9191604,39.4974261],[-8.9172391,39.499798],[-8.9150137,39.502563],[-8.9128458,39.5052528],[-8.9104861,39.5082128],[-8.9073902,39.5120725],[-8.9051861,39.5147415],[-8.9037028,39.5166472],[-8.9016664,39.5191535],[-8.8998029,39.5214806],[-8.8976437,39.5241703],[-8.8953225,39.5270228],[-8.8935425,39.529258],[-8.8924961,39.5305544],[-8.8911746,39.5323299],[-8.8899913,39.5337881],[-8.8870869,39.5374644],[-8.8853112,39.539657],[-8.8830475,39.5425319],[-8.8799564,39.5464422],[-8.8784552,39.5483283],[-8.8767173,39.5505649],[-8.8745562,39.5532848],[-8.8733466,39.5548183],[-8.8712969,39.5573585],[-8.8684223,39.5610185],[-8.8661347,39.5639057],[-8.8636397,39.5670465],[-8.8616912,39.5695199],[-8.8601374,39.571451],[-8.8577321,39.5745178],[-8.8543568,39.5787772],[-8.8528214,39.5807107],[-8.8513758,39.5825399],[-8.8495871,39.5847996],[-8.8468233,39.5882833],[-8.8449677,39.5906343],[-8.8429329,39.593211],[-8.8408122,39.5958516],[-8.838593,39.5986703],[-8.8373003,39.6003087],[-8.8340728,39.6043896],[-8.8322306,39.6066756],[-8.8305257,39.6088712],[-8.8272989,39.6129896],[-8.8243738,39.6166585],[-8.8222977,39.6192664],[-8.8203843,39.6216707],[-8.8183744,39.6242077],[-8.8163107,39.6268123],[-8.8138061,39.6299735],[-8.8103201,39.634373],[-8.8082633,39.6369686],[-8.8059333,39.6399089],[-8.8042321,39.6420418],[-8.8024041,39.6443385],[-8.8008695,39.6462737],[-8.7987613,39.648932],[-8.7964063,39.6518949],[-8.7932947,39.6554311]]",144701425.0,20176758,17294959,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-559.5460443307152,50.47983643294639,563.3087519625577,-58.45980057640384,3.762707631842545,-7.979964143457451,0.8109751876522622,0.8173314330987783,0.8173314330987783,0.9999259162565582,-7.786725869629507,1.0001240759047887,-3.947076003277033,35.536149265164276,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144708184:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Setúbal - Palmela,REN,2.0,7.117839076595996,LINE:005993,BUS:OSM:way:129055610:400,BUS:JUNCTION:400:03897,"[[-8.85569,38.5717431],[-8.8527577,38.5710066],[-8.8514196,38.5696326],[-8.8508708,38.5659586],[-8.8505794,38.564022],[-8.8502173,38.5616129],[-8.8500672,38.5579603],[-8.849953,38.5554384],[-8.8487963,38.5519457],[-8.8478469,38.5492068],[-8.8467838,38.5460766],[-8.8460198,38.5439744],[-8.8438728,38.5404355],[-8.8420719,38.5374893],[-8.8417226,38.5354882],[-8.8423971,38.5316624],[-8.8429919,38.5280251],[-8.8435336,38.5248439],[-8.844076,38.5216025],[-8.8456953,38.5170722],[-8.8472959,38.5145732],[-8.8471877,38.5124212],[-8.8465186,38.511699]]",144708184.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,1.0184176124291124e-05,-8.531055019637686,-1.3973418848890873e-12,2.3214369989812706e-13,1.018417472694924e-05,-8.531055019637453,0.0123537263230304,2.0511601988091355e-15,0.0123537263230304,0.9967451891176812,-9.432396503888556,0.99676898665009,-9.43253329896392,0.2685592678919669,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144708189:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Setúbal - Palmela,REN,2.0,7.049260299887701,LINE:005994,BUS:JUNCTION:400:03898,BUS:JUNCTION:400:03899,"[[-8.8555888,38.5708731],[-8.8526999,38.5702232],[-8.8519747,38.5694566],[-8.8514662,38.5659014],[-8.8507986,38.5615671],[-8.8506276,38.5575953],[-8.8505851,38.5552687],[-8.8498625,38.5514055],[-8.8492299,38.5490886],[-8.8482599,38.5455658],[-8.8469075,38.5433393],[-8.8448494,38.5399506],[-8.8431452,38.5371735],[-8.8428588,38.5356074],[-8.8433909,38.5325379],[-8.843954,38.5291633],[-8.8444537,38.5262008],[-8.8450414,38.5227024],[-8.8456141,38.5193034],[-8.8460838,38.5171866],[-8.8475816,38.5148575],[-8.8477868,38.5125857],[-8.8473288,38.5110135]]",144708189.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,9.89262295963091e-06,-8.448867849968785,9.78139423138147e-12,-1.6250061799670198e-12,9.89263274102514e-06,-8.44886784997041,0.0122347050717086,1.4358121391663945e-14,0.0122347050717086,0.9967457529503706,-9.432399744999088,0.996769094126716,-9.432533916732057,0.2659718493849715,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:144716858:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Riba d'Ave - Alto Lindoso 2 & Recarei 2,REN,2.0,1.0543094424029318,LINE:005995,BUS:JUNCTION:400:03806,BUS:JUNCTION:400:03900,"[[-8.374933,41.4059264],[-8.3770239,41.4054008],[-8.379314,41.4038977],[-8.3817578,41.4031749],[-8.3865132,41.4029386]]",144716858.0,20176730;20176754,17294963;17298178,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-238.75761898397863,84.77856044770502,238.76293845207752,-85.99164781336216,0.0053194680988895,-1.2130873656571453,0.3664968135661721,0.3671136281615501,0.3671136281615501,0.997818790333335,0.71608283769507,0.997768014515083,0.7278053717138634,7.980731046990221,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:148052301:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Sines - Saboia & Portimão 2,REN,2.0,60.52807605769088,LINE:005996,BUS:OSM:way:163195990:150,BUS:OSM:way:144622215:150,"[[-8.5202194,37.5056232],[-8.5231269,37.509802],[-8.5245002,37.5117169],[-8.5270751,37.5154359],[-8.5290814,37.5183207],[-8.5307551,37.5207034],[-8.5330935,37.524056],[-8.5344946,37.525978],[-8.5378463,37.5308204],[-8.5393162,37.5329644],[-8.5428669,37.5380452],[-8.544863,37.5408934],[-8.5482318,37.5457083],[-8.5522552,37.5515265],[-8.5552592,37.5557794],[-8.5579736,37.5597088],[-8.562748,37.5664954],[-8.5660417,37.5711215],[-8.5695071,37.576215],[-8.5707302,37.5779156],[-8.5723074,37.5800583],[-8.5747106,37.5835018],[-8.5773392,37.5872852],[-8.5803862,37.5917145],[-8.5825427,37.5947834],[-8.5846026,37.5977332],[-8.586405,37.6003003],[-8.589334,37.6044483],[-8.591984,37.6082307],[-8.5953042,37.6129678],[-8.5978634,37.6166191],[-8.5992689,37.6186417],[-8.6019726,37.6224828],[-8.6038287,37.6251426],[-8.6058457,37.6304193],[-8.6075838,37.634897],[-8.6086352,37.6376583],[-8.609803,37.6407202],[-8.6118431,37.6460689],[-8.6131628,37.6495093],[-8.6146219,37.6533743],[-8.6161668,37.6572646],[-8.6181195,37.6623862],[-8.6196639,37.6664305],[-8.621896,37.6722716],[-8.6234195,37.6762118],[-8.625061,37.680432],[-8.6265309,37.6843464],[-8.6278935,37.6878275],[-8.6292131,37.6914018],[-8.6306293,37.6949335],[-8.6320562,37.6985669],[-8.6336656,37.7027434],[-8.6348136,37.7057738],[-8.6357362,37.7082099],[-8.6363156,37.7111212],[-8.6371516,37.715425],[-8.6376782,37.7180892],[-8.6381895,37.7208455],[-8.6387189,37.7233593],[-8.6392982,37.7263889],[-8.6399849,37.7298909],[-8.640652,37.7332928],[-8.6414547,37.7373858],[-8.6420236,37.7402158],[-8.6426778,37.7438253],[-8.6433859,37.7473036],[-8.6444266,37.7525293],[-8.6451883,37.7565331],[-8.6460037,37.7605536],[-8.6466689,37.7639972],[-8.6474843,37.7680768],[-8.6482139,37.7718592],[-8.6483533,37.7747596],[-8.6486323,37.7791099],[-8.6488576,37.7834005],[-8.6490614,37.7875214],[-8.6492117,37.7906331],[-8.6493833,37.7939735],[-8.6495979,37.7984414],[-8.6498339,37.8029089],[-8.650027,37.8062404],[-8.650188,37.8099955],[-8.6521835,37.8149455],[-8.6539431,37.8193612],[-8.6555417,37.8235817],[-8.6576338,37.8287681],[-8.659168,37.8326152],[-8.660434,37.8358267],[-8.6619146,37.8395972],[-8.6633844,37.8433252],[-8.6650689,37.8475783],[-8.6660345,37.8499589],[-8.6671074,37.8526782],[-8.6685665,37.8563547],[-8.669693,37.859184],[-8.6714418,37.8637241],[-8.6731048,37.8678489],[-8.6746712,37.8717957],[-8.6763449,37.8760556],[-8.6778147,37.879714],[-8.6788447,37.8823137],[-8.6801858,37.8856754],[-8.681999,37.8902477],[-8.6833294,37.8936091],[-8.6847885,37.8972412],[-8.6866016,37.9018298],[-8.6879964,37.9053515],[-8.6891766,37.9083397],[-8.6902065,37.9109553],[-8.6913867,37.9138925],[-8.6937685,37.9171597],[-8.6953849,37.9193942],[-8.6982317,37.9233296],[-8.7003989,37.9260983],[-8.7023403,37.9290354],[-8.7045923,37.9321013],[-8.7071688,37.9356088],[-8.7107201,37.9404488],[-8.7134023,37.944121],[-8.7171145,37.9492988],[-8.7202188,37.9534959],[-8.7226514,37.9568457],[-8.7250421,37.9601339],[-8.7269132,37.9626886],[-8.729238,37.9665727],[-8.7319202,37.971047],[-8.7344311,37.9751429],[-8.736701,37.9788942],[-8.7382811,37.9815095],[-8.7399676,37.9843005],[-8.7421016,37.9878197],[-8.7441672,37.9912845],[-8.7461405,37.9945074],[-8.7480537,37.9977116],[-8.7506988,38.0000254],[-8.754815,38.0006687],[-8.7564941,38.0009267],[-8.7592729,38.0003413],[-8.7622986,37.999679],[-8.764514,37.9991176]]",148052301.0,20176560;20176561,17309340;17309341,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,115.45386498284788,-3.5237597574129205,-114.34917762449052,1.1532056186035882,1.104687358357367,-2.3705541388093323,0.4505214324086632,0.4498679310592539,0.4505214324086632,0.9868322135569064,-11.49678166037626,0.978403973507267,-14.443929000633148,23.044574547757712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
