source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:148052303:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Sines - Portimão 3,REN,1.0,93.11980085684348,LINE:005997,BUS:JUNCTION:400:03901,BUS:JUNCTION:400:03877,"[[-8.7534186,37.9820396],[-8.7505157,37.9823938],[-8.7476916,37.9807051],[-8.7443979,37.9787262],[-8.7417586,37.9771955],[-8.739248,37.9756902],[-8.7362332,37.9740071],[-8.7342806,37.9707679],[-8.7325962,37.9681036],[-8.7307977,37.9650703],[-8.7289269,37.9620051],[-8.7275312,37.9597032],[-8.7256546,37.9566081],[-8.724174,37.9532666],[-8.7225754,37.9495273],[-8.7203331,37.9470653],[-8.7168355,37.9432495],[-8.7150438,37.9407281],[-8.7097223,37.9380796],[-8.7056239,37.9361588],[-8.7027378,37.9324609],[-8.6999376,37.9285344],[-8.7002916,37.9251238],[-8.7007208,37.9204267],[-8.6981459,37.9167619],[-8.696204,37.9135031],[-8.6934145,37.909093],[-8.6914618,37.9056477],[-8.6903031,37.9025748],[-8.6886616,37.8985196],[-8.6870793,37.8944682],[-8.6858292,37.8914247],[-8.6848958,37.8887914],[-8.6832864,37.8846677],[-8.681838,37.8808487],[-8.6806901,37.8779017],[-8.6793168,37.874455],[-8.6784477,37.8720498],[-8.6773534,37.8692633],[-8.676023,37.8659178],[-8.674757,37.8626145],[-8.6738772,37.8603698],[-8.6733623,37.8568545],[-8.6728365,37.853178],[-8.6725254,37.8512042],[-8.6719675,37.8473156],[-8.6713989,37.8432659],[-8.6695106,37.8401395],[-8.668191,37.8379958],[-8.666292,37.8349031],[-8.6644359,37.831878],[-8.661861,37.8277173],[-8.6585457,37.82248],[-8.656636,37.8192849],[-8.6538572,37.8148098],[-8.6524088,37.8116059],[-8.6505206,37.8075542],[-8.649555,37.8053842],[-8.6478705,37.8016713],[-8.6461539,37.798026],[-8.6461003,37.7956352],[-8.6460145,37.7930664],[-8.6459501,37.7903702],[-8.645875,37.7869957],[-8.6457677,37.7847148],[-8.6457033,37.7821286],[-8.6454995,37.7770747],[-8.6453707,37.7729787],[-8.6452313,37.7693828],[-8.6451025,37.7652864],[-8.6449952,37.7611898],[-8.6444373,37.7585095],[-8.6436434,37.7548366],[-8.6430211,37.7517828],[-8.6422379,37.7478805],[-8.64168,37.7450894],[-8.6408002,37.7406438],[-8.6403067,37.7379627],[-8.6394699,37.7340682],[-8.6388476,37.7311493],[-8.6382253,37.7279757],[-8.6374958,37.7245474],[-8.636852,37.721382],[-8.6360045,37.7173848],[-8.6356075,37.7153055],[-8.6347599,37.7111721],[-8.6339016,37.7068603],[-8.6324532,37.7036687],[-8.6309726,37.7003581],[-8.6300392,37.6982868],[-8.6290844,37.6962578],[-8.6278505,37.6936261],[-8.6269493,37.6915886],[-8.625458,37.6883454],[-8.6244602,37.686002],[-8.623559,37.6840237],[-8.6223466,37.6813406],[-8.6209197,37.6782158],[-8.6190958,37.6741483],[-8.6177762,37.6699532],[-8.6164458,37.6656135],[-8.6149008,37.6606535],[-8.613946,37.6574344],[-8.6132164,37.6549457],[-8.6115105,37.6498746],[-8.6107059,37.648371],[-8.6088712,37.6448201],[-8.6074765,37.6423904],[-8.6056418,37.6377602],[-8.604923,37.6359081],[-8.6027773,37.6305638],[-8.6008997,37.6258564],[-8.5998805,37.6233241],[-8.5982819,37.6192706],[-8.5968335,37.6172735],[-8.5934861,37.6125652],[-8.5920055,37.6104915],[-8.5904391,37.6083582],[-8.5882364,37.605328],[-8.5872634,37.6039894],[-8.583549,37.5986635],[-8.582489,37.5972911],[-8.5809119,37.5951149],[-8.5792843,37.5926959],[-8.5779615,37.5908474],[-8.5753007,37.5871237],[-8.5735412,37.5846836],[-8.5718567,37.582371],[-8.5685523,37.5777031],[-8.5650117,37.5726862],[-8.5614712,37.5679071],[-8.5601945,37.5660702],[-8.5566647,37.5611971],[-8.5544109,37.5579831],[-8.5501952,37.552122],[-8.5469873,37.5476478],[-8.5456247,37.5457338],[-8.5426529,37.5415315],[-8.5402925,37.5382392],[-8.537267,37.5339769],[-8.5361834,37.5316116],[-8.5350247,37.5292123],[-8.5342414,37.5263364],[-8.5336299,37.524073],[-8.5323746,37.5195546],[-8.5311945,37.5157422],[-8.5299934,37.5140232],[-8.5280944,37.5114361],[-8.5258628,37.5084148],[-8.5233737,37.5049678],[-8.5197581,37.5000056],[-8.5168613,37.496022],[-8.5145546,37.4929491],[-8.512795,37.4905655],[-8.5123122,37.485066],[-8.5119475,37.4810816],[-8.5116149,37.4774631],[-8.511175,37.4725672],[-8.5106922,37.4677136],[-8.510424,37.4651419],[-8.510027,37.460705],[-8.5096729,37.4566768],[-8.5093511,37.4537981],[-8.5092331,37.4518306],[-8.5089327,37.4488154],[-8.5087288,37.4466945],[-8.508246,37.4417458],[-8.5080475,37.4395224],[-8.5078651,37.4377591],[-8.5075003,37.4334952],[-8.5070497,37.4286476],[-8.5067922,37.4258445],[-8.5064435,37.4225045],[-8.5059339,37.416787],[-8.5058105,37.4136127],[-8.5056013,37.4093433],[-8.5049898,37.4049202],[-8.5046089,37.4025466],[-8.5039169,37.398089],[-8.5034287,37.3951058],[-8.5029352,37.3914491],[-8.5022378,37.3871315],[-8.5018462,37.3847019],[-8.5036594,37.3817906],[-8.5030478,37.3794547],[-8.501181,37.3783677],[-8.4987188,37.3769439],[-8.4963584,37.3755499],[-8.4928286,37.3708349],[-8.4899157,37.3670235],[-8.4867829,37.3639665],[-8.4859944,37.3618859],[-8.4821856,37.3567607],[-8.4803134,37.3542619],[-8.4779692,37.3511447],[-8.4735221,37.3452171],[-8.4697938,37.3402313],[-8.4676373,37.3311207],[-8.4664571,37.3261129],[-8.4656203,37.3227684],[-8.4652555,37.3194665],[-8.4645903,37.3136729],[-8.4666288,37.3086639],[-8.4675837,37.3063683],[-8.4706307,37.3017855],[-8.473109,37.2986534],[-8.4752441,37.297211],[-8.4795141,37.2941213],[-8.4829795,37.2916119],[-8.4876573,37.2889915],[-8.4904254,37.2874721],[-8.4938479,37.2856198],[-8.4967232,37.2839809],[-8.4990943,37.2827004],[-8.5043085,37.2798065],[-8.5093618,37.2769637],[-8.5119045,37.2755892],[-8.5175479,37.2724389],[-8.5193396,37.2674271],[-8.5201442,37.2653181],[-8.5223115,37.2590763],[-8.5231376,37.2566853],[-8.5248113,37.2530133],[-8.5265386,37.2482393],[-8.5285986,37.2426281],[-8.5278797,37.2392372],[-8.5236204,37.2357864],[-8.5221934,37.2340099],[-8.5217053,37.2308323],[-8.5211903,37.2284745],[-8.521303,37.2254974]]",148052303.0,20176735,17298173,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-208.64946081618143,-7.776981905657128,209.288899926689,-42.02704948644064,0.639439110507567,-49.80403139209777,0.3013715511694442,0.3079462098958949,0.3079462098958949,0.9999904721845204,-7.949745690591987,1.000541385434399,-6.194065802583464,13.388965647647607,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151061885:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Oleiros - Pedralva 3,REN,1.0,6.180091203543809,LINE:005998,BUS:JUNCTION:150:03424,BUS:JUNCTION:150:03425,"[[-8.3870057,41.5913105],[-8.3841761,41.5905023],[-8.3816355,41.5899255],[-8.3776411,41.58901],[-8.3736003,41.588088],[-8.3660385,41.5861702],[-8.3632492,41.586898],[-8.3568258,41.587522],[-8.3545899,41.5873038],[-8.3517224,41.5870793],[-8.3497581,41.586905],[-8.3456329,41.586263],[-8.3442032,41.5855297],[-8.341545,41.5841657],[-8.3343772,41.5772647],[-8.3324859,41.5754099],[-8.3292152,41.5744688],[-8.3266975,41.5741482],[-8.3228724,41.5741512],[-8.3210857,41.5738524]]",151061885.0,20176525,17309376,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-151.86326781794358,-7.368209799044585,152.25328613556604,9.020245602348623,0.390018317622463,1.652035803304038,0.5921584242846789,0.592068857880795,0.5921584242846789,0.9882652401368972,3.879304491900472,0.99152442266604,4.652911560299515,60.578866934494,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151061888:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Oleiros - Pedralva 3,REN,1.0,0.3072289807053472,LINE:005999,BUS:OSM:way:151061884:150,BUS:JUNCTION:150:03425,"[[-8.3215729,41.5765879],[-8.3211608,41.5747534],[-8.3210857,41.5738524]]",151061888.0,20176525,17309376,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-40.546452268267,8.63774123893284,40.547884614141886,-8.651452332965329,0.001432345874889,-0.0137110940324891,0.1609286229056774,0.1609459043058304,0.1609459043058304,0.9915290145836256,4.642173477517497,0.99152442266604,4.652911560299515,16.465054148934055,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151061893:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Riba d'Ave - Oleiros,REN,1.0,23.78575390867251,LINE:006000,BUS:JUNCTION:150:03424,BUS:OSM:way:132865612:150,"[[-8.3870057,41.5913105],[-8.3853773,41.5911399],[-8.3814087,41.5903723],[-8.3770826,41.5895422],[-8.3664688,41.5869836],[-8.3619935,41.5864276],[-8.3572629,41.5858294],[-8.3553839,41.58464],[-8.3548699,41.5834755],[-8.3549218,41.5812533],[-8.3549964,41.5770163],[-8.3551559,41.56951],[-8.3552365,41.5671738],[-8.3552937,41.5630675],[-8.3553967,41.5576977],[-8.3554903,41.5535192],[-8.3555916,41.5481595],[-8.3557231,41.5414028],[-8.3557634,41.5393026],[-8.3576725,41.5359129],[-8.3595134,41.5326561],[-8.3606975,41.5305363],[-8.3630238,41.5262308],[-8.3650205,41.5227454],[-8.3670353,41.5191692],[-8.368955,41.515739],[-8.3710376,41.5120175],[-8.3737027,41.5072547],[-8.3777978,41.4999359],[-8.3798618,41.4962515],[-8.3803657,41.4941121],[-8.3813836,41.4897905],[-8.3821009,41.4867451],[-8.3838773,41.4792021],[-8.3845773,41.4762294],[-8.3854533,41.4725093],[-8.3867621,41.4669572],[-8.3878523,41.4622165],[-8.388716,41.4593904],[-8.389813,41.455764],[-8.39201,41.4485731],[-8.3935984,41.4433474],[-8.3947628,41.4394958],[-8.3966476,41.4332884],[-8.3991538,41.425466],[-8.4003352,41.4221839],[-8.3990758,41.4185531],[-8.398569,41.4163206],[-8.39794,41.41355],[-8.3971286,41.4099754],[-8.3965817,41.4070748],[-8.3951783,41.4047258],[-8.3923626,41.4029608],[-8.3915131,41.402855]]",151061893.0,20176550,17309351,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,51.54924943418256,-8.02484214699495,-51.37330203235718,7.322264452528978,0.1759474018253826,-0.7025776944659707,0.2031873056976031,0.2022444648952568,0.2031873056976031,0.9882652401368972,3.879304491900472,0.987588618278876,2.828705181813412,20.786425135304672,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151061901:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Oleiros - Pedralva 3 & Riba d'Ave,REN,2.0,11.350679348732926,LINE:006004,BUS:OSM:way:151061905:150,BUS:JUNCTION:150:03424,"[[-8.4973913,41.6058737],[-8.4980967,41.6080735],[-8.499538,41.6113497],[-8.4986182,41.6145556],[-8.4948232,41.6171142],[-8.4921832,41.6176719],[-8.4876134,41.6186598],[-8.4833623,41.61949],[-8.4803145,41.6191896],[-8.4767137,41.6189613],[-8.4701767,41.6184623],[-8.4666825,41.6182073],[-8.4620839,41.6178514],[-8.4569494,41.6174676],[-8.4535775,41.6172132],[-8.4492485,41.6168578],[-8.4429103,41.6163588],[-8.4407667,41.616249],[-8.4365489,41.6151338],[-8.4317946,41.613883],[-8.4296498,41.6118227],[-8.4270917,41.6093426],[-8.4243639,41.6078385],[-8.4222829,41.6066688],[-8.4181383,41.6039847],[-8.4133058,41.6008373],[-8.410715,41.5992029],[-8.4073895,41.5969755],[-8.4030868,41.59583],[-8.3984386,41.5945944],[-8.3930048,41.5930364],[-8.3870057,41.5913105]]",151061901.0,20176525;20176550,17309351;17309376,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-100.15403081861282,-16.102535488628842,100.31401838376112,15.393051946037785,0.1599875651482989,-0.7094835425910588,0.3962125662488801,0.3952664998991473,0.3962125662488801,0.9854398491634164,3.4173379004127873,0.9882652401368972,3.879304491900472,20.26662742961024,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151061911:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Oleiros - Pedralva 1&2,REN,2.0,19.08132082612597,LINE:006005,BUS:OSM:way:151061884:150,BUS:OSM:way:151061905:150,"[[-8.3224803,41.5793601],[-8.327137,41.5781221],[-8.32931,41.5781688],[-8.3328949,41.5782694],[-8.3348186,41.5793174],[-8.3373736,41.5816999],[-8.3407858,41.5848836],[-8.3414326,41.58589],[-8.3440879,41.5903099],[-8.3443602,41.5919785],[-8.3442366,41.594659],[-8.3454876,41.5976224],[-8.346012,41.5989573],[-8.3476177,41.6010928],[-8.3511307,41.6022517],[-8.3536427,41.6019526],[-8.3565493,41.6017466],[-8.3634197,41.6014246],[-8.3676321,41.6012123],[-8.3737571,41.6009224],[-8.3769217,41.6010268],[-8.3799325,41.6011351],[-8.3839439,41.6012649],[-8.3882114,41.6014194],[-8.3963729,41.6016928],[-8.4007922,41.6018451],[-8.4044646,41.6019687],[-8.4073415,41.6034583],[-8.4157272,41.6074947],[-8.419331,41.609283],[-8.423376,41.6112825],[-8.4301983,41.6146228],[-8.4352741,41.617056],[-8.4384826,41.6175009],[-8.4416581,41.6179565],[-8.4488331,41.6189673],[-8.4529212,41.6195415],[-8.457954,41.6202477],[-8.4620494,41.6208292],[-8.4674454,41.6215758],[-8.4698607,41.6219156],[-8.4713715,41.6221279],[-8.4769344,41.6229167],[-8.4816236,41.6235551],[-8.4874122,41.6243713],[-8.4917936,41.6249772],[-8.4939524,41.6246387],[-8.4958725,41.6232247],[-8.4985099,41.621292],[-8.5011299,41.6193489],[-8.5029133,41.6167264],[-8.5028327,41.6139436],[-8.5009415,41.6108678],[-8.4993654,41.6083193],[-8.4977249,41.6056455]]",151061911.0,20176526;20176527,17309374;17309375,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,157.05584493137198,15.366959742206564,-156.41030486221686,-14.55989244675945,0.6455400691551176,0.8070672954471139,0.6125841372938996,0.6135598106013578,0.6135598106013578,0.9915290145836256,4.642173477517497,0.9854398491634164,3.4173379004127873,31.3841335345963,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151061914:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Oleiros - Vila Fria 1&2,REN,2.0,23.36440941865228,LINE:006006,BUS:OSM:way:151061905:150,BUS:OSM:way:151061928:150,"[[-8.4979834,41.6054629],[-8.4998928,41.6084204],[-8.501713,41.611215],[-8.5033988,41.6138033],[-8.5033861,41.6172566],[-8.5033688,41.6195446],[-8.5052609,41.623959],[-8.5069977,41.626253],[-8.5089652,41.6274058],[-8.5144749,41.6284524],[-8.5211696,41.6297297],[-8.5270303,41.6308396],[-8.5351005,41.6323699],[-8.5442814,41.6341109],[-8.5520685,41.6355874],[-8.5546582,41.6361012],[-8.5605726,41.6372287],[-8.5634141,41.637771],[-8.5698747,41.6389944],[-8.5736775,41.6397173],[-8.579415,41.6408046],[-8.5868258,41.6422065],[-8.591446,41.6427894],[-8.6004463,41.6438986],[-8.6060009,41.6445766],[-8.6093938,41.6449901],[-8.6157273,41.6457683],[-8.6195204,41.6462384],[-8.6235151,41.6471923],[-8.6283354,41.6483466],[-8.6374209,41.6505243],[-8.6410995,41.6513438],[-8.6436406,41.6520087],[-8.6523772,41.6541181],[-8.6569522,41.6552065],[-8.6594391,41.6558006],[-8.6669383,41.657592],[-8.6719492,41.6587992],[-8.6752764,41.6587438],[-8.6821055,41.6586299],[-8.6871826,41.658549],[-8.6928144,41.6584636],[-8.7006445,41.6583357],[-8.7060896,41.6582669],[-8.7108564,41.6581706],[-8.7175483,41.6580609],[-8.7216269,41.6579901],[-8.7247183,41.6575471],[-8.7298162,41.6568293],[-8.7344126,41.6561728],[-8.7390009,41.6558979],[-8.7437247,41.6556021],[-8.7488274,41.6553211],[-8.7516555,41.654252]]",151061914.0,20176528;20176529,17309372;17309373,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,21.681064883838953,-32.9586103298534,-21.6344465545952,29.984614871027805,0.0466183292437527,-2.973995458825595,0.1540884311694252,0.1437455860358995,0.1540884311694252,0.9854398491634164,3.4173379004127873,0.9900518321466604,3.148426547575871,7.881761185136839,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151061924:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Pedralva - Vila Fria 2,REN,1.0,36.43131518908661,LINE:006007,BUS:OSM:way:151061928:150,BUS:JUNCTION:150:03429,"[[-8.7524669,41.6540658],[-8.7518956,41.6545244],[-8.7508685,41.6560692],[-8.7485879,41.659514],[-8.7463927,41.6628172],[-8.7433755,41.664587],[-8.7404884,41.6650287],[-8.7355789,41.6653735],[-8.7324229,41.6655881],[-8.7219234,41.666345],[-8.718382,41.6665701],[-8.7125126,41.6669851],[-8.7055372,41.6657563],[-8.7023236,41.6651977],[-8.6943455,41.663752],[-8.6899348,41.6629584],[-8.6862535,41.6623134],[-8.6809197,41.6613603],[-8.676536,41.6603164],[-8.6717854,41.659181],[-8.6669421,41.6580215],[-8.6587243,41.6560557],[-8.6567383,41.6555872],[-8.652558,41.6545811],[-8.6436611,41.6524425],[-8.6410395,41.6517779],[-8.6354516,41.6504758],[-8.6278578,41.6486585],[-8.6238175,41.6476914],[-8.6193907,41.6466292],[-8.6150056,41.6460897],[-8.6088342,41.6453296],[-8.6060373,41.6449905],[-8.6001669,41.6442714],[-8.5911644,41.6431566],[-8.5867158,41.6426108],[-8.5853403,41.6423456],[-8.5794208,41.6412178],[-8.5739631,41.6401872],[-8.570135,41.6394634],[-8.5637065,41.6382348],[-8.5603879,41.6376126],[-8.5544307,41.6364715],[-8.5508124,41.6357861],[-8.5439586,41.63449],[-8.5350724,41.6328008],[-8.5280058,41.6314574],[-8.5203987,41.6299988],[-8.513736,41.6287309],[-8.5085605,41.6277388],[-8.5018088,41.6267985],[-8.4975985,41.626213],[-8.4904125,41.6251951],[-8.485331,41.624491],[-8.4791482,41.6236235],[-8.4735248,41.6228313],[-8.4678389,41.6220342],[-8.4616675,41.6211783],[-8.4544828,41.6201683],[-8.4488878,41.6193825],[-8.4455471,41.6189139],[-8.4392242,41.618027],[-8.4345735,41.6173613],[-8.4296761,41.6149287],[-8.4230539,41.6116673],[-8.4193846,41.6098451],[-8.4163274,41.608335],[-8.4111428,41.6057791],[-8.4066658,41.6035956],[-8.4043172,41.6023634],[-8.3983445,41.6021659],[-8.3953199,41.6020602],[-8.3881927,41.6018204],[-8.3838678,41.6016737],[-8.3784253,41.6014927],[-8.3733738,41.6013137],[-8.3677894,41.6032983],[-8.3636369,41.6047741],[-8.3600521,41.6060483],[-8.354548,41.6077995],[-8.3487452,41.609659],[-8.3450109,41.6108557],[-8.3397317,41.6125487]]",151061924.0,20176542,17309359,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-55.85974486815386,5.964412743491447,56.17418208438371,-6.817101251527112,0.3144372162298481,-0.8526885080356648,0.2183990717299113,0.2195123563110504,0.2195123563110504,0.9900518321466604,3.148426547575871,0.9922031296547972,4.8777654200942,22.456507039493648,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151069424:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Vilarinho das Furnas - Caniçada,REN,1.0,7.324622131764377,LINE:006008,BUS:OSM:way:151069425:150,BUS:OSM:way:1427738452:150,"[[-8.1762238,41.7006248],[-8.1767747,41.7001081],[-8.1800369,41.697869],[-8.1837611,41.6942147],[-8.1858873,41.6921324],[-8.1879145,41.6901098],[-8.1938602,41.6842139],[-8.1989829,41.6790552],[-8.2005415,41.6775326],[-8.2070572,41.6710739],[-8.2102887,41.6694033],[-8.2157893,41.6665461],[-8.2209009,41.6638899],[-8.2292838,41.6595198],[-8.2337864,41.6571928],[-8.2352864,41.655569],[-8.2354156,41.6546015],[-8.2350728,41.6539401],[-8.2349228,41.6535715]]",151069424.0,20176568,17309333,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,153.4494975003579,12.682554793094674,-152.98630345910286,-10.727752764097072,0.4631940412550364,1.9548020289976016,0.5926412377895864,0.5927927207648489,0.5927927207648489,1.0,7.23366684739482,0.9957789217203704,6.328406511107572,60.64375659998454,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151077563:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Fafe 2 / Frades;Vila Nova - Salamonde,REN,2.0,5.19331043227214,LINE:006009,BUS:JUNCTION:150:03432,BUS:JUNCTION:150:03433,"[[-8.0904921,41.6873387],[-8.0881502,41.6858684],[-8.0833496,41.6843636],[-8.0801637,41.6844809],[-8.0758711,41.6846237],[-8.072328,41.6847659],[-8.0614095,41.6851663],[-8.0594983,41.685234],[-8.0556799,41.6853775],[-8.0529679,41.6857821],[-8.0474644,41.6866158],[-8.0407648,41.6876339],[-8.0373693,41.6881483],[-8.0350497,41.6896162],[-8.0313585,41.6919626]]",151077563.0,20176470;20176486,17309461;17309462,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-137.79875161166385,24.57484645755555,137.93455690396618,-24.584700426667283,0.1358052923023365,-0.0098539691117309,0.538782649024412,0.5392786324543337,0.5392786324543337,0.9999505937110804,8.23058871176511,0.9999975052088684,8.532075776863888,27.584584780272824,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151077564:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,Salamonde - Caniçada,REN,1.0,0.2484383346580826,LINE:006011,BUS:OSM:way:397005282:150,BUS:JUNCTION:150:03435,"[[-8.0919715,41.6893089],[-8.0942443,41.6878559]]",151077564.0,20176554,17309347,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,192.953784439116,-2.9267018546090666,-192.9291130700819,3.0407234779822647,0.0246713690340811,0.1140216233731981,0.7427648899052047,0.7427638448166322,0.7427648899052047,1.0,8.23165242310171,0.9998827114656604,8.19247438772891,75.98617799541736,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151077566:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Riba d'Ave 1,REN,1.0,28.592680873987188,LINE:006012,BUS:JUNCTION:150:03436,BUS:JUNCTION:150:03437,"[[-8.2360819,41.625165],[-8.2363274,41.6237782],[-8.2376416,41.617865],[-8.2374821,41.615744],[-8.2374262,41.613578],[-8.2372777,41.60965],[-8.2371509,41.607532],[-8.2371695,41.6059602],[-8.2370436,41.6041612],[-8.2369149,41.600737],[-8.2367159,41.5958641],[-8.2366168,41.5936384],[-8.2377643,41.5907894],[-8.2392226,41.5894301],[-8.2437606,41.5853618],[-8.2467248,41.5826391],[-8.2516118,41.5782034],[-8.2533572,41.5765798],[-8.2558674,41.5743095],[-8.2604403,41.5700066],[-8.2621391,41.5677403],[-8.2652306,41.5634371],[-8.2678398,41.5597315],[-8.2691809,41.5578367],[-8.2712404,41.5549267],[-8.272379,41.5533274],[-8.273668,41.5515169],[-8.2751601,41.5494209],[-8.2772623,41.5464398],[-8.2783942,41.544856],[-8.2804951,41.5418913],[-8.2820722,41.5396657],[-8.2833307,41.5378781],[-8.2848046,41.5357962],[-8.2865044,41.5334041],[-8.2876907,41.5317348],[-8.2896873,41.5289088],[-8.2909575,41.527111],[-8.2932113,41.5239209],[-8.2949819,41.5214391],[-8.2961947,41.5197071],[-8.2977694,41.5174974],[-8.299524,41.5149926],[-8.3008232,41.5131579],[-8.3023566,41.5109949],[-8.3034669,41.5094283],[-8.3054128,41.5066973],[-8.3070793,41.5043382],[-8.308261,41.5026653],[-8.3093625,41.5011059],[-8.3107858,41.4990908],[-8.3124141,41.4967855],[-8.3135825,41.4951313],[-8.3149287,41.4932252],[-8.3167769,41.4906137],[-8.3193399,41.4869919],[-8.3205911,41.4852237],[-8.3214071,41.4828897],[-8.3226904,41.4791671],[-8.3235285,41.4767831],[-8.3245013,41.4739706],[-8.3254624,41.4712459],[-8.3265943,41.4680001],[-8.3272751,41.4660745],[-8.3277914,41.4645734],[-8.3288853,41.4614209],[-8.3298255,41.4587235],[-8.3306287,41.4564187],[-8.3318019,41.453065],[-8.3324363,41.451214],[-8.3331821,41.4490505],[-8.3341918,41.4462083],[-8.3351694,41.4434065],[-8.3360745,41.4407763],[-8.3371073,41.4379204],[-8.3378347,41.4356464],[-8.338929,41.4327482],[-8.3397138,41.4306566],[-8.3403371,41.4290083],[-8.3411894,41.4267436],[-8.3423068,41.4237421],[-8.3428038,41.4224097],[-8.3438321,41.4196741],[-8.3465467,41.4176228],[-8.3479799,41.4165336],[-8.3507558,41.4144275],[-8.3524834,41.4131363],[-8.3546749,41.4115225],[-8.3563177,41.4102367],[-8.3585705,41.4085309],[-8.3599473,41.4074917],[-8.3631578,41.4050609],[-8.3660148,41.402929],[-8.3674402,41.4018388],[-8.3689696,41.400678],[-8.3723493,41.3980807],[-8.3742557,41.3976967]]",151077566.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,126.78813614137812,-4.57897716428594,-125.54845620700476,9.204505400266015,1.2396799343733704,4.625528235980077,0.4909092016251868,0.490488881644645,0.4909092016251868,0.9947377521367798,5.990838753999314,0.9878576403842032,2.9673051665591657,50.22089019183497,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151077568:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Fafe 2 / Frades,REN,1.0,0.3168401519011892,LINE:006013,BUS:JUNCTION:150:03435,BUS:JUNCTION:150:03432,"[[-8.0942443,41.6878559],[-8.0904921,41.6873387]]",151077568.0,20176470,17309461,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-145.30629661088184,12.220310120619136,145.32426653245312,-12.146862916282885,0.0179699215712787,0.0734472043362526,0.5613244201469808,0.5613316217179262,0.5613316217179262,0.9998827114656604,8.19247438772891,0.9999505937110804,8.23058871176511,57.4252298432661,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151077571:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Fafe,REN,1.0,14.772263687235228,LINE:006014,BUS:JUNCTION:150:03438,BUS:OSM:way:1427738452:150,"[[-8.285905,41.532133],[-8.2852607,41.5361179],[-8.2830824,41.5391974],[-8.2805676,41.5427473],[-8.2795492,41.5457162],[-8.2776762,41.5511618],[-8.2763345,41.5550699],[-8.2723348,41.5590545],[-8.2699881,41.5613921],[-8.2636051,41.5677658],[-8.2616882,41.5697202],[-8.2592883,41.5718848],[-8.2547658,41.5759873],[-8.2521465,41.5783804],[-8.2471158,41.5829204],[-8.2439824,41.5858389],[-8.2389306,41.5904073],[-8.238133,41.5933463],[-8.2372995,41.5960434],[-8.2374922,41.6007818],[-8.2377531,41.6057642],[-8.2378672,41.6093411],[-8.2380861,41.6157266],[-8.2382021,41.6178812],[-8.2370589,41.6234646],[-8.236674,41.6253572],[-8.2364249,41.6290548],[-8.2360912,41.6350376],[-8.2356435,41.6395787],[-8.2352781,41.6459228],[-8.2338566,41.6502854],[-8.2344835,41.6535125]]",151077571.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-135.4033692280666,6.615140281903989,136.1400880090083,-3.716914696610011,0.7367187809417146,2.898225585293978,0.526268968892898,0.5264207677190732,0.5264207677190732,0.9914880744993564,4.660992628282152,0.9957789217203704,6.328406511107572,53.853786978933314,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151077572:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Salamonde - Caniçada,REN,1.0,0.7557373365051624,LINE:006015,BUS:OSM:way:1427738452:150,BUS:JUNCTION:150:03439,"[[-8.2341105,41.6536042],[-8.2324191,41.651018],[-8.2281889,41.6487029]]",151077572.0,20176554,17309347,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-146.90149474080582,13.712748260092978,146.94573814702693,-13.529761320273748,0.0442434062211134,0.1829869398192301,0.5702894440714817,0.5703083463439765,0.5703083463439765,0.9957789217203704,6.328406511107572,0.9959292352042708,6.421227431420666,58.34356484337355,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151077573:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Fafe 2,REN,1.0,0.6810033688458577,LINE:006016,BUS:OSM:way:1427738452:150,BUS:JUNCTION:150:03440,"[[-8.2343592,41.653543],[-8.232831,41.6505906],[-8.2335158,41.6476763]]",151077573.0,20176470,18275304,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-22.692298287540563,7.379467797508182,22.69334174867864,-7.421632971556153,0.0010434611380745,-0.0421651740479704,0.0922343627304224,0.0922915651655685,0.0922915651655685,0.9957789217203704,6.328406511107572,0.995748325308461,6.341883440750549,9.441592344303682,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151077574:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Fafe 2 / Frades;Salamonde - Caniçada,REN,2.0,12.69591233270624,LINE:006017,BUS:JUNCTION:150:03435,BUS:JUNCTION:150:03439,"[[-8.0942443,41.6878559],[-8.0963705,41.6867845],[-8.0980672,41.6858617],[-8.101734,41.6837452],[-8.1090514,41.6834137],[-8.1114693,41.6833192],[-8.114855,41.6833451],[-8.1209583,41.6828984],[-8.1231466,41.6826183],[-8.126294,41.6822395],[-8.1295404,41.6817218],[-8.1327939,41.6812807],[-8.1353333,41.6805558],[-8.1405882,41.679137],[-8.142577,41.6785607],[-8.148047,41.6770021],[-8.15296,41.6756251],[-8.1564061,41.6731169],[-8.1591442,41.6712824],[-8.1604274,41.6701303],[-8.1645054,41.6663485],[-8.1677241,41.6635],[-8.1709104,41.6608081],[-8.1740647,41.6576196],[-8.1757262,41.6562115],[-8.1781415,41.6542348],[-8.1825336,41.6514596],[-8.187662,41.6490402],[-8.1919574,41.6486499],[-8.2019191,41.6482293],[-8.2059299,41.6480102],[-8.2081928,41.6479171],[-8.2117966,41.6479876],[-8.218585,41.6481289],[-8.2262943,41.6482707],[-8.2281889,41.6487029]]",151077574.0,20176470;20176554,17309347;17309461,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,338.2354096809685,-15.26103359870122,-336.29485808016415,23.823301826884983,1.9405516008043264,8.562268228183761,1.3033460484666084,1.3029473334283437,1.3033460484666084,0.9998827114656604,8.19247438772891,0.9959292352042708,6.421227431420666,66.66731705711551,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151077575:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,Alto Rabagão - Frades,REN,1.0,15.166107551008745,LINE:006019,BUS:OSM:way:151077578:150,BUS:OSM:way:151077580:150,"[[-8.0278829,41.688019],[-8.0279302,41.6890981],[-8.0276367,41.6900178],[-8.0268863,41.6907566],[-8.0140259,41.6950068],[-8.0036643,41.6984287],[-8.0008795,41.6993498],[-7.9969994,41.7006284],[-7.9929277,41.7019684],[-7.9855314,41.7044177],[-7.9803998,41.7061132],[-7.9771242,41.7071895],[-7.970338,41.7094317],[-7.963938,41.7115374],[-7.9610841,41.7125017],[-7.9565366,41.7136456],[-7.9523696,41.7146782],[-7.9496723,41.7153615],[-7.9454003,41.7164421],[-7.9408423,41.7175886],[-7.9372973,41.7184811],[-7.9297659,41.720381],[-7.9267283,41.7211426],[-7.9197371,41.7229006],[-7.9177436,41.7234044],[-7.913994,41.7243428],[-7.9062497,41.7262791],[-7.902188,41.7273077],[-7.896819,41.7286673],[-7.8877867,41.730935],[-7.8817842,41.7325829],[-7.8763676,41.7340416],[-7.8715168,41.7353543],[-7.8645662,41.7372352],[-7.8602538,41.738303],[-7.8601088,41.7384131]]",151077575.0,20176493,17309409,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-23.75785269618791,3.9838768721757023,23.78150636346582,-4.929752951507038,0.0236536672779088,-0.9458760793313354,0.0927207547716714,0.0934810346444634,0.0934810346444634,1.0,8.529687910516037,1.0000000000000002,8.833773260857367,9.563277201479634,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151077579:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Frades - Pedralva,REN,1.0,0.8608338497137182,LINE:006021,BUS:JUNCTION:150:03443,BUS:JUNCTION:150:03444,"[[-8.227314,41.6466488],[-8.2306604,41.6472153],[-8.2322371,41.6468902],[-8.2332114,41.6459783],[-8.2329459,41.6431968]]",151077579.0,20176480,17309868,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit pumped hydro corridor,LN150 FRADES-PEDRALVA DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.06,0.32,10.0,1.38,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,297.12323154135316,-22.753673999126928,-297.020265792287,23.182388086388496,0.1029657490661861,0.428714087261568,1.1528482979321506,1.1528123779424224,1.1528482979321506,0.9949065677303028,6.1863748841520385,0.9947051473545132,6.079564142341933,41.76986586710691,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:151077581:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Fafe 2 / Frades,REN,1.0,0.5048260474730373,LINE:006022,BUS:JUNCTION:150:03439,BUS:JUNCTION:150:03440,"[[-8.2281889,41.6487029],[-8.2302076,41.6492554],[-8.2314698,41.6486749],[-8.2335158,41.6476763]]",151077581.0,20176470,17309461,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,189.34911993314049,-10.29354050661799,-189.30031572256112,10.518441939292163,0.0488042105793624,0.2249014326741729,0.7328645494814762,0.7328570430716409,0.7328645494814762,0.9959292352042708,6.421227431420666,0.995748325308461,6.341883440750549,74.97335544567531,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151077585:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Frades - Caniçada,REN,1.0,1.1132107309869546,LINE:006023,BUS:OSM:way:1427738452:150,BUS:JUNCTION:150:03445,"[[-8.2342349,41.6535736],[-8.2326693,41.6510028],[-8.2307233,41.6485372],[-8.2283415,41.647525],[-8.2277193,41.6464928],[-8.227097,41.6454466]]",151077585.0,20176479,17309869,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit pumped hydro corridor,LN150 FRADES-CANICADA DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.06,0.32,10.0,1.38,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-261.4736604093596,23.71110256878028,261.57684770915125,-23.31685276580045,0.1031872997916707,0.3942498029798287,1.0148258053554855,1.014879825891766,1.014879825891766,0.9957789217203704,6.328406511107572,0.995981794034864,6.450024423223614,36.77100818448428,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:151077588:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Fafe 2 / Frades;Vila Nova - Frades,REN,2.0,0.4733710880006716,LINE:006024,BUS:OSM:way:151077578:150,BUS:JUNCTION:150:03433,"[[-8.0282305,41.6877422],[-8.0291611,41.6894853],[-8.0308054,41.6915248]]",151077588.0,20176470;20176485,17309461;17309463,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-11.825986532794602,2.9253008671521097,11.82608032857264,-2.9917217169831476,9.379577803869664e-05,-0.0664208498310379,0.0468901541646874,0.0469526660395805,0.0469526660395805,1.0,8.529687910516037,0.9999975052088684,8.532075776863888,2.4016708971652476,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151077592:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,,REN,1.0,36.51027966886751,LINE:006026,BUS:OSM:way:151077580:150,BUS:OSM:way:1338738672:150,"[[-7.8601088,41.7384131],[-7.8591263,41.7358264],[-7.8566284,41.730987],[-7.8553121,41.7285127],[-7.8513494,41.7265632],[-7.844318,41.7253034],[-7.8354163,41.7236862],[-7.8315319,41.7229803],[-7.8292534,41.7225649],[-7.8252392,41.7218424],[-7.8161457,41.7201909],[-7.8086223,41.7188323],[-7.7977344,41.7168658],[-7.7912689,41.7156738],[-7.7883475,41.7151491],[-7.7793189,41.7135158],[-7.7753381,41.7127935],[-7.7715831,41.7121072],[-7.7672314,41.7113226],[-7.7636398,41.7106741],[-7.7570151,41.7094738],[-7.7518423,41.7085182],[-7.746216,41.707494],[-7.7374854,41.7059049],[-7.7306516,41.7053109],[-7.7258226,41.7048911],[-7.7227867,41.7046272],[-7.7184881,41.7042535],[-7.7131638,41.7037907],[-7.707105,41.7034365],[-7.7013947,41.7031118],[-7.6966238,41.7028358],[-7.6902946,41.7024631],[-7.6877628,41.702314],[-7.6808393,41.7019138],[-7.6741744,41.7015197],[-7.6712345,41.7013436],[-7.6667131,41.7010857],[-7.6635684,41.7008998],[-7.6590655,41.7006347],[-7.6554409,41.7004238],[-7.6485624,41.7000304],[-7.6436204,41.6997391],[-7.6361572,41.6963929],[-7.6303856,41.6938015],[-7.6261624,41.6919093],[-7.6198113,41.6890584],[-7.6133449,41.6861474],[-7.6118578,41.6854908],[-7.6079082,41.6837147],[-7.60155,41.6808555],[-7.5976524,41.6791027],[-7.5931501,41.6770765],[-7.5899387,41.6756313],[-7.5864802,41.6740747],[-7.5829909,41.6725044],[-7.5744678,41.6728097],[-7.5649685,41.673151],[-7.5599262,41.6749191],[-7.5529797,41.6773606],[-7.5452035,41.6800984],[-7.5410299,41.6815642],[-7.535296,41.6835675],[-7.5310806,41.6850511],[-7.5263172,41.686712],[-7.5235293,41.6876976],[-7.5178962,41.6896722],[-7.5144541,41.690878],[-7.5103347,41.6923271],[-7.5065669,41.6936464],[-7.499082,41.6962752],[-7.4961396,41.6973133],[-7.489135,41.6997639],[-7.4851616,41.7011562],[-7.4809804,41.7026209],[-7.4786526,41.7044078],[-7.4763376,41.7062716],[-7.4730737,41.7093747],[-7.4710533,41.7127994],[-7.4696758,41.7151011],[-7.4741912,41.7159661],[-7.4762591,41.7152885],[-7.4765837,41.7149536]]",151077592.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,16.637998516969674,2.3042682711085014,-16.60978877739659,-4.725682622025466,0.0282097395730822,-2.4214143509169643,0.0646509312947069,0.0666985185975179,0.0666985185975179,1.0000000000000002,8.833773260857367,0.996548041655288,8.357173528369051,6.823377861638667,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151077595:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Vila Nova - Salamonde,REN,1.0,2.5035424836148343,LINE:006027,BUS:JUNCTION:150:03433,BUS:OSM:way:1258323290:150,"[[-8.0313585,41.6919626],[-8.0299048,41.692955],[-8.02606,41.6963564],[-8.0216677,41.6998359],[-8.0174547,41.7010623],[-8.0129045,41.7026458],[-8.0104474,41.7030396],[-8.00813,41.7027621],[-8.0070055,41.7021172]]",151077595.0,20176486,17309462,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-76.23540650917003,14.246483060566714,76.27557907591502,-14.209193919939924,0.0401725667449852,0.0372891406267896,0.2985106114290438,0.2986355429026324,0.2986355429026324,0.9999975052088684,8.532075776863888,1.0,8.69308526433198,30.5509506805762,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151084400:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fafe - Riba d'Ave 2,REN,1.0,21.106284634642627,LINE:006028,BUS:JUNCTION:150:03448,BUS:OSM:way:132865612:150,"[[-8.2353441,41.5191687],[-8.2398395,41.5196],[-8.2425212,41.5197136],[-8.2472979,41.5199131],[-8.253349,41.5177917],[-8.2556918,41.5152217],[-8.2562535,41.5121485],[-8.2569024,41.5083116],[-8.2585152,41.5069803],[-8.2630571,41.5043551],[-8.2683965,41.5021089],[-8.2708978,41.5011184],[-8.2753307,41.4994985],[-8.279315,41.497826],[-8.2831469,41.4961398],[-8.2879982,41.4906087],[-8.2912516,41.4864219],[-8.2931295,41.4848598],[-8.29627,41.4822659],[-8.3004088,41.4787926],[-8.3017125,41.4766699],[-8.3053788,41.4750712],[-8.3103472,41.4719286],[-8.3136138,41.4708854],[-8.3168758,41.4674124],[-8.3183453,41.4634616],[-8.3192776,41.4611282],[-8.3224394,41.4580574],[-8.3237729,41.456232],[-8.3240931,41.4545431],[-8.3244299,41.4523426],[-8.3253149,41.4506196],[-8.3267259,41.4479049],[-8.3278181,41.4437331],[-8.3289068,41.4409644],[-8.3279995,41.4376986],[-8.3273359,41.4322421],[-8.3271023,41.4285744],[-8.3268676,41.4254236],[-8.3298556,41.4206087],[-8.3344422,41.417652],[-8.3371654,41.4159769],[-8.3389964,41.4154292],[-8.3486641,41.4123787],[-8.3511777,41.4098477],[-8.3532305,41.4091633],[-8.3575187,41.4090443],[-8.3590313,41.4093481],[-8.3602743,41.4095939],[-8.3629849,41.4101174],[-8.3655196,41.4106318],[-8.3704478,41.410474],[-8.372705,41.410797],[-8.3752044,41.4103017],[-8.3804212,41.4089145],[-8.3857362,41.4055847],[-8.3904025,41.4050793],[-8.3923731,41.4038602],[-8.392266,41.4031625],[-8.391513,41.4031817]]",151084400.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,114.39824928932404,-1.613207797490163,-113.6515045332692,4.13244482383909,0.7467447560548237,2.519237026348927,0.4433782122036426,0.4432350817273152,0.4433782122036426,0.9931991083010876,4.837899521646935,0.987588618278876,2.828705181813412,45.358384880168046,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151084402:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Fafe 2,REN,1.0,19.10972430622507,LINE:006029,BUS:JUNCTION:150:03436,BUS:JUNCTION:150:03449,"[[-8.2354952,41.6250451],[-8.2357897,41.6236145],[-8.2369807,41.6170545],[-8.2368752,41.6144397],[-8.2366704,41.609741],[-8.2365811,41.6075912],[-8.2365049,41.6051667],[-8.2362807,41.6011906],[-8.2344662,41.5992588],[-8.2303892,41.5981576],[-8.227762,41.5985648],[-8.2217538,41.5995326],[-8.216148,41.5985517],[-8.2118887,41.5980774],[-8.2084031,41.5964777],[-8.2039145,41.594355],[-8.2019604,41.5934308],[-8.1987217,41.5918992],[-8.1952254,41.5918531],[-8.1862441,41.5917347],[-8.1806932,41.5927316],[-8.1751639,41.592763],[-8.167254,41.5928079],[-8.1611842,41.592855],[-8.1557333,41.5909313],[-8.1531964,41.5878476],[-8.1500758,41.5840542],[-8.1502153,41.5801148],[-8.1542514,41.5752086],[-8.160234,41.5705678],[-8.1612888,41.5662363],[-8.1604868,41.5607163],[-8.1591564,41.5570174],[-8.1590371,41.5552451],[-8.1611533,41.5517947],[-8.1642453,41.5467584],[-8.1665902,41.5445863],[-8.1722537,41.5434722],[-8.1744102,41.5424995],[-8.1777568,41.5363406],[-8.1791671,41.5337451],[-8.1830268,41.526641],[-8.1850553,41.5249829],[-8.1875235,41.5229652],[-8.1921288,41.5220274]]",151084402.0,20176470,18275304,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,54.69741018952906,-9.337185917115692,-54.53946240957902,8.8433887203051,0.1579477799500352,-0.4937971968105916,0.2147057288908548,0.2138567998254062,0.2147057288908548,0.9947377521367798,5.990838753999314,0.9944232582101592,5.104159781356372,21.964780449192308,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
