source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:151084402:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,Caniçada - Fafe 2,REN,1.0,0.7076428044363151,LINE:006030,BUS:JUNCTION:150:03449,BUS:JUNCTION:150:03450,"[[-8.1921288,41.5220274],[-8.2004732,41.5208155]]",151084402.0,20176470,18275304,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,81.14661120387537,5.138777719393189,-81.13399478876126,-5.120943907866052,0.0126164151141097,0.0178338115271365,0.3147141835953599,0.3147262623973244,0.3147262623973244,0.9944232582101592,5.104159781356372,0.9942173448102182,5.057396034565462,32.197060091797894,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151086057:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fafe - Pedralva 1 / Riba d'Ave,REN,2.0,1.3556322674171983,LINE:006031,BUS:OSM:way:132865612:150,BUS:JUNCTION:150:03437,"[[-8.3892683,41.401878],[-8.3872212,41.4018814],[-8.3837036,41.4006845],[-8.3780686,41.3987039],[-8.3750945,41.3976656],[-8.3742557,41.3976967]]",151086057.0,20417058,20420665,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-241.43524354035773,17.91140345978876,241.54387068826696,-17.51902988130173,0.1086271479092033,0.3923735784870317,0.9435491965213064,0.9436025017549148,0.9436025017549148,0.987588618278876,2.828705181813412,0.9878576403842032,2.9673051665591657,48.26611262173477,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151090502:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fafe - Pedralva 1 / Riba d'Ave,REN,1.0,17.298556172986068,LINE:006032,BUS:JUNCTION:150:03438,BUS:JUNCTION:150:03437,"[[-8.285905,41.532133],[-8.2868584,41.5339349],[-8.2883897,41.5317118],[-8.2910413,41.5279708],[-8.2937342,41.5241263],[-8.2960697,41.5208293],[-8.2981051,41.5179792],[-8.3018365,41.5126847],[-8.3039139,41.5097431],[-8.3066154,41.5059286],[-8.309296,41.5021432],[-8.3118432,41.498546],[-8.3139715,41.4955403],[-8.3154477,41.4934554],[-8.3191829,41.4881818],[-8.3211658,41.4853822],[-8.3224801,41.4815724],[-8.3238866,41.4775599],[-8.3253544,41.4733358],[-8.3266734,41.4695253],[-8.3278522,41.4661963],[-8.3289819,41.4629543],[-8.3300308,41.459918],[-8.3313252,41.4562112],[-8.3324898,41.4528247],[-8.3337349,41.4492786],[-8.3351734,41.4451381],[-8.3366634,41.440835],[-8.3376894,41.4379778],[-8.3385032,41.4355681],[-8.3395459,41.4338105],[-8.341848,41.4295856],[-8.3440543,41.4264933],[-8.3457314,41.4237577],[-8.3482854,41.4195915],[-8.3512925,41.4146698],[-8.3552278,41.4117519],[-8.3568748,41.4104612],[-8.3588084,41.4089812],[-8.3626856,41.4060766],[-8.3685417,41.4016121],[-8.3728857,41.3983238],[-8.3742557,41.3976967]]",151090502.0,20417058,20420665,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,116.6351892330631,-6.100034497020535,-115.99541448125892,8.314524481023582,0.6397747518041683,2.2144899840030474,0.4534019352980643,0.4531139314863077,0.4534019352980643,0.9914880744993564,4.660992628282152,0.9878576403842032,2.9673051665591657,46.383829698011695,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151109805:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Custóias / Siderurgia da Maia,REN,1.0,1.9422902228139445,LINE:006033,BUS:OSM:way:151109816:220,BUS:JUNCTION:220:03589,"[[-8.558474,41.2552309],[-8.5585119,41.2543099],[-8.5583718,41.2527914],[-8.5580908,41.2501851],[-8.5580283,41.2483984],[-8.5578809,41.2458571],[-8.55763,41.2426122],[-8.5569924,41.2400503],[-8.5560482,41.2381322],[-8.5560559,41.2379564]]",151109805.0,20176574,17306265,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-350.00020326678606,-73.02177276150992,350.2095983626208,74.194964493577,0.2093950958347363,1.1731917320670815,0.9479272539691064,0.947753502659514,0.9479272539691064,0.9898332083623912,-1.9111426512396712,0.9912504653125496,-1.6842178611704568,68.69038072239903,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151111213:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Custóias - Prelada & Vermoim 2,REN,2.0,2.9343589964009698,LINE:006034,BUS:OSM:way:144377301:220,BUS:JUNCTION:220:03717,"[[-8.6471944,41.1986652],[-8.6472316,41.2001452],[-8.6459095,41.2032988],[-8.6429036,41.2040141],[-8.6382929,41.2058504],[-8.6337,41.2071184],[-8.6306522,41.2067183],[-8.6265821,41.2060951],[-8.6229539,41.204279],[-8.6199841,41.2028252],[-8.6197341,41.2026968]]",151111213.0,20176627;20176697,17299098;17302008,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-87.40162596182121,-19.633486425237077,87.41151239484775,18.73984121641609,0.0098864330265371,-0.8936452088209883,0.2372432915521178,0.2366959317965768,0.2372432915521178,0.990905477263986,-1.7372060096774409,0.9911796799118994,-1.6945112692768964,8.595771433047746,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151111215:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Prelada - Custóias & Vermoim 1,REN,2.0,3.41947155210086,LINE:006035,BUS:JUNCTION:220:03717,BUS:OSM:way:151111218:220,"[[-8.6197341,41.2026968],[-8.6195887,41.2009188],[-8.6200668,41.1975018],[-8.6198782,41.1943803],[-8.6201171,41.1906429],[-8.6198296,41.1863862],[-8.6197572,41.1850682],[-8.6214025,41.1833838],[-8.6218728,41.1817686],[-8.6226047,41.1792052],[-8.6227813,41.1770604],[-8.6229738,41.1745945],[-8.6253934,41.1735452]]",151111215.0,20176628;20176697,17299098;17302007,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,63.01200991175268,15.469977531454312,-63.00592959817946,-16.55015009430653,0.0060803135732143,-1.0801725628522192,0.1717895597474794,0.1725221876466376,0.1725221876466376,0.9911796799118994,-1.6945112692768964,0.9909272038410234,-1.730196501572823,6.250803900240492,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151162381:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Lavos - Central de Lares 2 & Paraimo,REN,2.0,9.271752173236353,LINE:006039,BUS:OSM:way:144554435:400,BUS:JUNCTION:400:03903,"[[-8.837748,40.0589097],[-8.8374901,40.0623961],[-8.8353406,40.0656043],[-8.8325297,40.0678933],[-8.8297994,40.0701358],[-8.8271214,40.0723122],[-8.8245873,40.0743714],[-8.8220235,40.0764686],[-8.8173474,40.0774108],[-8.8121633,40.0784554],[-8.8077795,40.0793296],[-8.8023356,40.0804152],[-8.795697,40.0817403],[-8.7929358,40.0836024],[-8.7900076,40.0855724],[-8.7881496,40.088815],[-8.7864374,40.0918339],[-8.7840598,40.0960818],[-8.7830726,40.1003975],[-8.7821969,40.1042435],[-8.7811701,40.1086923],[-8.7803404,40.1123674],[-8.7796113,40.1155719],[-8.7788237,40.1190508]]",151162381.0,20176714;20176766,17294950;17298194,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-574.0630028816801,50.39207976071063,574.30398909386,-59.167345397944125,0.2409862121799051,-8.775265637233495,0.8317846544794367,0.8333178940178728,0.8333178940178728,0.9999881832930012,-3.0588604129472476,1.0000072972265324,-2.818284501276664,18.11560639169289,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151162383:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Mourisca - Carrapatelo & Paraimo 2,REN,2.0,0.9272257633690268,LINE:006040,BUS:OSM:way:151162379:220,BUS:JUNCTION:220:03550,"[[-8.4640962,40.5967815],[-8.4665586,40.5985423],[-8.47155,40.599719],[-8.473919,40.599829]]",151162383.0,20176636;20176668,17299127;17301565,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-84.3041483266692,-13.84182501674914,84.3069648142205,13.554074055454755,0.0028164875512999,-0.2877509612943836,0.2250669024429749,0.2249368536339607,0.2250669024429749,0.9961628914760348,-1.1134358017018475,0.9962328540254956,-1.100451332482028,8.15459791460054,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151162385:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Lares - Lavos 2,REN,1.0,0.196692705767004,LINE:006041,BUS:JUNCTION:400:03852,BUS:OSM:relation:19645437:400,"[[-8.7770932,40.1218696],[-8.7766088,40.122413],[-8.7758768,40.123373]]",151162385.0,20176766,17294950,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-195.75930507007115,41.53584515566014,195.76053597674797,-41.642179136616086,0.0012309066767954,-0.1063339809559451,0.2888424819486198,0.2888780687459592,0.2888780687459592,1.0000067652904956,-2.809004626193236,1.0,-2.8054843101176417,12.55991603243301,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151162386:400:1,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Lares - Lavos 1,REN,1.0,0.2045721176762714,LINE:006043,BUS:JUNCTION:400:03852,BUS:OSM:relation:19645437:400,"[[-8.776562,40.1215686],[-8.7761193,40.1222247],[-8.7755321,40.1232305]]",151162386.0,20176765,17294951,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-188.21933228571913,39.93136647508741,188.22051578211628,-40.042927340194865,0.0011834963971466,-0.1115608651074566,0.2777158701040567,0.2777528824905109,0.2777528824905109,1.0000067652904956,-2.809004626193236,1.0,-2.8054843101176417,12.076212282196126,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151162387:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Mourisca - Paraimo 1,REN,1.0,16.609757753831097,LINE:006044,BUS:JUNCTION:220:03548,BUS:JUNCTION:220:03650,"[[-8.47495,40.605415],[-8.474616,40.601269],[-8.47439,40.598472],[-8.474118,40.595099],[-8.473853,40.591819],[-8.473603,40.58872],[-8.473307,40.585058],[-8.473114,40.582658],[-8.472905,40.580072],[-8.472655,40.576974],[-8.472417,40.574023],[-8.4720924,40.5700377],[-8.4716472,40.5647177],[-8.471416,40.561611],[-8.4694815,40.558712],[-8.466913,40.555239],[-8.465029,40.552581],[-8.462703,40.549283],[-8.461062,40.546955],[-8.4590355,40.5441322],[-8.457247,40.541545],[-8.4556245,40.5391631],[-8.4533078,40.535561],[-8.4529942,40.5339032],[-8.4492803,40.5300737],[-8.4472033,40.5273047],[-8.444838,40.523936],[-8.443384,40.521873],[-8.441677,40.51945],[-8.439694,40.516635],[-8.437475,40.513524],[-8.435715,40.510987],[-8.4339642,40.5085502],[-8.433405,40.504808],[-8.433015,40.502329],[-8.432466,40.498833],[-8.4319,40.495234],[-8.431449,40.492361],[-8.430927,40.489041],[-8.430299,40.485039],[-8.429891,40.482442],[-8.429415,40.479413],[-8.428954,40.476472],[-8.428348,40.47261],[-8.428074,40.470309],[-8.427881,40.467626],[-8.4273,40.463722]]",151162387.0,20176635,17301566,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-4.1625637310881896,-16.030361974566336,4.165772457838317,13.291783163353932,0.0032087267501275,-2.7385788112124043,0.0436277595489939,0.0366376744561194,0.0436277595489939,0.9962452021498948,-1.099119398995941,0.9977409962415944,-1.0872453874375092,3.161431851376372,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151166981:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Rio Maior - Carvoeira,REN,1.0,3.1733877276158076,LINE:006045,BUS:JUNCTION:220:03695,BUS:JUNCTION:220:03719,"[[-9.179224,39.0797891],[-9.1768299,39.083904],[-9.1759519,39.0853544],[-9.1741365,39.0884749],[-9.1718024,39.0924358],[-9.1697745,39.0959826],[-9.1685315,39.0980875],[-9.1672073,39.1022464],[-9.1661994,39.1054034],[-9.1659175,39.1062864]]",151166981.0,20176613,17302022,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-82.7725748844998,2.9332410358864354,82.79088308030134,-3.324581258237141,0.0183081958015378,-0.3913402223507054,0.2192401012638707,0.2192922643278961,0.2192922643278961,0.9914154600590954,-9.479437633435351,0.991575460109105,-9.38880257137717,15.890743791876536,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151166981:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Rio Maior - Carvoeira,REN,1.0,31.931215760754203,LINE:006046,BUS:JUNCTION:220:03719,BUS:JUNCTION:220:03572,"[[-9.1659175,39.1062864],[-9.1653117,39.1081837],[-9.1642599,39.1114779],[-9.1636393,39.1134217],[-9.1625148,39.1168391],[-9.1608415,39.1221804],[-9.1602409,39.1239478],[-9.1596375,39.1258463],[-9.1581845,39.1304564],[-9.1573984,39.132905],[-9.1568232,39.1347588],[-9.1546016,39.1373228],[-9.1504293,39.142138],[-9.1467114,39.1464285],[-9.1440364,39.1495153],[-9.1399298,39.1542512],[-9.1368636,39.157787],[-9.1345521,39.1604525],[-9.1309923,39.1645572],[-9.1289341,39.1669304],[-9.1262154,39.1700792],[-9.1224275,39.1723519],[-9.1192288,39.1742711],[-9.1166085,39.1758432],[-9.113984,39.1774178],[-9.1102314,39.1796811],[-9.1039654,39.1834603],[-9.1011653,39.185149],[-9.0968482,39.187735],[-9.0943801,39.1892117],[-9.0897128,39.1920124],[-9.0846509,39.1950534],[-9.0817709,39.1967835],[-9.0764942,39.1999533],[-9.071791,39.2027643],[-9.0670937,39.2055692],[-9.0645546,39.2070683],[-9.0615236,39.2091367],[-9.0583595,39.2112718],[-9.0555393,39.2131529],[-9.0495099,39.217243],[-9.0433739,39.2219324],[-9.0404861,39.2244623],[-9.0367505,39.2277348],[-9.0333557,39.2307086],[-9.0308724,39.2328632],[-9.0281943,39.2352148],[-9.0243679,39.2385746],[-9.0212643,39.2412995],[-9.0195788,39.2445231],[-9.0181976,39.2471646],[-9.0154779,39.2523656],[-9.013336,39.2564613],[-9.0108555,39.2612041],[-9.0084925,39.2657222],[-9.0066114,39.2693185],[-9.0049304,39.2725322],[-9.0038014,39.2746905],[-9.0023145,39.2775437],[-9.0005704,39.2808904],[-8.9991922,39.2835347],[-8.9974333,39.2869093],[-8.9959816,39.2896798],[-8.9938219,39.2938013],[-8.9930181,39.2953351],[-8.9911236,39.2989501],[-8.9898823,39.3013188],[-8.9881523,39.3046197],[-8.986068,39.3085963],[-8.9840735,39.3124015],[-8.9829018,39.3146369],[-8.9812103,39.3178636],[-8.9818489,39.3216793],[-8.9834399,39.323835],[-8.9864253,39.3278796],[-8.9901527,39.3302048],[-8.9925769,39.3317156],[-8.995461,39.33351],[-8.998948,39.3356795],[-8.9999958,39.3357108]]",151166981.0,20176613,17302022,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-154.30135956507635,4.319255559214084,154.94167936004092,-5.025241999278826,0.6403197949645687,-0.7059864400647422,0.4085364003758939,0.408956460041172,0.408956460041172,0.991575460109105,-9.38880257137717,0.994800915959949,-7.692733218996479,29.63452608994,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151166982:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carvoeira - Trajouce & Rio Maior,REN,2.0,1.560054279450282,LINE:006047,BUS:JUNCTION:220:03695,BUS:OSM:way:151166980:220,"[[-9.179224,39.0797891],[-9.1818213,39.0804639],[-9.1867838,39.0794747],[-9.1900866,39.0798679],[-9.1952422,39.0795139],[-9.1969295,39.0793976]]",151166982.0,20176613;20176676,17299119;17302022,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,1.1483099752382422,10.516192291044414,-1.148232997352219,-11.028560486906445,7.697788602323286e-05,-0.512368195862031,0.0280022771404006,0.0293523716233519,0.0293523716233519,0.9914154600590954,-9.479437633435351,0.9913648046495066,-9.479340265112851,1.0634917254837664,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:151361790:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Porto Alto - Palmela 2,REN,1.0,36.58099314907871,LINE:006048,BUS:OSM:way:129055610:150,BUS:OSM:way:132614219:150,"[[-8.8600718,38.5737278],[-8.8608323,38.5736772],[-8.8628561,38.5748109],[-8.863987,38.5763311],[-8.8642595,38.5786385],[-8.8646474,38.5823567],[-8.8650156,38.5859615],[-8.8652274,38.5879535],[-8.8655619,38.5912038],[-8.865918,38.5947053],[-8.866322,38.5988001],[-8.8666796,38.602015],[-8.8670956,38.606051],[-8.8674852,38.609812],[-8.8678268,38.6131273],[-8.868195,38.616655],[-8.8684528,38.619162],[-8.8687659,38.6221529],[-8.8690451,38.6248737],[-8.869275,38.6271026],[-8.8695574,38.6298222],[-8.8698388,38.6325577],[-8.8702403,38.6364081],[-8.8706017,38.6398651],[-8.8710083,38.6435317],[-8.8713417,38.6468313],[-8.8719621,38.6505533],[-8.8725716,38.6534774],[-8.8730903,38.6564415],[-8.8736248,38.6593597],[-8.8740029,38.6616073],[-8.8747289,38.6653194],[-8.8753209,38.6684818],[-8.875801,38.6713994],[-8.8765268,38.6751146],[-8.8769923,38.6779092],[-8.877697,38.6817154],[-8.8783452,38.6851452],[-8.87897,38.6887259],[-8.8795613,38.691908],[-8.8802615,38.6956761],[-8.8808388,38.6988293],[-8.8815738,38.7025781],[-8.882295,38.7065036],[-8.8829066,38.7098495],[-8.8835199,38.7130095],[-8.8841908,38.716738],[-8.884716,38.7198618],[-8.8853739,38.7234539],[-8.8861397,38.7272734],[-8.8861553,38.7298597],[-8.8861595,38.7323945],[-8.8861749,38.7355807],[-8.8861905,38.7384268],[-8.8862212,38.7417476],[-8.8862173,38.7454166],[-8.8862568,38.7487778],[-8.8862853,38.7526583],[-8.8863138,38.7558687],[-8.8863274,38.7595202],[-8.8863892,38.7631764],[-8.8863428,38.7667675],[-8.8864036,38.770408],[-8.8864061,38.7739739],[-8.88644,38.7772778],[-8.886466,38.7806515],[-8.8864829,38.7839616],[-8.8865107,38.7874172],[-8.8865227,38.7911133],[-8.8865494,38.7948045],[-8.8865743,38.7985229],[-8.8865724,38.8024747],[-8.8866201,38.8058327],[-8.8866351,38.8093779],[-8.8866632,38.8130827],[-8.8866854,38.8167268],[-8.8866896,38.8173726],[-8.8867073,38.8201238],[-8.8867024,38.8228243],[-8.886749,38.8259531],[-8.8867559,38.8295571],[-8.886801,38.8331499],[-8.8868157,38.8367439],[-8.8868284,38.8390529],[-8.8868427,38.8418515],[-8.8868764,38.8450674],[-8.886884,38.8479709],[-8.8869067,38.8512938],[-8.8869172,38.8546296],[-8.8869523,38.8583751],[-8.8869558,38.8620578],[-8.886986,38.8654164],[-8.8870002,38.8690001],[-8.8870497,38.8729028],[-8.8870618,38.8762282],[-8.8870926,38.8797697],[-8.8871236,38.8837911],[-8.8871398,38.8873747],[-8.8871564,38.8911945],[-8.8853725,38.8954715],[-8.8836054,38.8969983],[-8.8816629,38.8980751],[-8.8812281,38.8981253]]",151361790.0,20176547,17309354,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,27.5960675590098,-2.9142674871231575,-27.520644592370935,0.7652003503923721,0.0754229666388646,-2.1490671367307854,0.1074320620945381,0.106774446619608,0.1074320620945381,0.9941906813917388,-11.9721324524849,0.9924467109268996,-12.815143950229572,10.990492285886251,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163194138:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Portimão - Tunes 3,REN,1.0,3.638013113398619,LINE:006049,BUS:OSM:way:163194137:150,BUS:JUNCTION:150:03452,"[[-8.5146344,37.1986986],[-8.5147216,37.1993205],[-8.5154148,37.2010048],[-8.5169045,37.2037973],[-8.5189402,37.2075257],[-8.5183908,37.2105687],[-8.5175279,37.2131993],[-8.5180545,37.2167058],[-8.5188788,37.2221952],[-8.5192804,37.2250351],[-8.5191275,37.2275764],[-8.5186607,37.2284884],[-8.516655,37.2296576]]",163194138.0,20176545,17309356,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,19.046639716944856,2.215309272835138,-19.043001561104617,-2.448349614685983,0.0036381558402425,-0.2330403418508448,0.0744788110579275,0.0745979937625178,0.0745979937625178,0.9909496991448038,-9.78996406634544,0.9906414486985824,-9.846156335242895,7.631508313301056,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163194140:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Portimão - Tavira,REN,1.0,0.6555717995056523,LINE:006050,BUS:JUNCTION:400:03905,BUS:JUNCTION:400:03877,"[[-8.516655,37.2296576],[-8.5190854,37.2288691],[-8.521303,37.2254974]]",163194140.0,20176724,17298184,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,441.4918405670488,-8.844144168513047,-441.4718902128545,8.647773499760785,0.0199503541943499,-0.1963706687522624,0.6369984820913636,0.636987171043611,0.6369984820913636,1.0005776287604122,-6.168132999310246,1.000541385434399,-6.194065802583464,27.695586177885374,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163194141:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Portimão - Tavira,REN,1.0,0.2871751204805932,LINE:006051,BUS:JUNCTION:400:03878,BUS:OSM:way:163194137:400,"[[-8.5183168,37.2017939],[-8.5173146,37.2003527],[-8.516585,37.1996201]]",163194141.0,20176724,17298184,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,117.31407011038677,18.46253385544577,-117.31343765783711,-18.62957187110484,0.0006324525496381,-0.1670380156590702,0.1713406994307047,0.1713797563650042,0.1713797563650042,1.0004182898770613,-6.221776772209537,1.0004047096458797,-6.22474269929547,7.451293755000185,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163194142:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Sines - Portimão 3,REN,1.0,0.2933178273615855,LINE:006052,BUS:JUNCTION:400:03878,BUS:OSM:way:163194137:400,"[[-8.5183168,37.2017939],[-8.5176115,37.2001963],[-8.5167871,37.1995176]]",163194142.0,20176735,17298173,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,114.85726087992884,18.072219178556193,-114.85664167231656,-18.24309788715305,0.0006192076122744,-0.1708787085968559,0.1677516332777356,0.1677915256432351,0.1677915256432351,1.0004182898770613,-6.221776772209537,1.0004047096458797,-6.22474269929547,7.29528372361892,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163195989:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Saboia - Luzianes 1&2,REN,2.0,8.407498737710007,LINE:006054,BUS:OSM:way:163195990:150,BUS:OSM:way:163195991:150,"[[-8.5176712,37.5057063],[-8.5162829,37.5064106],[-8.5136114,37.5101288],[-8.5108048,37.5140256],[-8.5090223,37.5178679],[-8.5069333,37.5222846],[-8.5057636,37.5248809],[-8.5040315,37.5285784],[-8.5022861,37.532304],[-8.5009762,37.5351001],[-8.4992277,37.5388523],[-8.4982447,37.5409314],[-8.4963626,37.5449416],[-8.4947786,37.5482375],[-8.4925501,37.5531025],[-8.4907263,37.5569795],[-8.4891407,37.5603439],[-8.4879677,37.5628797],[-8.4862549,37.5665827],[-8.4849852,37.5692821],[-8.4845003,37.573163],[-8.4848796,37.5742988],[-8.4864116,37.5752345]]",163195989.0,20176551;20176552,17309349;17309350,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,3.855862092383451e-06,-1.1575067935616636,1.295968837185366e-13,2.835918233377164e-12,3.855862221980335e-06,-1.1575067935588277,0.0045146942555148,1.1072254878093172e-14,0.0045146942555148,0.9868322135569064,-11.49678166037626,0.9868672775970296,-11.497163378528091,0.2309306524560024,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163203281:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Ourique - Tunes,REN,1.0,49.22881082581016,LINE:006055,BUS:OSM:way:115732510:150,BUS:JUNCTION:150:03456,"[[-8.1901227,37.6678009],[-8.1898332,37.6683529],[-8.1896997,37.6703004],[-8.1904444,37.6717455],[-8.1934993,37.6747948],[-8.1961239,37.6756047],[-8.197018,37.6737782],[-8.1984806,37.6707902],[-8.199527,37.6686256],[-8.2006499,37.6663416],[-8.2018521,37.6638458],[-8.2029845,37.661486],[-8.204297,37.6588289],[-8.2053468,37.6566489],[-8.2065378,37.6542077],[-8.2076912,37.6518436],[-8.2089215,37.6493107],[-8.2101156,37.646876],[-8.2111369,37.644751],[-8.2122444,37.6424652],[-8.2143702,37.6381141],[-8.2156538,37.6354835],[-8.2167889,37.6331095],[-8.2175711,37.6315319],[-8.2185381,37.6295259],[-8.2196722,37.6272026],[-8.2210355,37.6244329],[-8.2217787,37.6228985],[-8.2228203,37.6207542],[-8.2240743,37.6181647],[-8.2252441,37.6157489],[-8.2269749,37.6122211],[-8.22837,37.6093413],[-8.2294112,37.607192],[-8.2306854,37.6045615],[-8.2315733,37.6027285],[-8.232334,37.6011581],[-8.2333139,37.5991349],[-8.2343987,37.5969041],[-8.2353887,37.5948684],[-8.2366042,37.5923728],[-8.2382691,37.5889544],[-8.2393746,37.5867198],[-8.2402134,37.5849364],[-8.2418374,37.5816337],[-8.243796,37.5775801],[-8.2462894,37.5724552],[-8.2479099,37.5683083],[-8.2497301,37.5636248],[-8.2511505,37.5599822],[-8.2523284,37.5569759],[-8.2531796,37.5548297],[-8.2542881,37.5519636],[-8.2548648,37.5505709],[-8.2559163,37.5475983],[-8.2567188,37.5455208],[-8.2581367,37.5419999],[-8.2593859,37.5387833],[-8.2615158,37.5332788],[-8.263048,37.529362],[-8.2649337,37.524538],[-8.2664872,37.5206183],[-8.2673236,37.5184263],[-8.2686989,37.5147394],[-8.2700661,37.5112796],[-8.2718253,37.5068669],[-8.272699,37.5060602],[-8.2779518,37.5011993],[-8.2817218,37.4977283],[-8.2846896,37.4949832],[-8.2870055,37.4928441],[-8.2906561,37.4894722],[-8.295704,37.4847968],[-8.2985596,37.4821639],[-8.3016101,37.4793466],[-8.3033214,37.4777602],[-8.3051698,37.4760532],[-8.3068817,37.4744643],[-8.3090521,37.4725167],[-8.3094523,37.4698813],[-8.3098123,37.4675074],[-8.3101873,37.464413],[-8.3106966,37.4611223],[-8.3113843,37.456991],[-8.3121414,37.4520268],[-8.3126799,37.4484422],[-8.3134696,37.443208],[-8.3137803,37.441132],[-8.3143838,37.4370446],[-8.3147547,37.4342846],[-8.3157195,37.4281726],[-8.3161821,37.4250433],[-8.3165013,37.4229486],[-8.3168234,37.4209921],[-8.3170343,37.4196948],[-8.3189141,37.4113376],[-8.3192288,37.4099454],[-8.3197804,37.4074721],[-8.320097,37.4055808],[-8.3207666,37.4029166],[-8.321182,37.4008875],[-8.3217867,37.3982363],[-8.3227206,37.3942048],[-8.3235517,37.3899729],[-8.3241908,37.3873191],[-8.3253096,37.3821397],[-8.3263867,37.3774872],[-8.3267506,37.3757701],[-8.3258405,37.3711009],[-8.3253632,37.3687691],[-8.3244553,37.3643226],[-8.3234227,37.3589033],[-8.3223745,37.3545817],[-8.3212652,37.3495551],[-8.3208583,37.347348],[-8.3203261,37.3437152],[-8.3196953,37.3407723],[-8.319015,37.3369326],[-8.3182686,37.3330908],[-8.3172315,37.3279717],[-8.3156051,37.3255734],[-8.3142611,37.3235636],[-8.3126252,37.3211402],[-8.3113208,37.3192099],[-8.3093586,37.3162973],[-8.3072791,37.3132104],[-8.3043042,37.3087847],[-8.3030753,37.3070269],[-8.3017984,37.305142],[-8.3003772,37.3030439],[-8.2987346,37.3005462],[-8.2975288,37.2987531],[-8.2955279,37.2957911],[-8.2943652,37.2940646],[-8.2928359,37.2918539],[-8.2911427,37.2892918],[-8.288979,37.2860704],[-8.2879143,37.2845485],[-8.2864764,37.2823552],[-8.283844,37.2784466],[-8.2821353,37.2759001],[-8.2805398,37.2734964]]",163203281.0,20176532,17309369,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-5.067883917977281,14.837361095405935,5.107331120889491,-18.06894809623865,0.0394472029122097,-3.231587000832711,0.0603484611705445,0.0730705610786952,0.0730705610786952,1.0,-10.387164333997138,0.9890754139059632,-10.055552797451982,7.475249215211793,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163203283:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Portimão - Tavira & Tunes 3,REN,2.0,25.82831583041626,LINE:006056,BUS:JUNCTION:150:03457,BUS:JUNCTION:150:03452,"[[-8.2883772,37.2782527],[-8.2921022,37.2796832],[-8.2951037,37.2817535],[-8.301651,37.2834591],[-8.3046128,37.2853075],[-8.3070902,37.2865734],[-8.3105466,37.2890144],[-8.3136264,37.2895784],[-8.3168115,37.2899457],[-8.3208451,37.2896016],[-8.3277411,37.2872939],[-8.3325235,37.2834878],[-8.3333333,37.2805143],[-8.3357177,37.2775708],[-8.3436629,37.2726377],[-8.3464047,37.2713128],[-8.3483917,37.2701298],[-8.3549723,37.2662638],[-8.3569855,37.2657249],[-8.3656392,37.263225],[-8.3692419,37.2636175],[-8.3746701,37.2637051],[-8.3794817,37.2606118],[-8.3853927,37.2586774],[-8.3889178,37.2581318],[-8.3945552,37.2545737],[-8.3957333,37.2504283],[-8.3965811,37.2466069],[-8.3966741,37.2422869],[-8.3968576,37.2377871],[-8.3970213,37.2350511],[-8.3959239,37.2325363],[-8.3954711,37.2288971],[-8.3959902,37.2262841],[-8.3969476,37.224741],[-8.3992863,37.2239281],[-8.4029322,37.222427],[-8.4079337,37.2203342],[-8.4142005,37.2177351],[-8.4172158,37.2164879],[-8.4198089,37.2154152],[-8.4221227,37.2144581],[-8.4238131,37.2137588],[-8.4256615,37.2139838],[-8.4300763,37.2145211],[-8.4338147,37.214976],[-8.4358234,37.2152205],[-8.4426893,37.2165061],[-8.4463717,37.2171956],[-8.4508697,37.2180332],[-8.4542396,37.2186613],[-8.4586891,37.2194907],[-8.4621339,37.2201328],[-8.4649177,37.2206517],[-8.467266,37.2210894],[-8.4707704,37.2217457],[-8.4776715,37.223038],[-8.4808797,37.2236378],[-8.4878896,37.2252142],[-8.4938311,37.2274213],[-8.4989432,37.2293202],[-8.5025153,37.2306471],[-8.504704,37.23146],[-8.5145582,37.230365],[-8.516655,37.2296576]]",163203283.0,20176545;20176724,17298184;17309356,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-19.029645255110974,-5.95527102303796,19.043001561104784,2.4483496146909545,0.0133563059938097,-3.5069214083470053,0.0775860361414575,0.0745979937625209,0.0775860361414575,0.9891991252967294,-10.042118384204182,0.9906414486985824,-9.846156335242895,3.968595199051536,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163203283:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Portimão - Tavira & Tunes 3,REN,2.0,25.82831583041626,LINE:006057,BUS:JUNCTION:400:03907,BUS:JUNCTION:400:03905,"[[-8.2883772,37.2782527],[-8.2921022,37.2796832],[-8.2951037,37.2817535],[-8.301651,37.2834591],[-8.3046128,37.2853075],[-8.3070902,37.2865734],[-8.3105466,37.2890144],[-8.3136264,37.2895784],[-8.3168115,37.2899457],[-8.3208451,37.2896016],[-8.3277411,37.2872939],[-8.3325235,37.2834878],[-8.3333333,37.2805143],[-8.3357177,37.2775708],[-8.3436629,37.2726377],[-8.3464047,37.2713128],[-8.3483917,37.2701298],[-8.3549723,37.2662638],[-8.3569855,37.2657249],[-8.3656392,37.263225],[-8.3692419,37.2636175],[-8.3746701,37.2637051],[-8.3794817,37.2606118],[-8.3853927,37.2586774],[-8.3889178,37.2581318],[-8.3945552,37.2545737],[-8.3957333,37.2504283],[-8.3965811,37.2466069],[-8.3966741,37.2422869],[-8.3968576,37.2377871],[-8.3970213,37.2350511],[-8.3959239,37.2325363],[-8.3954711,37.2288971],[-8.3959902,37.2262841],[-8.3969476,37.224741],[-8.3992863,37.2239281],[-8.4029322,37.222427],[-8.4079337,37.2203342],[-8.4142005,37.2177351],[-8.4172158,37.2164879],[-8.4198089,37.2154152],[-8.4221227,37.2144581],[-8.4238131,37.2137588],[-8.4256615,37.2139838],[-8.4300763,37.2145211],[-8.4338147,37.214976],[-8.4358234,37.2152205],[-8.4426893,37.2165061],[-8.4463717,37.2171956],[-8.4508697,37.2180332],[-8.4542396,37.2186613],[-8.4586891,37.2194907],[-8.4621339,37.2201328],[-8.4649177,37.2206517],[-8.467266,37.2210894],[-8.4707704,37.2217457],[-8.4776715,37.223038],[-8.4808797,37.2236378],[-8.4878896,37.2252142],[-8.4938311,37.2274213],[-8.4989432,37.2293202],[-8.5025153,37.2306471],[-8.504704,37.23146],[-8.5145582,37.230365],[-8.516655,37.2296576]]",163203283.0,20176545;20176724,17298184;17309356,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,441.8858974443526,-36.11177008657428,-441.491840567102,8.844144168175557,0.3940568772505912,-27.267625918398725,0.6392846590889039,0.6369984820914306,0.6392846590889039,1.0010151056492356,-5.655692472571756,1.0005776287604122,-6.168132999310246,13.897492588889214,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163204231:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Ourique - Neves Corvo (Somincor),REN,1.0,21.950740016128577,LINE:006058,BUS:OSM:way:115732510:150,BUS:OSM:way:163204230:150,"[[-8.1893184,37.6675405],[-8.1890138,37.6680872],[-8.1862493,37.6700473],[-8.1828665,37.6711855],[-8.1794446,37.6707442],[-8.1753099,37.6695329],[-8.1727057,37.6687465],[-8.1698124,37.6680042],[-8.1664736,37.667012],[-8.1637307,37.6662395],[-8.160365,37.6653007],[-8.1565436,37.6642329],[-8.1509936,37.66267],[-8.1470007,37.6615417],[-8.1431571,37.6604608],[-8.1397431,37.659498],[-8.1364047,37.658554],[-8.1307193,37.6569602],[-8.1270505,37.6559271],[-8.123521,37.6549333],[-8.1206462,37.6541254],[-8.1184626,37.6531719],[-8.1149225,37.6516154],[-8.1117464,37.650219],[-8.1078058,37.648471],[-8.1037062,37.6466727],[-8.0994061,37.6447865],[-8.0957209,37.6431683],[-8.0924107,37.6417147],[-8.0889638,37.6402011],[-8.0849263,37.6384281],[-8.0815058,37.6369623],[-8.0771624,37.6350159],[-8.0735965,37.6334477],[-8.0694807,37.6316413],[-8.0656987,37.6299813],[-8.0630333,37.6288131],[-8.0609117,37.6274952],[-8.0576938,37.6254986],[-8.0539656,37.6231906],[-8.0492617,37.6202698],[-8.044654,37.6174085],[-8.0409204,37.61509],[-8.036589,37.6123885],[-8.0331411,37.6102522],[-8.0304889,37.6086089],[-8.026133,37.6059045],[-8.0229601,37.6039346],[-8.0204414,37.6023691],[-8.0158832,37.5995435],[-8.0113968,37.5967569],[-8.0077019,37.5944684],[-8.0049194,37.5927449],[-8.0014669,37.5905984],[-7.9979604,37.5884192],[-7.9946504,37.5863601],[-7.9922968,37.5849048],[-7.9894314,37.5831195],[-7.9856075,37.5807632],[-7.9821818,37.5785853],[-7.9776949,37.5758256],[-7.9771389,37.5752578]]",163204231.0,20176530,17309371,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-27.27720368023289,4.463331978044001,27.32236334026952,-5.774086838298612,0.0451596600366279,-1.3107548602546115,0.1063862406140346,0.1074865447092774,0.1074865447092774,1.0,-10.387164333997138,1.0,-9.881677318598728,10.996065954913298,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163206195:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Sines - Ourique 1&2,REN,2.0,63.16089640844316,LINE:006059,BUS:OSM:way:115732510:150,BUS:OSM:way:144622215:150,"[[-8.1895523,37.6682541],[-8.1892041,37.6702713],[-8.1897347,37.6720319],[-8.1929249,37.6755803],[-8.1960336,37.6778826],[-8.1992636,37.6802553],[-8.2017165,37.682081],[-8.2049461,37.6844574],[-8.2083339,37.6869726],[-8.2110377,37.688962],[-8.2145511,37.6915538],[-8.2175634,37.6937859],[-8.2202084,37.6957394],[-8.2229666,37.69777],[-8.2254781,37.6996222],[-8.2287576,37.7020532],[-8.2320735,37.7044907],[-8.2347862,37.7065046],[-8.2381044,37.7089507],[-8.2414846,37.7114569],[-8.2446428,37.713787],[-8.2478203,37.7161069],[-8.2505841,37.7181805],[-8.2535782,37.7203832],[-8.2574438,37.7232409],[-8.25967,37.7248836],[-8.2634738,37.7276858],[-8.2657911,37.729393],[-8.2695461,37.7321684],[-8.272148,37.7340801],[-8.2749442,37.7361322],[-8.2772823,37.7374226],[-8.2806943,37.7392993],[-8.2844407,37.7413551],[-8.2871142,37.7428124],[-8.2900569,37.7444278],[-8.2927912,37.7459284],[-8.2962962,37.7478501],[-8.300125,37.7499449],[-8.3037968,37.7519563],[-8.3078647,37.7541904],[-8.3099284,37.7553179],[-8.3127919,37.7568869],[-8.3156311,37.7584345],[-8.3190509,37.7602988],[-8.321234,37.7615213],[-8.3246635,37.763399],[-8.3283796,37.7654149],[-8.3317094,37.7672542],[-8.334188,37.7685995],[-8.3372388,37.7702995],[-8.340439,37.772022],[-8.3447371,37.7743816],[-8.3479625,37.7761452],[-8.3508464,37.7777241],[-8.3541215,37.7795051],[-8.3569406,37.7810535],[-8.3598712,37.7826606],[-8.3627138,37.7842164],[-8.3662845,37.7861605],[-8.369366,37.7878498],[-8.3734993,37.7901046],[-8.3773363,37.7922135],[-8.3808712,37.7941463],[-8.3841575,37.795941],[-8.3884784,37.7982998],[-8.3911578,37.7997497],[-8.3950375,37.8018988],[-8.397882,37.8034566],[-8.4012745,37.8053044],[-8.4046145,37.8071275],[-8.4083912,37.8091862],[-8.4119702,37.8111445],[-8.414967,37.8127843],[-8.4179783,37.8145998],[-8.4219795,37.8170235],[-8.4251239,37.8189196],[-8.4275572,37.8203832],[-8.4304067,37.8221069],[-8.4340031,37.8242706],[-8.4373898,37.8263217],[-8.4402534,37.8280424],[-8.4436133,37.8300717],[-8.4472293,37.8322551],[-8.4509785,37.8345164],[-8.4543679,37.8365484],[-8.4573575,37.8383652],[-8.4603523,37.8401679],[-8.4637557,37.842226],[-8.467715,37.8445929],[-8.4704025,37.8462354],[-8.4732874,37.8479702],[-8.4760713,37.8496446],[-8.4786414,37.8512114],[-8.4819392,37.8531851],[-8.4849756,37.8550103],[-8.4879386,37.8568084],[-8.4917142,37.8590817],[-8.4946162,37.8608225],[-8.4979466,37.8628264],[-8.5011845,37.8647746],[-8.5038414,37.8663732],[-8.5076261,37.8686502],[-8.5104574,37.8703537],[-8.5134086,37.8721291],[-8.5163506,37.8738989],[-8.5188137,37.8753807],[-8.5217584,37.8771521],[-8.5247105,37.8789278],[-8.5276785,37.8807132],[-8.5303594,37.8823257],[-8.5334445,37.8841879],[-8.5366611,37.8861295],[-8.5386428,37.8873224],[-8.5423824,37.8895735],[-8.5459502,37.8917211],[-8.5492955,37.8937347],[-8.5530751,37.896005],[-8.5563035,37.8979441],[-8.5598778,37.900091],[-8.5637876,37.9024393],[-8.5665423,37.9040937],[-8.5697825,37.9060397],[-8.5721319,37.9074507],[-8.5745719,37.9087443],[-8.5778774,37.9104968],[-8.5805337,37.911905],[-8.5842724,37.9138871],[-8.5870026,37.9153344],[-8.5894124,37.9166119],[-8.5921931,37.918088],[-8.5949999,37.9195909],[-8.5988561,37.92162],[-8.6012866,37.9229083],[-8.6050931,37.9249181],[-8.6072938,37.9260801],[-8.6112383,37.9281628],[-8.6137606,37.9295139],[-8.6169566,37.9312148],[-8.6199435,37.932798],[-8.6224631,37.9341335],[-8.6255799,37.935778],[-8.6283413,37.9372407],[-8.6311545,37.9387309],[-8.6336382,37.9400455],[-8.6365257,37.9415739],[-8.6391617,37.9429691],[-8.6426383,37.9448093],[-8.6448624,37.9459864],[-8.6473466,37.9473012],[-8.6507467,37.9491007],[-8.6541012,37.9508778],[-8.6574808,37.9526646],[-8.6604512,37.9542352],[-8.6633058,37.9557444],[-8.6674953,37.9579594],[-8.6701767,37.959377],[-8.672517,37.9606143],[-8.6748613,37.9618536],[-8.6786804,37.9638726],[-8.6807684,37.9649765],[-8.6838133,37.9665861],[-8.6869263,37.9682317],[-8.6905132,37.9701321],[-8.694169,37.972069],[-8.6968225,37.9734749],[-8.6989879,37.9746183],[-8.7017625,37.9760834],[-8.7056306,37.9781258],[-8.70938,37.9800798],[-8.7115148,37.9810809],[-8.7149229,37.9825684],[-8.7171951,37.9835032],[-8.720105,37.9846718],[-8.7227361,37.9857283],[-8.727088,37.9874798],[-8.7303617,37.9889377],[-8.7338771,37.9905098],[-8.7372815,37.9920323],[-8.7400887,37.9932876],[-8.7434894,37.995704],[-8.7469154,37.9981786],[-8.7495196,38.0000188],[-8.7510658,38.0006185],[-8.7543022,38.0011301],[-8.7559759,38.0013872],[-8.7582397,38.0011919],[-8.7616822,38.0008944],[-8.7643985,37.9994497]]",163206195.0,20176558;20176559,17309342;17309343,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,158.57259488255812,19.343698632403335,-156.4072623337468,-16.53366756189591,2.1653325488113353,2.8100310705074243,0.6148706160145088,0.6187281212918204,0.6187281212918204,1.0,-10.387164333997138,0.978403973507267,-14.443929000633148,31.648497252778533,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163214286:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Palmela - Monte da Pedra,REN,1.0,17.72987943225255,LINE:006060,BUS:OSM:way:129055610:150,BUS:JUNCTION:150:03459,"[[-8.8598832,38.5719768],[-8.8607137,38.571853],[-8.8615394,38.5715828],[-8.8619786,38.5708962],[-8.8618494,38.5687916],[-8.8617234,38.5663968],[-8.8615882,38.5639697],[-8.8599396,38.5620925],[-8.8581414,38.5599556],[-8.8557709,38.5579139],[-8.8535221,38.555999],[-8.8503039,38.5557544],[-8.8470294,38.5567479],[-8.8435997,38.5577884],[-8.8402078,38.5588174],[-8.8366268,38.5598822],[-8.8327182,38.5610618],[-8.8293638,38.5620742],[-8.8261773,38.5630324],[-8.8230545,38.5639715],[-8.8196513,38.5649948],[-8.815417,38.5662681],[-8.812317,38.5672003],[-8.8089928,38.5682002],[-8.8046673,38.5695012],[-8.8013941,38.5704857],[-8.7971066,38.5717715],[-8.7935001,38.572853],[-8.7900811,38.5738782],[-8.7864448,38.5749751],[-8.7825237,38.5761579],[-8.7795433,38.577057],[-8.7755493,38.5782559],[-8.7719836,38.5793262],[-8.7687392,38.5803017],[-8.7645535,38.5815602],[-8.7614132,38.5825043],[-8.7580511,38.5835113],[-8.7540152,38.5847201],[-8.7499982,38.5859208],[-8.7459097,38.5871477],[-8.7419519,38.588333],[-8.7387591,38.5892892],[-8.732941,38.5910316],[-8.7293593,38.5921043],[-8.7262589,38.5930301],[-8.7233285,38.5939207],[-8.7202183,38.5948784],[-8.7168265,38.5945082],[-8.7117889,38.5939584],[-8.7083332,38.5935813],[-8.7046102,38.593175],[-8.7009418,38.5927746],[-8.6978545,38.5924377],[-8.6947061,38.5920941],[-8.6910829,38.5916953],[-8.6878437,38.5913388],[-8.6842529,38.5909436],[-8.6838535,38.5908997]]",163214286.0,20176537,17309364,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,21.967975840759024,0.940921711265829,-21.94477516840424,-2.054142826148402,0.0232006723547826,-1.1132211148825728,0.0851268312906776,0.0854529244836767,0.0854529244836767,0.9941906813917388,-11.9721324524849,0.992765456903244,-12.28941728184518,8.741987159455427,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
