source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:163214286:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,Palmela - Monte da Pedra,REN,1.0,21.54181753073996,LINE:006061,BUS:JUNCTION:150:03459,BUS:JUNCTION:150:03460,"[[-8.6838535,38.5908997],[-8.6807472,38.5905578],[-8.6769694,38.590142],[-8.6742268,38.5888375],[-8.6714038,38.5874686],[-8.6684826,38.5860566],[-8.6651092,38.584426],[-8.6588721,38.5814095],[-8.6559678,38.5800048],[-8.6528287,38.5784866],[-8.6500908,38.5771623],[-8.6479138,38.5747532],[-8.6460966,38.5728256],[-8.6446227,38.5712548],[-8.6431347,38.5696538],[-8.6413848,38.5677708],[-8.6388186,38.5650092],[-8.6349256,38.5608369],[-8.6312921,38.5569424],[-8.6289323,38.554438],[-8.6266166,38.5519481],[-8.6241028,38.5492451],[-8.6239688,38.5458392],[-8.6237916,38.542886],[-8.6236677,38.540981],[-8.6235587,38.5389108],[-8.6234421,38.5366968],[-8.6233385,38.5348519],[-8.6231499,38.5314947],[-8.6229895,38.5286378],[-8.6228708,38.5265231],[-8.6227469,38.524318],[-8.6225231,38.5203315],[-8.6223454,38.517168],[-8.6221791,38.5142058],[-8.621979,38.5106416],[-8.6218225,38.5077765],[-8.6216618,38.5048325],[-8.6215245,38.5023184],[-8.6213506,38.4991355],[-8.6211397,38.4952718],[-8.6209409,38.491631],[-8.6207578,38.4882778],[-8.6205834,38.4846969],[-8.6204222,38.4816991],[-8.6202971,38.4793731],[-8.6201592,38.4768085],[-8.6200778,38.4752945],[-8.6199486,38.4728919],[-8.6198555,38.4710142],[-8.6197503,38.4688921],[-8.6196488,38.4668445],[-8.6194618,38.4630719],[-8.6193539,38.4608933],[-8.6192663,38.4591255],[-8.6191406,38.45659],[-8.6190148,38.4540524],[-8.6189165,38.4520681],[-8.6188067,38.449853],[-8.6186822,38.4473399],[-8.6183946,38.4412954],[-8.6182536,38.438334],[-8.6181227,38.435582],[-8.6179811,38.4326072],[-8.617856,38.4299773],[-8.6177364,38.4274635],[-8.6175976,38.4245471],[-8.6174955,38.4224014],[-8.6173956,38.4202835]]",163214286.0,20176537,17309364,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,37.88465363669734,5.221806520843062,-37.79892122909894,-6.259326442926376,0.0857324075983996,-1.0375199220833142,0.1482693925803001,0.1491404637056077,0.1491404637056077,0.992765456903244,-12.28941728184518,0.9887953693474646,-12.946866049449492,15.257336440471384,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163214300:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Palmela - Setúbal 2,REN,1.0,4.207960455762411,LINE:006062,BUS:OSM:way:129055610:150,BUS:OSM:way:156176120:150,"[[-8.8599156,38.5722773],[-8.8606588,38.5722251],[-8.8620051,38.5721473],[-8.8628061,38.5717179],[-8.8634578,38.5708891],[-8.8631342,38.5671631],[-8.8627526,38.5633641],[-8.8629378,38.5594224],[-8.863196,38.5553633],[-8.8634924,38.5515386],[-8.8636672,38.5483249],[-8.8639312,38.5446843],[-8.8643116,38.5399215],[-8.8629505,38.5376282],[-8.8622259,38.5368997]]",163214300.0,20176540,17309361,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,31.748468698732545,-3.3043658772712363,-31.736912347697977,3.072051592841405,0.0115563510345673,-0.2323142844298313,0.1235779019320588,0.1234641642365403,0.1235779019320588,0.9941906813917388,-11.9721324524849,0.994024310906354,-12.084345077196932,12.642240606860234,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163214301:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Palmela - Setúbal 1,REN,1.0,4.2848264218933565,LINE:006063,BUS:OSM:way:129055610:150,BUS:OSM:way:156176120:150,"[[-8.8599263,38.5723769],[-8.8606865,38.5723995],[-8.8621995,38.5723481],[-8.8631681,38.5719333],[-8.8640235,38.5708713],[-8.8636995,38.5674393],[-8.8632793,38.5633639],[-8.8635251,38.5590777],[-8.8637584,38.5557915],[-8.8640266,38.5519378],[-8.8642612,38.5483133],[-8.8645474,38.5437895],[-8.8648378,38.5398571],[-8.8631935,38.5375356],[-8.86248,38.5368111]]",163214301.0,20176539,17309362,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,31.178929473704947,-3.250410719625886,-31.16758043330546,3.0116212866967604,0.0113490403994873,-0.2387894329291255,0.1213631593004617,0.1212473440372636,0.1213631593004617,0.9941906813917388,-11.9721324524849,0.994024310906354,-12.084345077196932,12.415668470635469,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163214302:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Palmela - Setúbal 3,REN,1.0,4.128724208378309,LINE:006064,BUS:OSM:way:129055610:150,BUS:OSM:way:156176120:150,"[[-8.8598936,38.5720737],[-8.8606624,38.5720422],[-8.8617799,38.5719384],[-8.8624217,38.571492],[-8.8628756,38.5709174],[-8.8625534,38.5674192],[-8.8621447,38.5632573],[-8.8623789,38.5592804],[-8.8625648,38.5563864],[-8.8629218,38.5516529],[-8.8631159,38.5480703],[-8.8633973,38.5438754],[-8.8635134,38.5420114],[-8.86372,38.5399861],[-8.8620569,38.5378158],[-8.8617175,38.5370769]]",163214302.0,20176541,17309360,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,32.357768180344294,-3.3621923677184427,-32.34599004605477,3.1365959956905796,0.0117781342895213,-0.2255963720278631,0.1259473041927608,0.1258357081363015,0.1259473041927608,0.9941906813917388,-11.9721324524849,0.994024310906354,-12.084345077196932,12.884634700026682,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163214304:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Central de Sines (Cogeração) - Sines,REN,1.0,5.486068543800245,LINE:006065,BUS:OSM:way:163214308:150,BUS:JUNCTION:150:03463,"[[-8.7954691,37.9568322],[-8.7951278,37.9568105],[-8.7951434,37.958163],[-8.7952349,37.9611577],[-8.795261,37.9641527],[-8.7938048,37.9662185],[-8.7935553,37.9675008],[-8.7932468,37.9690867],[-8.7936303,37.9704205],[-8.7940328,37.9739768],[-8.7941098,37.9759028],[-8.7936386,37.9765739],[-8.7906359,37.9779544],[-8.7892887,37.9791203],[-8.7877028,37.9794139],[-8.7846394,37.980714],[-8.7808502,37.982322],[-8.7770729,37.983925],[-8.7751623,37.9869012],[-8.772874,37.9904646],[-8.771796,37.9921408],[-8.7702133,37.9951565],[-8.7693778,37.996205]]",163214304.0,20176483,17309569,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-202.4168283306643,11.595495331113376,203.0480745412368,-8.599169729191756,0.6312462105725274,2.9963256019216207,0.7994838848435867,0.799556438282867,0.799556438282867,0.9761047774035168,-15.430795954154991,0.9783336278695,-14.47283424726908,81.79605506730098,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163214313:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Monte da Pedra - Palmela & Sines,REN,2.0,1.4110507718360457,LINE:006070,BUS:JUNCTION:150:03460,BUS:OSM:way:1228550798:150,"[[-8.6173956,38.4202835],[-8.6152023,38.4203141],[-8.6122952,38.4202829],[-8.6079521,38.4202395],[-8.6044573,38.4202071],[-8.6012001,38.4201784]]",163214313.0,20176523;20176537,17309364;17309378,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-0.0553763089600318,-0.1950374761597058,0.0553763331587133,-1.1179756406654192e-11,2.4198681426723656e-08,-0.1950374761708856,0.000789214589926,0.0002155586244465,0.000789214589926,0.9887953693474646,-12.946866049449492,0.9887964643183158,-12.946844239018697,0.0403690327327924,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163214314:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Sines - Artland Sines 1&2,REN,2.0,5.002809736937259,LINE:006071,BUS:OSM:way:144622215:150,BUS:OSM:way:163214309:150,"[[-8.7676913,37.9995439],[-8.7705005,37.9977494],[-8.7739992,37.9955465],[-8.7782129,37.9931112],[-8.782931,37.9904082],[-8.7870515,37.9880474],[-8.7912525,37.9856405],[-8.7950817,37.9842123],[-8.7985953,37.9829018],[-8.8022148,37.9815518],[-8.8043672,37.980749],[-8.8058402,37.980203],[-8.8100629,37.9806442],[-8.8142251,37.9810858],[-8.8172729,37.9810548]]",163214314.0,20176555;20176556,17309345;17309346,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-4.203763325870753,-85.90645184816906,4.254906221610712,85.50000000000685,0.0511428957399591,-0.4064518481622059,0.3383569000198799,0.3356924299824374,0.3383569000198799,0.978403973507267,-14.443929000633148,0.9815440448607138,-14.46905978363519,17.307258313037334,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163226918:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fernão Ferro - Trafaria 3&4,REN,2.0,8.4609633209375,LINE:006072,BUS:OSM:way:171253574:150,BUS:OSM:way:1495613543:150,"[[-9.1203826,38.5830379],[-9.1194413,38.5833304],[-9.1173676,38.5845746],[-9.1163403,38.586036],[-9.115717,38.5891906],[-9.115092,38.5923658],[-9.1138083,38.5959816],[-9.1120984,38.5987099],[-9.1117564,38.6001951],[-9.1124859,38.6016582],[-9.1161767,38.6032397],[-9.1196984,38.6034022],[-9.1247919,38.6028698],[-9.1288286,38.6034378],[-9.1322083,38.6038887],[-9.1352656,38.6050476],[-9.1371836,38.605778],[-9.1390723,38.6067717],[-9.1421986,38.6075146],[-9.1435972,38.6086453],[-9.1452342,38.6099771],[-9.1484035,38.6103569],[-9.1506458,38.6099126],[-9.1537369,38.6106626],[-9.1557494,38.6118381],[-9.1576108,38.6120851],[-9.1625295,38.6112193],[-9.1652624,38.611318],[-9.1667723,38.6121359],[-9.1678388,38.6130995],[-9.1685909,38.613779],[-9.1697067,38.6147892],[-9.1710961,38.6152796],[-9.1730487,38.6159544],[-9.1744166,38.6165538],[-9.1755163,38.6168933],[-9.1766615,38.6172998]]",163226918.0,20176514;20176515,17309386;17309387,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,61.465594877361006,-0.087917828181616,-61.42211694155142,-0.851982817435274,0.0434779358095838,-0.93990064561689,0.2389403331758507,0.238968680162284,0.238968680162284,0.9901276350377232,-12.510142801205062,0.9894040527054756,-12.72610978831498,12.223461900884091,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163226928:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Fernão Ferro - Ribatejo & Palmela 5,REN,2.0,27.539241361336735,LINE:006073,BUS:OSM:way:171253574:400,BUS:JUNCTION:400:03859,"[[-9.1194329,38.58195],[-9.1186327,38.5824044],[-9.1172321,38.5832065],[-9.1153854,38.5859113],[-9.1147451,38.5897714],[-9.1143457,38.5918985],[-9.1129582,38.5959245],[-9.1111178,38.5984863],[-9.1107047,38.6011082],[-9.1103616,38.6033896],[-9.1100237,38.605842],[-9.1082105,38.6070933],[-9.1056262,38.6084347],[-9.1023727,38.6084033],[-9.0997508,38.606366],[-9.0949456,38.603354],[-9.0919215,38.6033896],[-9.0884882,38.6021005],[-9.0843871,38.6005514],[-9.0824814,38.5983011],[-9.0794693,38.5973557],[-9.0754581,38.5960896],[-9.072114,38.5947843],[-9.0679363,38.5931511],[-9.0647685,38.5915751],[-9.0605113,38.5894669],[-9.0571242,38.5875973],[-9.0547432,38.5852548],[-9.0527577,38.5840088],[-9.0503288,38.5825649],[-9.0481022,38.5812372],[-9.0425458,38.5790399],[-9.0395769,38.5790014],[-9.0358497,38.5784046],[-9.0323679,38.5778471],[-9.0292,38.5767117],[-9.0250989,38.5769424],[-9.0222329,38.5781565],[-9.0185919,38.5796893],[-9.0167197,38.5818489],[-9.0168431,38.5843168],[-9.0155053,38.5853273],[-9.0108866,38.5852854],[-9.0067667,38.5854741],[-9.0017241,38.5856586],[-8.9998819,38.5869044],[-8.9963221,38.5880697],[-8.9920807,38.5880954],[-8.9863437,38.589185],[-8.9829778,38.5881853],[-8.980591,38.585994],[-8.9781918,38.5837339],[-8.9745013,38.5821405],[-8.9710187,38.5825832],[-8.9678971,38.5830756],[-8.9632139,38.583879],[-8.9593149,38.5840189],[-8.9558338,38.5841392],[-8.9514906,38.5843144],[-8.9468583,38.5845621],[-8.9419053,38.5846968],[-8.9372052,38.5848794],[-8.9338433,38.5861107],[-8.9317949,38.5865263],[-8.9286399,38.5867637],[-8.9264453,38.5861568],[-8.9238488,38.5861126],[-8.9189709,38.586086],[-8.9151978,38.5857444],[-8.9111298,38.5861911],[-8.9067128,38.5857654],[-8.8997729,38.5862837],[-8.8954154,38.5856275],[-8.8916038,38.5853221],[-8.8875768,38.5846153],[-8.8839055,38.5839827],[-8.8789106,38.5829277],[-8.8738176,38.5814558],[-8.8684155,38.5799141],[-8.8639882,38.5803108],[-8.8592293,38.5816236],[-8.8555679,38.5826079],[-8.8532495,38.5825165]]",163226928.0,20176716;20176781,17294934;17298192,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-185.6030950843868,-22.954513592540938,185.67785735130252,-9.291412805072405,0.0747622669157124,-32.24592639761334,0.2709457885086158,0.2691938309855343,0.2709457885086158,0.9962731749838448,-9.643939038672388,0.9968216511015704,-9.41435626801807,5.890125837143822,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163226931:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Palmela - Fernão Ferro 4 / Lusosider,REN,1.0,4.543948852345912,LINE:006074,BUS:JUNCTION:150:03469,BUS:OSM:way:163226996:150,"[[-9.0607192,38.5855003],[-9.0607257,38.5857702],[-9.0603833,38.5883764],[-9.0600989,38.5906079],[-9.0596426,38.5943818],[-9.0586277,38.5962215],[-9.0554982,38.5980559],[-9.0538499,38.6007913],[-9.0543478,38.6043692],[-9.0571152,38.6077576],[-9.0597279,38.6109606],[-9.0622126,38.6138374],[-9.0655965,38.6170019],[-9.0681765,38.6192985],[-9.0663449,38.6187365],[-9.0660609,38.6188572]]",163226931.0,20176492,17309425,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,3.069320175904974e-07,-0.315448079454354,3.437867696397602e-13,-7.597925338671881e-14,3.0693236137726704e-07,-0.31544807945443,0.0012251692744281,1.3674401325394237e-15,0.0012251692744281,0.9910142616737254,-12.462323985710302,0.9910245470706532,-12.462435483211818,0.1253370101716749,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163226934:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fernão Ferro - Palmela 4 & Quinta do Anjo (Autoeuropa),REN,2.0,5.264847102810292,LINE:006075,BUS:JUNCTION:150:03469,BUS:OSM:way:171253574:150,"[[-9.0607192,38.5855003],[-9.0636498,38.5854758],[-9.0697635,38.5854322],[-9.0744037,38.5853978],[-9.0797791,38.5853533],[-9.0841795,38.5853151],[-9.0894929,38.5852297],[-9.0942856,38.5851861],[-9.097691,38.584917],[-9.1014655,38.5846055],[-9.1064117,38.5842142],[-9.1104977,38.5838902],[-9.1150727,38.5819126],[-9.118438,38.5819927],[-9.1194561,38.5826617],[-9.1202363,38.5826374]]",163226934.0,20176492;20176511,17309365;17309390,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,25.38357429901675,18.353370501287593,-25.376464353612764,-19.04578124586851,0.0071099454039895,-0.6924107445809184,0.1216580339841747,0.1233412702263066,0.1233412702263066,0.9910142616737254,-12.462323985710302,0.9901276350377232,-12.510142801205062,6.309016379862231,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163226935:150:0,OpenStreetMap,DIRECT_OSM,150,cable,,Fernão Ferro - Trafaria 3&4,REN,2.0,7.611383316827928,LINE:006076,BUS:OSM:way:1495613548:150,BUS:OSM:way:1495613543:150,"[[-9.2239914,38.6557777],[-9.2238405,38.6555573],[-9.2221266,38.6553981],[-9.2211932,38.6552536],[-9.2205173,38.6551363],[-9.2202303,38.655109],[-9.2196912,38.6550923],[-9.2194799,38.6543027],[-9.2190823,38.6533412],[-9.2184144,38.6534061],[-9.2181891,38.653404],[-9.2178378,38.6533621],[-9.2175829,38.653293],[-9.2173764,38.6531987],[-9.2172316,38.6531087],[-9.217068,38.6529516],[-9.2167622,38.6525766],[-9.2162955,38.6519315],[-9.2161587,38.6517597],[-9.2160299,38.6516445],[-9.2157751,38.6514748],[-9.2155552,38.6513994],[-9.2152984,38.6513664],[-9.2150885,38.6513659],[-9.2148981,38.6513973],[-9.2145976,38.6513638],[-9.2144609,38.6513052],[-9.214367,38.6512339],[-9.2140988,38.6509155],[-9.2137923,38.6504516],[-9.2136481,38.6502808],[-9.2134573,38.6500895],[-9.2132404,38.6498996],[-9.2129988,38.6497253],[-9.2125166,38.6494463],[-9.2121998,38.6493068],[-9.2118403,38.6491832],[-9.2114696,38.6490897],[-9.2110195,38.6490075],[-9.2106394,38.6489749],[-9.2103168,38.6489716],[-9.2097482,38.6490093],[-9.2092145,38.6490722],[-9.2088819,38.6489905],[-9.2085868,38.6488313],[-9.2086056,38.6486469],[-9.2086726,38.6482615],[-9.2079565,38.6479745],[-9.2069963,38.6476477],[-9.2067897,38.6475178],[-9.2066677,38.647388],[-9.2070489,38.6472936],[-9.2074458,38.6470243],[-9.2076061,38.6468146],[-9.2081399,38.6460615],[-9.2059546,38.6442968],[-9.2058645,38.6442482],[-9.2057412,38.6441966],[-9.2056169,38.6441559],[-9.2035827,38.6437082],[-9.2035421,38.643689],[-9.2035281,38.6436741],[-9.2035226,38.6436456],[-9.2035266,38.6436127],[-9.2036233,38.6434108],[-9.2036969,38.6432014],[-9.2037671,38.642976],[-9.2038167,38.6428281],[-9.2038808,38.642706],[-9.2039715,38.6425835],[-9.2040803,38.6424607],[-9.2035612,38.6422271],[-9.2038889,38.6418206],[-9.2038702,38.6417578],[-9.2033574,38.6413676],[-9.2031801,38.641017],[-9.2030688,38.6408441],[-9.2032214,38.6405873],[-9.203255,38.6404879],[-9.2032638,38.6404001],[-9.2032347,38.640339],[-9.203049,38.6401902],[-9.2028138,38.6399846],[-9.2025814,38.6397944],[-9.202335,38.6396227],[-9.2021689,38.6394813],[-9.2020306,38.6393389],[-9.201893,38.6392718],[-9.2017481,38.639218],[-9.2016677,38.6391638],[-9.2015129,38.6389478],[-9.2016991,38.6387947],[-9.2020439,38.6385374],[-9.20242,38.6382496],[-9.2026233,38.6380109],[-9.2027951,38.6377708],[-9.2028937,38.6375166],[-9.2029482,38.6372666],[-9.2029614,38.637021],[-9.2029399,38.636731],[-9.2028904,38.6358474],[-9.2028485,38.6352249],[-9.2028083,38.6350936],[-9.2027483,38.6349663],[-9.2025825,38.6346131],[-9.202349,38.6341618],[-9.2021694,38.6338624],[-9.2019684,38.6334485],[-9.2018214,38.633137],[-9.2017096,38.6328703],[-9.2015867,38.6324469],[-9.2015162,38.6322671],[-9.201449,38.632163],[-9.2013224,38.6319995],[-9.2011125,38.6317719],[-9.2008256,38.6314918],[-9.2003294,38.63109],[-9.2000782,38.6308636],[-9.199555,38.6303547],[-9.1992124,38.6300677],[-9.1988963,38.6298272],[-9.1984849,38.6295209],[-9.19815,38.6292545],[-9.1979964,38.629091],[-9.1978394,38.6288966],[-9.1976643,38.6286272],[-9.1975046,38.6283489],[-9.1974571,38.6282518],[-9.197349,38.6280248],[-9.1972658,38.6276834],[-9.1971649,38.627302],[-9.1970992,38.6270442],[-9.1970481,38.6268806],[-9.1969912,38.6267097],[-9.1969239,38.6264605],[-9.1969053,38.6263518],[-9.1968883,38.6261639],[-9.1968826,38.6260803],[-9.1968727,38.6260245],[-9.1968411,38.6259622],[-9.1967474,38.6258084],[-9.1966387,38.6256404],[-9.1965595,38.6255187],[-9.1964573,38.6253519],[-9.1963916,38.625247],[-9.1962849,38.6250658],[-9.1961441,38.6248204],[-9.1960309,38.6246066],[-9.1959141,38.6243913],[-9.1957929,38.6241764],[-9.1956791,38.6239623],[-9.1956315,38.6238821],[-9.195613,38.6238323],[-9.195607,38.6237756],[-9.1956195,38.6237231],[-9.1956606,38.6236499],[-9.1957057,38.6235544],[-9.1956927,38.6234671],[-9.195629,38.6233927],[-9.195515,38.6233403],[-9.195435,38.623298],[-9.1953979,38.6232687],[-9.1953709,38.6232341],[-9.1953474,38.6231833],[-9.1953224,38.6230988],[-9.1952653,38.622878],[-9.1952092,38.6225312],[-9.1951721,38.6221984],[-9.195132,38.6219682],[-9.1950989,38.6218265],[-9.1950208,38.621666],[-9.1947241,38.6213403],[-9.1945347,38.621107],[-9.1943904,38.6208815],[-9.1942742,38.6206764],[-9.19418,38.620458],[-9.1940096,38.6199483],[-9.1939315,38.6196766],[-9.1938954,38.6194879],[-9.1938914,38.6191348],[-9.1938844,38.6188521],[-9.1938741,38.6188049],[-9.1938536,38.6187171],[-9.1938375,38.6186452],[-9.1937925,38.6185619],[-9.1937461,38.6184807],[-9.1936961,38.6184132],[-9.1935106,38.6181357],[-9.1933643,38.6179682],[-9.193233,38.6178515],[-9.1929464,38.6176299],[-9.1925185,38.6173285],[-9.1924183,38.617289],[-9.1923106,38.6172698],[-9.192245,38.6172627],[-9.1920846,38.6172745],[-9.1919844,38.6172807],[-9.1918151,38.617334],[-9.1907468,38.6177521],[-9.189882,38.6181209],[-9.1892126,38.6184387],[-9.188936,38.6185719],[-9.1887506,38.6186118],[-9.188437,38.6186047],[-9.1877956,38.6185507],[-9.18749,38.6185327],[-9.1873066,38.6185288],[-9.1871824,38.6185319],[-9.1868657,38.618582],[-9.1861091,38.6186846],[-9.1860089,38.6186971],[-9.1858967,38.6187042],[-9.1857654,38.6186932],[-9.1853726,38.6186102],[-9.1852734,38.6185899],[-9.1851732,38.6185585],[-9.1849317,38.6184247],[-9.1848395,38.6183777],[-9.1847232,38.618315],[-9.184628,38.6182328],[-9.1844667,38.6180645],[-9.1844005,38.6179893],[-9.1843214,38.6179189],[-9.1842382,38.6178664],[-9.1840207,38.6177638],[-9.1838444,38.6177004],[-9.1837822,38.6176879],[-9.1836921,38.617691],[-9.1830718,38.6177458],[-9.1826178,38.6177975],[-9.1823533,38.6178218],[-9.1820797,38.6178233],[-9.1818652,38.6178155],[-9.1815806,38.6177991],[-9.1813993,38.6177811],[-9.1809393,38.6176942],[-9.1806146,38.6176206],[-9.180336,38.6175446],[-9.179855,38.6173449],[-9.1795173,38.6171852],[-9.178876,38.6168235],[-9.1787146,38.6167499],[-9.1785463,38.61671],[-9.1783108,38.616681],[-9.1780062,38.6167342],[-9.1777697,38.6168532],[-9.1776113,38.6169816],[-9.1772426,38.6175407],[-9.1766615,38.6172998]]",163226935.0,20176514;20176515,17309386;17309387,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.039,0.1119999999999999,200.0,0.8797499999999999,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-61.395820944511605,-21.83015363757569,61.42211694155105,0.8519828174324728,0.0262959970394476,-20.97817082014322,0.2536528862657149,0.2389686801622824,0.2536528862657149,0.9887771570990372,-12.789857796531544,0.9894040527054756,-12.72610978831498,14.416191319449556,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163226942:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fernão Ferro - Fogueteiro 1&2,REN,2.0,4.437820517110693,LINE:006077,BUS:OSM:way:163226993:150,BUS:OSM:way:171253574:150,"[[-9.122286,38.6168687],[-9.1206289,38.6159853],[-9.1177567,38.6116753],[-9.117647,38.6096888],[-9.1185458,38.6079614],[-9.1178262,38.6059311],[-9.114975,38.6038843],[-9.1117845,38.6015775],[-9.1113085,38.6003565],[-9.1115445,38.5986187],[-9.1133764,38.5959942],[-9.1147283,38.5923108],[-9.115431,38.5886839],[-9.1159621,38.5859112],[-9.1169988,38.5843398],[-9.1193256,38.5830893],[-9.1203074,38.5828345]]",163226942.0,20176509;20176510,17309391;17309392,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,2.096601401863387,8.421129897343398e-12,-2.0965743009599893,-0.6149250844542536,2.7100903397858644e-05,-0.6149250844458325,0.008150101349975,0.0084935074113409,0.0084935074113409,0.9901499640065808,-12.506382336222543,0.9901276350377232,-12.510142801205062,0.4344505069739633,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163226958:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Palmela - Évora / Pegões (RFN),REN,1.0,6.852206900447004,LINE:006078,BUS:JUNCTION:150:03473,BUS:OSM:way:163226982:150,"[[-8.6818049,38.6051903],[-8.6818696,38.6056644],[-8.6802474,38.606777],[-8.6779199,38.6083668],[-8.6757252,38.6110883],[-8.6732201,38.6141946],[-8.6707523,38.6172545],[-8.6685258,38.6200152],[-8.6659662,38.6231886],[-8.663323,38.6264656],[-8.661042,38.6292933],[-8.6587667,38.6321405],[-8.6557199,38.6359384],[-8.6532303,38.6389699],[-8.6509455,38.641824],[-8.6488092,38.644493],[-8.6466646,38.6471561],[-8.6441649,38.650277],[-8.6416655,38.6534087],[-8.6399532,38.6554814],[-8.6399684,38.6564169],[-8.6402951,38.6560636]]",163226958.0,20176490,17309427,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,15.95044740027953,2.1515147652546367,-15.945636661753907,-2.6041738551559024,0.0048107385256201,-0.4526590899012657,0.0623225460484007,0.0625957318215939,0.0625957318215939,0.9940110082913328,-12.093012003908193,0.9934845635659192,-12.180663831643724,6.403655429319077,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163226962:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,Palmela - Monte da Pedra / Pegões (RFN),REN,1.0,8.546535224361891,LINE:006080,BUS:JUNCTION:150:03459,BUS:OSM:way:163226982:150,"[[-8.6838535,38.5908997],[-8.6836019,38.5915215],[-8.6837737,38.5925284],[-8.6841858,38.5953841],[-8.6846381,38.5984453],[-8.6834661,38.6015],[-8.6826845,38.6035369],[-8.6815592,38.6048386],[-8.6796112,38.6064489],[-8.6772548,38.6083996],[-8.674722,38.6115424],[-8.6723854,38.6144418],[-8.6694432,38.6180922],[-8.6667779,38.6213991],[-8.6639566,38.6248993],[-8.6611057,38.628436],[-8.6587637,38.6313653],[-8.6559664,38.634853],[-8.6530824,38.6384213],[-8.6503136,38.6418142],[-8.6483322,38.6443459],[-8.6453595,38.6480148],[-8.6434159,38.650394],[-8.6412938,38.6530626],[-8.6396855,38.6550297],[-8.6398156,38.6567291],[-8.6404413,38.6562967]]",163226962.0,20176537,17309426,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-15.939878468329097,-3.1676636946741845,15.945944308050024,2.6041738551569953,0.0060658397209287,-0.5634898395171892,0.0630081920838315,0.0625969081346645,0.0630081920838315,0.992765456903244,-12.28941728184518,0.9934845635659192,-12.180663831643724,6.44585085256589,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163226967:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Palmela - Fernão Ferro 4 & Quinta do Anjo (Autoeuropa),REN,2.0,11.821970884990764,LINE:006081,BUS:OSM:way:163226990:150,BUS:OSM:way:129055610:150,"[[-8.986403,38.588538],[-8.985108,38.5888971],[-8.9826816,38.5884485],[-8.9811338,38.5870468],[-8.9791357,38.5860908],[-8.9763784,38.586101],[-8.9716057,38.5861282],[-8.9675306,38.5861436],[-8.9619089,38.5861769],[-8.9574599,38.586202],[-8.9530651,38.5862228],[-8.9488075,38.586238],[-8.9436507,38.58627],[-8.9388026,38.5862989],[-8.9343561,38.5863072],[-8.9297176,38.5872905],[-8.9256645,38.5863653],[-8.9212029,38.5863999],[-8.9162269,38.5864136],[-8.9111979,38.5864414],[-8.9057699,38.5864717],[-8.9008837,38.586489],[-8.8963111,38.5865109],[-8.8912986,38.5865287],[-8.8875372,38.5865585],[-8.882812,38.586583],[-8.8793735,38.5856072],[-8.8758843,38.5846226],[-8.87129,38.5833252],[-8.8682236,38.5807124],[-8.8667384,38.5773733],[-8.8651998,38.5739662],[-8.8635595,38.5729934],[-8.8607813,38.572974]]",163226967.0,20176492;20176538,17309363;17309365,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-89.01040017225445,-8.390028404658388,89.13819711922052,7.423139786923143,0.1277969469660718,-0.9668886177352451,0.3468573476360493,0.3462924265545994,0.3468573476360493,0.9921075340530838,-12.399879967068978,0.9941906813917388,-11.9721324524849,17.742063817700732,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163226979:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fernão Ferro - Trafaria 1&2,REN,2.0,13.431990194961992,LINE:006082,BUS:OSM:way:163227021:150,BUS:OSM:way:171253574:150,"[[-9.2222918,38.6647043],[-9.2198637,38.6627831],[-9.2156985,38.6596365],[-9.2115768,38.6582269],[-9.2096082,38.657006],[-9.2070384,38.6547454],[-9.203258,38.6528613],[-9.2000804,38.651253],[-9.1991018,38.6493924],[-9.1985472,38.6464334],[-9.1976962,38.6433863],[-9.1970781,38.6405273],[-9.196041,38.6366584],[-9.1947377,38.6315856],[-9.1934152,38.6277056],[-9.1911045,38.6256141],[-9.1856818,38.6224491],[-9.1826886,38.6207063],[-9.18035,38.6193388],[-9.1781822,38.6168085],[-9.1759616,38.6141995],[-9.1734914,38.6124224],[-9.170707,38.6104051],[-9.1682315,38.6086115],[-9.1653257,38.6065108],[-9.1626436,38.6045717],[-9.1595449,38.6023291],[-9.1570015,38.600489],[-9.1539499,38.5982754],[-9.1512231,38.5962984],[-9.1485591,38.5943815],[-9.1451425,38.5919065],[-9.1417961,38.589513],[-9.138136,38.5868182],[-9.1343552,38.5841018],[-9.1312482,38.5818695],[-9.1261872,38.5814969],[-9.121812,38.5818846]]",163226979.0,20176512;20176513,17309388;17309389,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-55.94171939240913,-7.045304012811385,55.999762731896496,5.4963149717126,0.0580433394873693,-1.5489890410987843,0.2195434533953377,0.2187383497487423,0.2195434533953377,0.9885088352450304,-12.816528989648836,0.9901276350377232,-12.510142801205062,11.229844163444383,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163227000:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fernão Ferro - Palmela 1&2,REN,2.0,22.911612612418335,LINE:006083,BUS:OSM:way:171253574:150,BUS:OSM:way:129055610:150,"[[-9.1201516,38.5824277],[-9.119614,38.5824266],[-9.1184991,38.5817188],[-9.1154589,38.5816897],[-9.1107102,38.5809942],[-9.1074117,38.5805065],[-9.1033795,38.5799114],[-9.0991801,38.5793007],[-9.0956594,38.5787815],[-9.0916818,38.5782044],[-9.0882442,38.5777041],[-9.0843295,38.5771257],[-9.0809435,38.5766323],[-9.077715,38.5761602],[-9.0735071,38.5755521],[-9.0700028,38.5750335],[-9.0663204,38.5744828],[-9.061391,38.5737678],[-9.057718,38.573224],[-9.0535502,38.5726163],[-9.0480762,38.5718539],[-9.0448841,38.5713369],[-9.0413886,38.5709205],[-9.0369872,38.5704579],[-9.0321515,38.5699502],[-9.0275069,38.5694635],[-9.0231663,38.5690087],[-9.0203632,38.5691502],[-9.016792,38.5693221],[-9.0131212,38.5695084],[-9.009398,38.5696966],[-9.0059114,38.5698603],[-9.0025634,38.5700311],[-8.9984812,38.5702346],[-8.9954451,38.570392],[-8.991634,38.5705733],[-8.9880876,38.5707508],[-8.9845109,38.5709207],[-8.9809844,38.5710952],[-8.9776586,38.5712576],[-8.9748432,38.5713985],[-8.9713356,38.5715722],[-8.9667634,38.5717964],[-8.9607842,38.5726069],[-8.9566888,38.5731662],[-8.9527722,38.5737008],[-8.9495496,38.5741406],[-8.9447627,38.5747793],[-8.9419534,38.5751743],[-8.938583,38.5756267],[-8.9348954,38.5761204],[-8.9305199,38.5767166],[-8.9263424,38.5772863],[-8.9219575,38.5778844],[-8.9180146,38.5784137],[-8.9141842,38.5789279],[-8.9095451,38.5795631],[-8.906537,38.5799749],[-8.9016911,38.5806291],[-8.8977579,38.579936],[-8.8935412,38.5792039],[-8.8906383,38.5787072],[-8.8868396,38.5780239],[-8.8829224,38.5773634],[-8.879022,38.5766627],[-8.8744947,38.5758697],[-8.8700879,38.5751],[-8.8658784,38.5734638],[-8.8638565,38.5726627],[-8.8609564,38.5726119]]",163227000.0,20176534;20176535,17309366;17309367,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-59.22961339273276,-14.90742807905828,59.3444593625431,12.331468296201914,0.1148459698103394,-2.5759597828563656,0.2374287915344254,0.2346593976891,0.2374287915344254,0.9901276350377232,-12.510142801205062,0.9941906813917388,-11.9721324524849,12.144695219152196,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163227009:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Palmela - Évora,REN,1.0,79.95409052822227,LINE:006084,BUS:OSM:way:1227667765:150,BUS:JUNCTION:150:03473,"[[-7.881933,38.554553],[-7.8814653,38.5540367],[-7.8793052,38.5512413],[-7.8770234,38.5482677],[-7.873988,38.5443118],[-7.8719297,38.5416291],[-7.8697682,38.5388118],[-7.8675148,38.5358747],[-7.8646476,38.5321373],[-7.8637834,38.5292871],[-7.8648823,38.5268089],[-7.8662978,38.5236163],[-7.8678878,38.5200301],[-7.869329,38.5167794],[-7.8726009,38.5141189],[-7.8761788,38.5112094],[-7.8799457,38.5081462],[-7.8834392,38.5053051],[-7.8866959,38.5026566],[-7.8897302,38.5001888],[-7.8931069,38.4989857],[-7.896781,38.4976766],[-7.9002117,38.4964542],[-7.9042981,38.4950046],[-7.9087029,38.493442],[-7.9128567,38.4919685],[-7.9170402,38.4904844],[-7.9210645,38.4890567],[-7.9256266,38.4874382],[-7.9303977,38.4857499],[-7.9353028,38.484008],[-7.939986,38.4823532],[-7.9438989,38.4809554],[-7.9479563,38.4795152],[-7.9521089,38.4780412],[-7.9559193,38.4766886],[-7.9598484,38.4752939],[-7.9647205,38.4735643],[-7.968245,38.4723007],[-7.9724211,38.4708254],[-7.9766199,38.4693233],[-7.9810743,38.4677396],[-7.98661,38.4678064],[-7.9914648,38.4678649],[-7.995771,38.4679232],[-8.0006513,38.4679807],[-8.0046505,38.4680278],[-8.0091955,38.4680814],[-8.0139711,38.4681376],[-8.0187041,38.4681934],[-8.0236044,38.4682596],[-8.0294516,38.4683301],[-8.0347274,38.4684068],[-8.0388487,38.4684523],[-8.0433332,38.4685019],[-8.0480071,38.4685535],[-8.0534667,38.4686138],[-8.0583791,38.468668],[-8.0644074,38.4687346],[-8.0691342,38.4687868],[-8.0739186,38.4688396],[-8.0798582,38.4689231],[-8.0843383,38.4689778],[-8.0907769,38.4690258],[-8.097325,38.4691099],[-8.1030016,38.4691828],[-8.1082061,38.4692287],[-8.1122768,38.4708231],[-8.1167615,38.4725607],[-8.121272,38.4743082],[-8.1258721,38.4760962],[-8.1309334,38.4780565],[-8.1359981,38.4799755],[-8.1409085,38.4818947],[-8.1450384,38.4834967],[-8.1497551,38.4853264],[-8.1543779,38.4871195],[-8.1593598,38.4890409],[-8.1634145,38.4906157],[-8.1674775,38.4921753],[-8.1722015,38.4940164],[-8.1767046,38.4957541],[-8.1808898,38.4974025],[-8.1859359,38.4993542],[-8.1903072,38.5010322],[-8.1944331,38.5026272],[-8.1987511,38.5042691],[-8.2033341,38.5060472],[-8.2068451,38.5074094],[-8.2105636,38.5088521],[-8.2134907,38.5099694],[-8.2182979,38.5118446],[-8.2220938,38.5133253],[-8.2259075,38.5147968],[-8.2293555,38.5161089],[-8.2342381,38.5180088],[-8.2380866,38.5195116],[-8.2410579,38.5206146],[-8.2451648,38.5222079],[-8.2489298,38.5236571],[-8.253803,38.5255592],[-8.2575754,38.5270164],[-8.2610289,38.5283505],[-8.2653096,38.5300145],[-8.2699324,38.5317888],[-8.2754236,38.533933],[-8.2804996,38.5358718],[-8.285822,38.5378939],[-8.290261,38.5396415],[-8.2954495,38.5416161],[-8.2995394,38.5432018],[-8.3032619,38.544627],[-8.3071527,38.5461264],[-8.3121152,38.5480389],[-8.3156972,38.5494192],[-8.3192632,38.5507934],[-8.3233864,38.5523823],[-8.3271953,38.55384],[-8.331602,38.5555265],[-8.3354897,38.5570222],[-8.3395604,38.5585883],[-8.3446472,38.5605452],[-8.3492921,38.5623321],[-8.3542542,38.5642953],[-8.3582471,38.565831],[-8.3629319,38.5675939],[-8.368393,38.5688721],[-8.3722555,38.5697173],[-8.3756882,38.5705161],[-8.3816587,38.5719053],[-8.38577,38.5728496],[-8.3903814,38.5739087],[-8.3933473,38.5745899],[-8.398152,38.5756935],[-8.4028617,38.5767533],[-8.4063626,38.5775893],[-8.4107815,38.5785659],[-8.4137009,38.579234],[-8.4190455,38.5804572],[-8.424689,38.581788],[-8.4302787,38.5830446],[-8.4368117,38.5845508],[-8.4427694,38.5859243],[-8.4471491,38.586934],[-8.4509398,38.5878008],[-8.4570553,38.5891991],[-8.4603838,38.5899602],[-8.4670239,38.5914821],[-8.4727876,38.5928031],[-8.4747043,38.5929242],[-8.479047,38.59319],[-8.4828268,38.5934302],[-8.4863363,38.5936532],[-8.4907768,38.5939305],[-8.4945341,38.5941742],[-8.5004664,38.5945512],[-8.5050034,38.5948377],[-8.5095762,38.5951259],[-8.5148471,38.5954594],[-8.5200921,38.5957914],[-8.5248649,38.5960934],[-8.5315197,38.5965146],[-8.5375209,38.5968943],[-8.5447991,38.5973549],[-8.5514192,38.5977739],[-8.5555442,38.5980349],[-8.562127,38.5984374],[-8.5679585,38.5988099],[-8.5733798,38.5991495],[-8.5797925,38.5995511],[-8.5852607,38.5998935],[-8.5906912,38.6002336],[-8.5969731,38.6006271],[-8.6016188,38.600918],[-8.6069838,38.601254],[-8.6116343,38.6015453],[-8.617534,38.6019156],[-8.6242168,38.6023295],[-8.6277474,38.6025481],[-8.6319451,38.602808],[-8.6356399,38.6030369],[-8.6396045,38.6032824],[-8.6429679,38.6034907],[-8.6468317,38.6037299],[-8.6483048,38.6038211],[-8.6510395,38.6039905],[-8.6560529,38.6043058],[-8.6614198,38.6046434],[-8.664988,38.6048678],[-8.6685363,38.6050823],[-8.6725902,38.6051152],[-8.6772547,38.6051532],[-8.6818049,38.6051903]]",163227009.0,20176490,17309368,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,7.230304134173604,-3.0702781746524423,-7.219034744781549,-2.4605157585802684,0.011269389392055,-5.530793933232711,0.0303799821488973,0.0295325689673899,0.0303799821488973,0.9952150327318988,-11.613465532935772,0.9940110082913328,-12.093012003908193,3.1079265625470405,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:163227009:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,Palmela - Évora,REN,1.0,16.47662699529414,LINE:006085,BUS:JUNCTION:150:03473,BUS:OSM:way:129055610:150,"[[-8.6818049,38.6051903],[-8.6865147,38.6052271],[-8.6919533,38.6052704],[-8.6974941,38.6053144],[-8.7026871,38.6053557],[-8.7076288,38.6053904],[-8.7121683,38.6045878],[-8.71701,38.6037514],[-8.7213834,38.6029959],[-8.7255164,38.602282],[-8.7292906,38.6016124],[-8.7330245,38.6009224],[-8.7370091,38.6002656],[-8.7414755,38.599493],[-8.7458738,38.5987203],[-8.7502926,38.5979439],[-8.7549422,38.5971475],[-8.7595833,38.5963272],[-8.7647231,38.5954303],[-8.7695199,38.5945871],[-8.7750589,38.5936114],[-8.7800336,38.5927531],[-8.7852274,38.5918394],[-8.7902018,38.5909609],[-8.7948051,38.5901562],[-8.7992396,38.5893734],[-8.8040465,38.5885396],[-8.8084947,38.5877727],[-8.8130522,38.586958],[-8.8180294,38.5860844],[-8.8221781,38.5853557],[-8.826021,38.5846826],[-8.8306192,38.5838772],[-8.8344451,38.5832048],[-8.8379187,38.5825943],[-8.8424769,38.581804],[-8.847331,38.5809505],[-8.8510247,38.5802941],[-8.8551198,38.5794269],[-8.858513,38.5786872],[-8.8617145,38.5762566],[-8.8625313,38.5752964],[-8.8608978,38.5740428],[-8.860093,38.5739249]]",163227009.0,20176490,17309368,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-8.731412655554351,0.3090009933503491,8.734837622908534,-1.4416981039942327,0.0034249673541832,-1.1326971106438837,0.0338308744362756,0.0342743829837054,0.0342743829837054,0.9940110082913328,-12.093012003908193,0.9941906813917388,-11.9721324524849,3.5063307400210193,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:165931105:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Porto Alto - Quinta Grande 1&2,REN,2.0,1.7489560452812134,LINE:006086,BUS:JUNCTION:150:03405,BUS:OSM:way:165898049:150,"[[-8.5342667,38.9323441],[-8.5315299,38.9330654],[-8.5268464,38.9343078],[-8.5246646,38.9348873],[-8.5215808,38.9357063],[-8.5184894,38.936519],[-8.5151284,38.9374206]]",165931105.0,20176548;20176549,17309352;17309353,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,3.5153646973677394e-08,-0.2438658566419316,-1.4736409032381993e-12,-1.1243912405274103e-11,3.515217333277415e-08,-0.2438658566531755,0.0009451362510024,4.394995983058524e-14,0.0009451362510024,0.9931267781341944,-12.822505577167783,0.9931283051129448,-12.822522094968322,0.0483445652686658,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:169697186:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Vermoim - Custóias 1,REN,1.0,0.3620999650802506,LINE:006087,BUS:OSM:way:142182853:220,BUS:JUNCTION:220:03721,"[[-8.6050056,41.231288],[-8.6044409,41.2318384],[-8.60114,41.2324689]]",169697186.0,20176626,17302009,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,72.56553599646985,15.338551912891427,-72.56386197890986,-15.386189589323966,0.001674017559992,-0.0476376764325383,0.1962632747395016,0.1962959209586673,0.1962959209586673,0.99174400999411,-1.607926261358111,0.9916890839291492,-1.616672091951899,14.22434209845416,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:171595962:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,,Red Eléctrica de España,2.0,18.20494872291336,LINE:006088,BUS:JUNCTION:220:03722,BUS:OSM:way:47895778:220,"[[-6.4893966,41.256474],[-6.4946556,41.2559318],[-6.4964766,41.2548066],[-6.5010228,41.2519974],[-6.5031566,41.2506789],[-6.5061804,41.246856],[-6.5086157,41.2437768],[-6.511295,41.240389],[-6.5144758,41.2363681],[-6.5191313,41.2350093],[-6.5256286,41.2331258],[-6.5309068,41.2315877],[-6.5342353,41.2306177],[-6.5391319,41.2291907],[-6.5432541,41.2279894],[-6.5494005,41.2261981],[-6.5538032,41.2249149],[-6.5584328,41.2235656],[-6.5617418,41.2226012],[-6.5652062,41.2215915],[-6.569254,41.2204235],[-6.5769593,41.2181688],[-6.5806629,41.2170895],[-6.585928,41.2155551],[-6.5914576,41.2139393],[-6.5956335,41.2127191],[-6.6003382,41.2113443],[-6.604949,41.2099969],[-6.6107561,41.2082998],[-6.6154842,41.2069181],[-6.6192236,41.2058253],[-6.6240598,41.2044119],[-6.6286386,41.2042752],[-6.6347001,41.2040717],[-6.6388844,41.2039379],[-6.6439276,41.2037766],[-6.6501195,41.2035787],[-6.6561092,41.2033872],[-6.66023,41.2032554],[-6.6679573,41.2030083],[-6.6726756,41.2041838],[-6.6773802,41.205368],[-6.6821828,41.2065725],[-6.6845858,41.2075696]]",171595962.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-8.447052149021382e-14,0.1228448891430334,7.580815745409756e-05,-6.239051612356337,7.580815736962704e-05,-6.1162067232133035,0.0003216476298115,0.0163386275651049,0.0163386275651049,1.0022900732148163,4.744094961433418,1.0021199243088634,4.745460323881162,0.5919792596052508,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
