source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:171595963:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,,Red Eléctrica de España,2.0,18.936058034276712,LINE:006089,BUS:JUNCTION:220:03722,BUS:OSM:way:47895778:220,"[[-6.4894989,41.256031],[-6.4939738,41.2554303],[-6.4962012,41.2540717],[-6.5007436,41.2513011],[-6.5023739,41.2503067],[-6.50434,41.2465225],[-6.5063222,41.2427072],[-6.5081043,41.2392768],[-6.5100575,41.2355169],[-6.5130824,41.2337738],[-6.5168235,41.2316179],[-6.5210793,41.2291654],[-6.5233499,41.2278568],[-6.5255298,41.2266005],[-6.5308296,41.2235461],[-6.5350846,41.2210937],[-6.5389627,41.2188503],[-6.5427403,41.2166649],[-6.5452334,41.2161814],[-6.5491841,41.2154152],[-6.5517871,41.2149103],[-6.5568514,41.213928],[-6.5613618,41.2130532],[-6.5658046,41.2121915],[-6.573254,41.2107466],[-6.5768377,41.2100514],[-6.5798387,41.2094694],[-6.5838129,41.2086985],[-6.5882575,41.2078363],[-6.5923009,41.2070498],[-6.5955319,41.2064213],[-6.5983264,41.2058778],[-6.60251,41.205064],[-6.6061758,41.2043509],[-6.6094535,41.2037133],[-6.6134352,41.2029388],[-6.6170695,41.2028411],[-6.6200119,41.202762],[-6.6234221,41.2026703],[-6.6283959,41.2025366],[-6.6323597,41.2024301],[-6.6382143,41.2022727],[-6.6436188,41.2021275],[-6.6495053,41.2019692],[-6.6569245,41.2017698],[-6.6598441,41.2016913],[-6.6641621,41.2015753],[-6.6689664,41.2014461],[-6.6735536,41.2027628],[-6.6769664,41.2037376],[-6.6799614,41.2046028],[-6.6824283,41.2053156],[-6.6867817,41.2081222]]",171595963.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-3.896583396505022e-13,-0.1228448891459313,7.288125242880767e-05,-6.239030761765624,7.288125203914933e-05,-6.361875650911556,0.0003216476298191,0.0163385729621576,0.0163385729621576,1.0022900732148163,4.744094961433418,1.0021199243088634,4.745460323881162,0.5919772812375974,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:171596053:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,,Red Eléctrica de España,2.0,0.5487839649706528,LINE:006093,BUS:OSM:way:47895778:220,BUS:JUNCTION:220:03725,"[[-6.686114,41.2098659],[-6.6819387,41.2088069],[-6.6798149,41.2085364]]",171596053.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,1.9322076016459355e-09,-0.1843566274080299,-2.2707464896203143e-11,-1.8850327780886178e-12,1.909500136749732e-09,-0.1843566274099149,0.0004827872024957,5.967011487444757e-14,0.0004827872024957,1.0021199243088634,4.745460323881162,1.0021200729298052,4.7454591312721774,0.017492289945499,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:183429563:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Falagueira - Castelo Branco 1&2,REN,2.0,25.286054487545087,LINE:006094,BUS:JUNCTION:150:03478,BUS:JUNCTION:150:03479,"[[-7.5533267,39.8261385],[-7.5526178,39.8244511],[-7.5518746,39.8228136],[-7.551573,39.8193769],[-7.5513137,39.8159834],[-7.5510933,39.8129682],[-7.5509053,39.810396],[-7.5521273,39.8066485],[-7.5533007,39.8031223],[-7.5545552,39.7992673],[-7.5560657,39.7946674],[-7.557291,39.7909588],[-7.558539,39.7871355],[-7.5621597,39.7845499],[-7.5648562,39.7826379],[-7.5680953,39.7803377],[-7.5704965,39.7786397],[-7.5748487,39.7772108],[-7.5785672,39.7759901],[-7.5830444,39.7745324],[-7.5865879,39.7733661],[-7.5902814,39.7721678],[-7.5950129,39.770601],[-7.5984521,39.7694667],[-7.602129,39.7682683],[-7.6072982,39.7665764],[-7.6115629,39.7651793],[-7.6153439,39.763936],[-7.618112,39.7630259],[-7.6217471,39.7618242],[-7.6265662,39.7597156],[-7.6309225,39.7578024],[-7.635183,39.7559372],[-7.6393601,39.7541104],[-7.642891,39.7525528],[-7.6469931,39.7507484],[-7.652525,39.7483381],[-7.6595185,39.7452607],[-7.6619829,39.7430984],[-7.6650662,39.7404419],[-7.6671444,39.7386444],[-7.6684709,39.7350787],[-7.6696205,39.7320071],[-7.6707377,39.7289761],[-7.6735263,39.7249066],[-7.675871,39.721507],[-7.677846,39.7185231],[-7.6803634,39.7148295],[-7.6822676,39.7120721],[-7.6847084,39.7085119],[-7.6873053,39.7046997],[-7.6896871,39.7012366],[-7.6913526,39.6988031],[-7.6936906,39.6954189],[-7.6981008,39.6927414],[-7.7034652,39.6923204],[-7.7074241,39.6919875],[-7.7103351,39.6909198],[-7.7112149,39.6895547],[-7.7122773,39.6879668],[-7.7120019,39.6809652],[-7.7118053,39.6760025],[-7.7116658,39.6725012],[-7.7114941,39.6679509],[-7.7130069,39.6660012],[-7.7154941,39.6648167]]",183429563.0,20176488;20176489,17309394;17309395,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,28.111240603368557,-7.255556371859948,-28.083589815270845,3.828104725679152,0.0276507880977128,-3.427451646180796,0.1117458384405932,0.1090878007318615,0.1117458384405932,1.0000020815078507,0.2896057869147175,1.000051286298831,-0.0105576082274949,5.715899664480471,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:183429563:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,Falagueira - Castelo Branco 1&2,REN,2.0,16.346081502383385,LINE:006095,BUS:JUNCTION:150:03479,BUS:OSM:way:144599061:150,"[[-7.7154941,39.6648167],[-7.7211321,39.6621643],[-7.7233173,39.6610158],[-7.7255915,39.6581941],[-7.7288105,39.6541959],[-7.7305378,39.6520426],[-7.7326621,39.6494487],[-7.7333166,39.6467228],[-7.7338745,39.644484],[-7.7345719,39.6416226],[-7.7353835,39.6382549],[-7.7360272,39.6357378],[-7.7368139,39.6307609],[-7.7369,39.6271298],[-7.7369641,39.6248414],[-7.7372181,39.6215249],[-7.7374863,39.618233],[-7.7381193,39.6160677],[-7.7389991,39.6133346],[-7.7398789,39.6103949],[-7.7413847,39.6073719],[-7.742604,39.6048954],[-7.7440631,39.6019252],[-7.7456403,39.5987754],[-7.7468242,39.5962068],[-7.747153,39.5930848],[-7.7476608,39.5852689],[-7.7479722,39.5817404],[-7.7482401,39.5779565],[-7.7481044,39.5719327],[-7.7480472,39.5693825],[-7.7479767,39.5666687],[-7.7473758,39.5646671],[-7.7468233,39.562831],[-7.7459757,39.5599939],[-7.7443168,39.5544291],[-7.7430642,39.5501542],[-7.741699,39.5455824],[-7.7408339,39.5425016],[-7.7411599,39.536863],[-7.739635,39.5350964],[-7.7397315,39.5325189],[-7.7415313,39.5303053],[-7.7427115,39.5293537],[-7.7430736,39.5282634],[-7.7425103,39.5274463],[-7.7414133,39.5274194]]",183429563.0,20176488;20176489,17309394;17309395,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,56.98506826703198,-11.197616542808944,-56.91210377034479,9.275769175658558,0.0729644966871845,-1.9218473671503864,0.2235186197638555,0.2219451867388479,0.2235186197638555,1.000051286298831,-0.0105576082274949,1.0,-0.4026007139162431,11.43317748152714,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:198474171:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Cabril - Bouçã,REN,1.0,10.431210253868038,LINE:006096,BUS:JUNCTION:150:03481,BUS:OSM:way:183788299:150,"[[-8.1322981,39.9176104],[-8.1337545,39.9167827],[-8.1350644,39.916175],[-8.1379128,39.9138014],[-8.1412729,39.9109339],[-8.1431771,39.9093318],[-8.1454309,39.9080417],[-8.1490477,39.9059096],[-8.1554882,39.9021675],[-8.1589006,39.9001892],[-8.1627948,39.8979149],[-8.1660786,39.8959954],[-8.1698116,39.8937763],[-8.1731327,39.8918748],[-8.1763942,39.8899642],[-8.1794911,39.8878645],[-8.1829713,39.8855081],[-8.1849864,39.884134],[-8.189479,39.8810488],[-8.1953336,39.877036],[-8.1981081,39.8751555],[-8.2009203,39.8732118],[-8.2056722,39.8699814],[-8.2086898,39.8679363],[-8.2128521,39.8650869],[-8.2169215,39.8623296],[-8.2189108,39.8579977],[-8.2199522,39.8560137],[-8.220374,39.8548331],[-8.2205443,39.8544276]]",198474171.0,20176496,17309406,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-2.806951687955849e-13,-1.4026607076608813e-12,3.771914891896282e-06,-0.7355559268112208,3.771914611201113e-06,-0.7355559268126235,5.5123274019501816e-15,0.0028346239145042,0.0028346239145042,0.9988312464628836,-4.191319179516344,0.9987766164936184,-4.19073157258208,0.2899871012280556,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:201507063:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Portimão - Tavira,REN,1.0,34.02368501264356,LINE:006104,BUS:JUNCTION:400:03911,BUS:JUNCTION:400:03907,"[[-7.9529511,37.3780332],[-7.9569306,37.3782738],[-7.9611837,37.378486],[-7.9643999,37.37868],[-7.967996,37.3788242],[-7.9745669,37.3792598],[-7.9787568,37.379486],[-7.9830459,37.379734],[-7.9871959,37.37992],[-7.9917535,37.3801739],[-7.9992887,37.3806526],[-8.0051757,37.3809354],[-8.0086708,37.3811361],[-8.01398,37.3806978],[-8.0184764,37.3803015],[-8.0243391,37.3798092],[-8.0281931,37.3789346],[-8.0334288,37.3777641],[-8.0408274,37.3761055],[-8.0433903,37.3755425],[-8.0490678,37.3742903],[-8.0526781,37.3734697],[-8.0555856,37.3728259],[-8.060199,37.3717857],[-8.0626989,37.3712656],[-8.0646622,37.371159],[-8.0699784,37.3682003],[-8.0742592,37.3657616],[-8.0753803,37.3622356],[-8.0758765,37.3605194],[-8.0767858,37.3575965],[-8.0777675,37.3544625],[-8.0794466,37.3494476],[-8.0828637,37.3476139],[-8.0854815,37.3461682],[-8.0905885,37.3434217],[-8.0948156,37.3411635],[-8.1019717,37.3372525],[-8.1051019,37.3355762],[-8.1097502,37.3330256],[-8.1125906,37.3314623],[-8.1162116,37.3295194],[-8.1226087,37.3266656],[-8.1261277,37.3250852],[-8.1289253,37.3238097],[-8.1354511,37.3209045],[-8.1418133,37.3180654],[-8.1479797,37.315303],[-8.155042,37.3121266],[-8.1581882,37.3107208],[-8.1608087,37.3101491],[-8.1654677,37.3091336],[-8.1719667,37.3076999],[-8.1756253,37.3068977],[-8.1807,37.3057777],[-8.1872338,37.3043419],[-8.1930489,37.3030703],[-8.2016132,37.3024388],[-8.2036785,37.3022808],[-8.2069159,37.302027],[-8.2132727,37.3014957],[-8.216427,37.3012823],[-8.2226443,37.3007831],[-8.2287383,37.300335],[-8.2313776,37.3001601],[-8.2360983,37.2997547],[-8.2396013,37.2995371],[-8.2430559,37.2992426],[-8.249504,37.2987817],[-8.2534039,37.2984916],[-8.2598519,37.2980179],[-8.2617509,37.2978771],[-8.2673246,37.297668],[-8.2715946,37.2967505],[-8.2736546,37.2940961],[-8.2744646,37.2928201],[-8.2766372,37.2920903],[-8.2795179,37.2903661],[-8.2824576,37.2886163],[-8.2833374,37.2856757],[-8.2868285,37.2840244],[-8.287418,37.2820016],[-8.2883772,37.2782527]]",201507063.0,20176724,17298184,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,442.933270633668,-46.2056924833954,-441.88589744438696,36.111770086620574,1.0473731892810747,-10.093922396774827,0.6420314021889724,0.6392846590889586,0.6420314021889724,1.0011788728155104,-4.298447075337248,1.0010151056492356,-5.655692472571756,27.914408790824886,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:201507064:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Ourique - Tavira,REN,1.0,0.7483538098729751,LINE:006105,BUS:JUNCTION:150:03484,BUS:JUNCTION:150:03485,"[[-7.9607926,37.37917],[-7.958686,37.3791709],[-7.9572107,37.3779804],[-7.9529511,37.3780332]]",201507064.0,20176468,17309370,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-124.069269526442,23.582451082867266,124.1010969443958,-23.465608854266588,0.031827417953778,0.1168422286006745,0.4860645738060793,0.4861024997505168,0.4861024997505168,1.0000579595949315,-7.336028025470201,1.000055213171489,-7.257678304345298,49.7291559847076,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:215856860:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Tavira - Puebla de Guzmán,REN,1.0,33.401844339955424,LINE:006106,BUS:JUNCTION:400:03912,BUS:JUNCTION:400:03913,"[[-7.7723283,37.3502622],[-7.7726662,37.3540659],[-7.769055,37.3575414],[-7.7643056,37.3595798],[-7.7583421,37.3622681],[-7.7553006,37.3636626],[-7.7496894,37.3662109],[-7.745995,37.3678682],[-7.7384814,37.3703315],[-7.7357107,37.3712504],[-7.73267,37.3722854],[-7.7256102,37.3745438],[-7.7233099,37.3753307],[-7.719108,37.3766717],[-7.7148053,37.3780763],[-7.7110885,37.3792896],[-7.7071435,37.3805722],[-7.7024196,37.3821239],[-7.6967406,37.3839843],[-7.6939197,37.3883643],[-7.6919935,37.3914035],[-7.6894967,37.3952607],[-7.6869674,37.3992004],[-7.6849772,37.4023428],[-7.6832721,37.4049791],[-7.6799772,37.4100917],[-7.6780662,37.4130997],[-7.675403,37.4173133],[-7.6726037,37.4217073],[-7.6688819,37.4229914],[-7.6629938,37.4249803],[-7.6603384,37.4258829],[-7.6542532,37.4279602],[-7.6504604,37.4276563],[-7.6466624,37.4273773],[-7.6429047,37.4270918],[-7.6383058,37.429076],[-7.6338457,37.4309878],[-7.631633,37.4319548],[-7.6269643,37.4308661],[-7.6228954,37.4299098],[-7.6191162,37.4289982],[-7.6139744,37.4278139],[-7.6096426,37.4280525],[-7.6060082,37.4296329],[-7.6012231,37.4316947],[-7.5966714,37.4336392],[-7.5919544,37.43566],[-7.5873963,37.4376112],[-7.5854437,37.4402819],[-7.5831316,37.4435039],[-7.581202,37.4461722],[-7.5789963,37.4492004],[-7.5774652,37.4512836],[-7.5756992,37.4537208],[-7.5734328,37.4568039],[-7.5704099,37.4609961],[-7.5676526,37.4647708],[-7.5654371,37.4678109],[-7.5631745,37.4709564],[-7.5611871,37.4736944],[-7.5564639,37.4762777],[-7.5516918,37.4790025],[-7.5479538,37.4810798],[-7.5444013,37.4830795],[-7.5413085,37.4848147],[-7.5392397,37.4874223],[-7.5377001,37.4894701],[-7.5357003,37.4920702],[-7.5337828,37.4945571],[-7.5304676,37.4968205],[-7.5272896,37.4989747],[-7.5231908,37.501817],[-7.5211329,37.5032038],[-7.5163112,37.5064924],[-7.5133512,37.5098858],[-7.5097566,37.5141463],[-7.5078421,37.5151733],[-7.5033681,37.5176163],[-7.5025019,37.5246465]]",215856860.0,20176736,17298172,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-747.1617317016768,95.27140307595926,750.1267389732659,-85.79630815202664,2.9650072715891156,9.475094923932616,1.085983186037091,1.0894769211090287,1.0894769211090287,1.0010899899932673,-3.9181611738200006,1.0002723231259585,-1.654918738095399,47.36856178734908,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:291954080:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Pegões - Sines,REN,1.0,74.8328331142539,LINE:006107,BUS:JUNCTION:400:03868,BUS:JUNCTION:400:03914,"[[-8.761451,37.9968653],[-8.7610492,37.9963468],[-8.7597417,37.9967316],[-8.7573614,37.9981715],[-8.7542649,38.0000447],[-8.7521556,38.0014753],[-8.7492553,38.0033862],[-8.7457676,38.005702],[-8.7430003,38.0075303],[-8.7395476,38.0098114],[-8.736923,38.0115453],[-8.7337867,38.0136173],[-8.7307404,38.0156297],[-8.7265919,38.0183701],[-8.7228089,38.020869],[-8.7195994,38.022989],[-8.7162384,38.0252091],[-8.7142426,38.0265273],[-8.7103278,38.0291129],[-8.7070879,38.0312528],[-8.7044026,38.0330263],[-8.701727,38.0347869],[-8.6992206,38.0364914],[-8.6946804,38.0394234],[-8.690192,38.0424039],[-8.6873381,38.0442602],[-8.6845717,38.0465079],[-8.6831378,38.0476728],[-8.6792696,38.0508067],[-8.6768528,38.0527647],[-8.6721965,38.0565627],[-8.669095,38.0590493],[-8.665959,38.0615896],[-8.6626223,38.0642924],[-8.6591906,38.067072],[-8.6560699,38.0696076],[-8.6534881,38.0717052],[-8.6500086,38.0745321],[-8.6469671,38.077003],[-8.6437222,38.0796391],[-8.6402498,38.0824214],[-8.6379737,38.0842556],[-8.6351686,38.0865737],[-8.6314709,38.0895199],[-8.6290339,38.0913096],[-8.6261509,38.0933572],[-8.6239799,38.0948991],[-8.6212027,38.0968715],[-8.618491,38.0988121],[-8.6162319,38.1004287],[-8.6129113,38.1028049],[-8.608809,38.1057403],[-8.6063401,38.107509],[-8.60421,38.1090487],[-8.6010582,38.1112929],[-8.5975083,38.1138359],[-8.5943894,38.1160575],[-8.5912097,38.118329],[-8.5883397,38.1203791],[-8.5835202,38.1238217],[-8.58201,38.1255165],[-8.5792668,38.1285948],[-8.5766682,38.1314876],[-8.5744966,38.133945],[-8.5725403,38.1361394],[-8.5703058,38.1386111],[-8.5668497,38.1424752],[-8.5637148,38.1459774],[-8.5609745,38.1490399],[-8.5590122,38.1512328],[-8.5581719,38.1535959],[-8.5573429,38.1559269],[-8.5563858,38.1586179],[-8.5550702,38.162317],[-8.5540926,38.1650267],[-8.5526887,38.1690124],[-8.5513227,38.1728246],[-8.5504634,38.175249],[-8.5489467,38.1794791],[-8.5478468,38.1826256],[-8.5468116,38.185536],[-8.5457804,38.1884347],[-8.544491,38.1920594],[-8.5433062,38.1953899],[-8.5420726,38.1988574],[-8.5408357,38.2023339],[-8.5397674,38.2053352],[-8.5384186,38.2089908],[-8.5373498,38.2121234],[-8.5361449,38.2155066],[-8.5348702,38.2190859],[-8.5336471,38.2225201],[-8.5324764,38.2258069],[-8.5314339,38.2287339],[-8.5303023,38.2319107],[-8.5290425,38.2353626],[-8.5277977,38.2389188],[-8.5266742,38.2420129],[-8.5252312,38.2460244],[-8.5239658,38.2495816],[-8.5227198,38.2530841],[-8.5218251,38.2555992],[-8.5202864,38.259924],[-8.5193133,38.262659],[-8.5179708,38.2664322],[-8.5166637,38.2701056],[-8.5152003,38.274218],[-8.5139175,38.2778228],[-8.5127243,38.2811757],[-8.5116713,38.2841344],[-8.5102514,38.2881237],[-8.510035,38.291806],[-8.5097854,38.2964007],[-8.5096001,38.2999567],[-8.5093895,38.3031772],[-8.5092113,38.3068647],[-8.5089547,38.3107289],[-8.5087542,38.3142642],[-8.5085182,38.3183731],[-8.5083038,38.3221056],[-8.5080974,38.3256978],[-8.5078952,38.329218],[-8.5076904,38.3327839],[-8.5074877,38.3363111],[-8.5072589,38.3402934],[-8.507063,38.3437028],[-8.5068714,38.3470377],[-8.5066709,38.3505271],[-8.5064697,38.3540285],[-8.5054225,38.3558365],[-8.5036542,38.3588893],[-8.5011361,38.3632362],[-8.4994537,38.3661808],[-8.4973492,38.3698068],[-8.4972332,38.3731655],[-8.4971824,38.3760857],[-8.4971226,38.3789591],[-8.4969628,38.3830139],[-8.4968027,38.3870766],[-8.4966615,38.3906586],[-8.4965116,38.39446],[-8.4963891,38.3978777],[-8.4963091,38.4001084],[-8.4961886,38.4034689],[-8.4960933,38.4061239],[-8.496015,38.4087713],[-8.4959197,38.4119898],[-8.4958852,38.4131568],[-8.4976944,38.415132],[-8.5009417,38.4186948],[-8.5027613,38.4206357],[-8.5051674,38.4232022],[-8.5080828,38.4263539],[-8.5100224,38.4284506],[-8.5121578,38.430759],[-8.5146134,38.4334134],[-8.5173901,38.4364146],[-8.5203788,38.4396451],[-8.5232486,38.4427468],[-8.5252117,38.4448685],[-8.5274212,38.4472564],[-8.5307276,38.4508295],[-8.5324976,38.4527406],[-8.5351022,38.4555528],[-8.5372228,38.4578424],[-8.5399859,38.4608256],[-8.542724,38.4637772],[-8.5452046,38.4664511],[-8.5476374,38.4690735],[-8.5498269,38.4714334],[-8.5520329,38.4738111],[-8.553981,38.4759081],[-8.5572944,38.4794841],[-8.5590957,38.4814369],[-8.562214,38.4847949],[-8.566036,38.4889015],[-8.568227,38.4912613],[-8.5719216,38.4952356],[-8.5743698,38.4979169],[-8.5765361,38.5002551],[-8.5784899,38.5023588],[-8.5808639,38.504918],[-8.5834061,38.5076607],[-8.5858434,38.5102792],[-8.5882808,38.5129175],[-8.5905507,38.5153499],[-8.5929784,38.517954],[-8.5956133,38.5208044],[-8.598442,38.52386],[-8.6009601,38.5265729],[-8.603623,38.5294299],[-8.6061847,38.5321881],[-8.6087589,38.5349703],[-8.6114552,38.5378624],[-8.614264,38.5408831],[-8.6172334,38.5440771],[-8.6197917,38.5468291],[-8.6220414,38.5492431],[-8.6255803,38.553041],[-8.6280444,38.5556913],[-8.6303124,38.5581133],[-8.6311233,38.5594502]]",291954080.0,20176723,17298185,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,98.42596693467152,-24.83046650700914,-98.31262081097624,-19.13247645090402,0.1133461236952797,-43.96294295791316,0.1465243176619252,0.1446903190211913,0.1465243176619252,0.999947730101895,-7.9668654788755715,0.9991281161632016,-8.628401392937079,6.370622507040226,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:292005738:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,,REN,1.0,1.2416591555270815,LINE:006108,BUS:OSM:way:144622215:150,BUS:JUNCTION:150:03486,"[[-8.7668785,37.9989769],[-8.7677451,37.9985502],[-8.7671352,37.9971667],[-8.7665938,37.9954819],[-8.7660546,37.9934527],[-8.7651374,37.9926113],[-8.7639009,37.9921845],[-8.7619348,37.9915376],[-8.7605025,37.9910409]]",292005738.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,6.106115937518075e-09,-0.0840178124746738,-2.774481909087261e-12,-1.0771594584129406e-11,6.103341455608988e-09,-0.0840178124854454,0.0003305226877134,4.3758084241261545e-14,0.0003305226877134,0.978403973507267,-14.443929000633148,0.9784047317236853,-14.443937325913874,0.0338130626816866,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:335384929:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,,Red Eléctrica de España,2.0,21.5471510331367,LINE:006109,BUS:OSM:way:47911346:400,BUS:JUNCTION:400:03915,"[[-6.6781751,41.206284],[-6.6775486,41.2051825],[-6.6767492,41.2039064],[-6.6763363,41.200224],[-6.6759832,41.197074],[-6.6755504,41.193214],[-6.6763,41.1894774],[-6.6779112,41.1814444],[-6.6785183,41.1781449],[-6.679162,41.1752216],[-6.6799559,41.1710787],[-6.6810395,41.1660875],[-6.6819515,41.1618794],[-6.6836145,41.158293],[-6.6848923,41.1554823],[-6.6866931,41.1519436],[-6.6878856,41.1493912],[-6.6896344,41.1458041],[-6.6916391,41.1417721],[-6.693411,41.1380395],[-6.6948473,41.1349203],[-6.6965907,41.1313082],[-6.6987848,41.126718],[-6.7004974,41.1231138],[-6.7019551,41.1201716],[-6.7040312,41.1158555],[-6.7062373,41.1112847],[-6.7079687,41.1075702],[-6.7091864,41.1051046],[-6.7111979,41.1008278],[-6.7125069,41.0981315],[-6.7141594,41.0946352],[-6.7163373,41.0901355],[-6.7180805,41.0864192],[-6.7202104,41.0820125],[-6.7223935,41.0776892],[-6.7227851,41.0744015],[-6.7233376,41.0703816],[-6.7238043,41.0671179],[-6.72433,41.0632351],[-6.7248775,41.0593891],[-6.7254887,41.0550319],[-6.7259611,41.0516183],[-6.7264329,41.0480131],[-6.726932,41.04432],[-6.7274095,41.040804],[-6.7277525,41.0384283],[-6.7281334,41.0362757],[-6.728407,41.0337467],[-6.729448,41.0261091],[-6.7293672,41.0234961],[-6.7293458,41.0209059],[-6.729202,41.0187704]]",335384929.0,4742934;4742996,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0002844800768286,-25.996714786492703,0.0,0.0,0.0002844800768286,-25.996714786492703,0.0375230257023153,0.0,0.0375230257023153,1.0,0.0,1.0002188343011085,-0.0012538295586262,0.8157179500503341,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:335907745:220:3,OpenStreetMap,DIRECT_OSM,220,overhead,,,REN,,0.3163830672190921,LINE:006138,BUS:OSM:way:131715746:220,BUS:JUNCTION:220:03572,"[[-8.9997959,39.3394022],[-8.9999052,39.3389808],[-9.0004893,39.3367293],[-9.0005196,39.3366125]]",335907745.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,227.39575872159017,-26.1310066107768,-227.3819167830676,26.177260948394988,0.0138419385225461,0.0462543376181869,0.6038191578226018,0.6038033717657063,0.6038191578226018,0.9948117030280194,-7.667811251859786,0.994800915959949,-7.692733218996479,43.75501143642042,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:335907746:220:3,OpenStreetMap,DIRECT_OSM,220,overhead,,,REN,,0.3163830727100623,LINE:006151,BUS:OSM:way:131715746:220,BUS:JUNCTION:220:03572,"[[-8.9996346,39.3393772],[-8.9997456,39.3389492],[-9.0003313,39.3366918],[-9.0003583,39.3365875]]",335907746.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,227.3957547750225,-26.131006158224107,-227.3819128367369,26.177260493308523,0.0138419382856227,0.0462543350844164,0.6038191473433073,0.6038033612861553,0.6038191473433073,0.9948117030280194,-7.667811251859786,0.994800915959949,-7.692733218996479,43.75501067705126,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:335908360:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carregado - Rio Maior 2&3,REN,2.0,36.90987184114577,LINE:006189,BUS:JUNCTION:220:03727,BUS:JUNCTION:220:03576,"[[-8.9988123,39.3361962],[-8.9951478,39.334779],[-8.9928884,39.3339052],[-8.9887003,39.3322855],[-8.9872255,39.3314384],[-8.9825116,39.328731],[-8.979367,39.3269327],[-8.9758489,39.3249173],[-8.9748713,39.3234102],[-8.9728513,39.3202961],[-8.9722128,39.3193118],[-8.9713414,39.3179684],[-8.9712422,39.3143639],[-8.9711224,39.3100061],[-8.9710093,39.3058963],[-8.9709267,39.3028913],[-8.9708207,39.2990388],[-8.9706997,39.2946384],[-8.9706034,39.2911344],[-8.9705246,39.2882697],[-8.9704215,39.2845197],[-8.970333,39.2813608],[-8.9702362,39.2779062],[-8.970101,39.2730806],[-8.9699974,39.2693845],[-8.9699186,39.2665688],[-8.9698178,39.2629718],[-8.9696789,39.2580122],[-8.9695918,39.2549056],[-8.9695297,39.2526872],[-8.9694428,39.2495841],[-8.9693421,39.2455734],[-8.9691712,39.2400331],[-8.9690821,39.2354672],[-8.9688993,39.2300822],[-8.9688993,39.2289811],[-8.968744,39.2237102],[-8.9686748,39.2204649],[-8.968512,39.2161671],[-8.9684255,39.2113798],[-8.9682935,39.2079433],[-8.9682197,39.2056212],[-8.9679362,39.2030861],[-8.9675589,39.1995169],[-8.9671001,39.1954129],[-8.9667455,39.191769],[-8.9664014,39.1885601],[-8.96603,39.1851945],[-8.9655603,39.1809861],[-8.9651178,39.1770189],[-8.9647246,39.1735426],[-8.9642767,39.1692404],[-8.9639144,39.1659033],[-8.9635885,39.1627993],[-8.9632875,39.1599912],[-8.9626817,39.1543642],[-8.9623376,39.151451],[-8.9618914,39.1475411],[-8.9614757,39.1435773],[-8.9610907,39.1397665],[-8.9605339,39.1350453],[-8.9602086,39.1316556],[-8.9597997,39.1278778],[-8.9594444,39.124456],[-8.9590303,39.1206286],[-8.958673,39.1175777],[-8.9583529,39.1143804],[-8.9578344,39.1098371],[-8.9573832,39.1057834],[-8.9551095,39.102482],[-8.9535451,39.1002356],[-8.9511267,39.096779],[-8.9487253,39.0933373],[-8.9467089,39.0904534],[-8.9444038,39.0871529],[-8.9446371,39.0835583],[-8.9448998,39.0796119],[-8.9452602,39.0746503],[-8.945521,39.0705074],[-8.9457586,39.0668423],[-8.9460225,39.063034],[-8.9462938,39.0590006],[-8.9465415,39.0553388],[-8.9467974,39.0517187],[-8.9470542,39.0477878],[-8.9473046,39.0440723],[-8.9475319,39.040576],[-8.9477662,39.0371266],[-8.9480343,39.0330874],[-8.9481626,39.0310554],[-8.9484036,39.0274899],[-8.948601,39.0246288],[-8.9487782,39.0219798],[-8.9489689,39.0179444]]",335908360.0,20176783;20176784,4752637;4752638,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,202.50917213216565,-31.777142806136915,-201.86698002446627,24.134385815086855,0.6421921076993726,-7.64275699105006,0.5407628672052903,0.5363488680422612,0.5407628672052903,0.9948018176757611,-7.695928485933615,0.994755740656538,-8.99287265679553,19.592857507438055,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:335924330:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central do Ribatejo - Ribatejo 2,REN,1.0,0.3168717349163071,LINE:006205,BUS:OSM:way:144608818:400,BUS:OSM:relation:17290041:400,"[[-8.9503045,39.0135423],[-8.9491809,39.0130566],[-8.9512397,39.0121261]]",335924330.0,20176770,17294945,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-74.02788290656869,-14.925862111107104,74.0281651298986,14.737553920861854,0.0002822233299042,-0.1883081902452481,0.1090014752571768,0.10894728014111,0.1090014752571768,0.9999889913640544,-7.833813146453373,1.0000000000000002,-7.831755183526553,4.739194576398993,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:338230586:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alto Lindoso - Riba d'Ave 2,REN,1.0,0.1498609069761496,LINE:006256,BUS:JUNCTION:400:03900,BUS:OSM:way:132865612:400,"[[-8.3865132,41.4029386],[-8.3875875,41.4031759],[-8.3882431,41.4033022]]",338230586.0,20176754,17294963,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-119.0128577944189,42.86278967823886,119.01323424555396,-42.94901541317424,0.0003764511350397,-0.0862257349353825,0.1829899141222914,0.1830340646316225,0.1830340646316225,0.997768014515083,0.7278053717138634,0.997760738283766,0.7294670651770184,7.958002810070545,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:338230588:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Riba d'Ave - Recarei 1,REN,1.0,29.42672771896104,LINE:006257,BUS:OSM:way:124722161:400,BUS:OSM:way:132865612:400,"[[-8.452453,41.1580713],[-8.4512677,41.1579773],[-8.4503069,41.1593753],[-8.4493389,41.1617334],[-8.4490306,41.1639747],[-8.4486703,41.1666199],[-8.4483744,41.1688129],[-8.4478958,41.1723393],[-8.4473722,41.1760432],[-8.447022,41.1785679],[-8.4455461,41.180987],[-8.4434945,41.1844193],[-8.4403555,41.1897469],[-8.439381,41.1913204],[-8.4382521,41.194332],[-8.4372149,41.1972473],[-8.4362676,41.1998136],[-8.4351617,41.2028095],[-8.4337866,41.2065273],[-8.4324824,41.210053],[-8.4316426,41.2123969],[-8.4305768,41.215949],[-8.4295891,41.2192409],[-8.4284917,41.2229241],[-8.4270833,41.2276507],[-8.4258018,41.2319766],[-8.4247491,41.2355317],[-8.4237626,41.2388629],[-8.4221074,41.2443233],[-8.4211828,41.2475434],[-8.4203404,41.2504772],[-8.41907,41.254586],[-8.41775,41.2590553],[-8.4162481,41.2640958],[-8.415001,41.2682632],[-8.4143285,41.2706466],[-8.4132739,41.274052],[-8.4130258,41.2767338],[-8.4126489,41.2808319],[-8.4124028,41.2835065],[-8.4122149,41.285597],[-8.4117627,41.2906241],[-8.4111983,41.2967451],[-8.410909,41.3006929],[-8.4106805,41.3038105],[-8.4104875,41.3064433],[-8.410234,41.3096117],[-8.4100243,41.3125584],[-8.4096125,41.3177338],[-8.4092994,41.3218248],[-8.4091163,41.3246974],[-8.4087875,41.3285142],[-8.4085375,41.3318362],[-8.4075246,41.3343263],[-8.4069533,41.3357605],[-8.4059092,41.3383816],[-8.4050632,41.3405053],[-8.4021378,41.3437843],[-8.398049,41.3476553],[-8.3926428,41.3527468],[-8.3900571,41.3555553],[-8.3875805,41.3582907],[-8.3856198,41.3604261],[-8.382997,41.3633329],[-8.379693,41.3668994],[-8.3760748,41.3704909],[-8.376206,41.3739087],[-8.375875,41.3796288],[-8.3756819,41.3833073],[-8.3754904,41.3868481],[-8.3752991,41.3899479],[-8.3749425,41.3961239],[-8.374854,41.3974392],[-8.3754613,41.3996799],[-8.3773829,41.4013616],[-8.379868,41.4020243],[-8.383212,41.4022547],[-8.3876062,41.4022369],[-8.3881881,41.4023583]]",338230588.0,20176729,17298179,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-310.8869096675993,38.822144550964346,311.3431925091513,-51.941347317156115,0.4562828415520243,-13.11920276619177,0.4529281146545365,0.4566184511296607,0.4566184511296607,0.9984183976923806,-0.1053129472691071,0.997760738283766,0.7294670651770184,19.852976136072208,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:338230594:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Pedralva - Riba d'Ave,REN,1.0,20.58086555181097,LINE:006258,BUS:JUNCTION:400:03807,BUS:OSM:way:132865612:400,"[[-8.3288329,41.57341],[-8.3292636,41.5693816],[-8.3296462,41.5658029],[-8.3299897,41.562589],[-8.3302423,41.5602259],[-8.3306154,41.5567361],[-8.3310581,41.5525943],[-8.3316312,41.5472316],[-8.3319273,41.5444604],[-8.3325564,41.5385737],[-8.3328321,41.5359928],[-8.3335203,41.5295523],[-8.3334357,41.5241548],[-8.3334063,41.5209227],[-8.333361,41.5159331],[-8.3333294,41.5124484],[-8.3332961,41.5087854],[-8.3332617,41.5050009],[-8.3332261,41.5010802],[-8.333188,41.4975786],[-8.3331375,41.4929296],[-8.3331227,41.4907661],[-8.3362862,41.4870054],[-8.3386213,41.4842087],[-8.3417359,41.4804783],[-8.343897,41.4778898],[-8.3465558,41.4747302],[-8.3502721,41.4703258],[-8.353089,41.4669663],[-8.355344,41.4641961],[-8.3564375,41.4593719],[-8.356813,41.4575144],[-8.3576709,41.4538768],[-8.3582842,41.4511247],[-8.3590726,41.4477896],[-8.360261,41.4426532],[-8.361309,41.4384755],[-8.3620508,41.435287],[-8.3628547,41.4311769],[-8.3635667,41.4286627],[-8.364725,41.4235662],[-8.365499,41.4203421],[-8.3661085,41.4176899],[-8.3672694,41.4127678],[-8.3690358,41.410974],[-8.3709973,41.4091333],[-8.3738261,41.4081132],[-8.3797025,41.4059942],[-8.38536,41.4040092],[-8.3875778,41.403555],[-8.3882438,41.4034918]]",338230594.0,20176719,17298189,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,428.68003889856755,-13.50646558648313,-428.08750780182766,7.060226644744618,0.59253109673989,-6.446238941738511,0.6197911534348456,0.61936203647048,0.6197911534348456,0.99880963770506,1.5234015863780352,0.997760738283766,0.7294670651770184,26.947441453688946,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:338230596:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Riba d'Ave - Recarei 2,REN,1.0,0.1489383114641636,LINE:006259,BUS:JUNCTION:400:03900,BUS:OSM:way:132865612:400,"[[-8.3865132,41.4029386],[-8.3876049,41.402562],[-8.3881887,41.402548]]",338230596.0,20176730,17298178,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-119.75008065788816,43.12885813711697,119.7504594410704,-43.21450654206585,0.0003787831822563,-0.085648404948877,0.1841237140413227,0.1841675927452243,0.1841675927452243,0.997768014515083,0.7278053717138634,0.997760738283766,0.7294670651770184,8.007286641096709,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:338788014:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Tunes - Estoi & Tavira 1,REN,2.0,37.55348870453909,LINE:006284,BUS:OSM:way:144711815:150,BUS:JUNCTION:150:03487,"[[-8.2626288,37.1660966],[-8.2615203,37.1688231],[-8.2608802,37.1719568],[-8.2602194,37.1768054],[-8.2598426,37.1797623],[-8.2551527,37.1829284],[-8.2483828,37.1835182],[-8.2440913,37.1834242],[-8.2387376,37.183296],[-8.2343066,37.1832191],[-8.2292318,37.1830994],[-8.2247579,37.1829797],[-8.219136,37.1840482],[-8.2135892,37.1850824],[-8.2069373,37.1850038],[-8.2030213,37.1841743],[-8.197453,37.183146],[-8.1927645,37.1860227],[-8.1891489,37.1874757],[-8.1863058,37.1878945],[-8.1828725,37.1884245],[-8.1794286,37.1889202],[-8.1730557,37.1907834],[-8.1693542,37.1920227],[-8.1641722,37.1935868],[-8.1571448,37.195749],[-8.1516838,37.1974155],[-8.146888,37.1972104],[-8.1422639,37.1969882],[-8.1375539,37.1967233],[-8.1310845,37.1963814],[-8.1269431,37.1962191],[-8.1235206,37.1960481],[-8.1165791,37.1957746],[-8.1128132,37.195552],[-8.1080947,37.1952858],[-8.103359,37.1951132],[-8.0970848,37.1947918],[-8.0931902,37.1945952],[-8.0884802,37.1943645],[-8.0844462,37.1930312],[-8.0811391,37.1914245],[-8.0769816,37.1895206],[-8.0731595,37.187433],[-8.0702627,37.1858346],[-8.0666363,37.1841337],[-8.0599952,37.1810223],[-8.0561328,37.1792101],[-8.0510688,37.1782441],[-8.0446637,37.1786715],[-8.0381191,37.1791331],[-8.0341816,37.1794238],[-8.0299115,37.1797059],[-8.0254269,37.1800221],[-8.0203736,37.1796033],[-8.0161142,37.1800734],[-8.0105996,37.1806034],[-8.0056429,37.1820224],[-8.0027032,37.1856466],[-7.9997742,37.1885954],[-7.995708,37.1911253],[-7.9912019,37.1909845],[-7.984314,37.1907409],[-7.979309,37.1906683],[-7.9760635,37.1905144],[-7.9690629,37.1902837],[-7.9662466,37.190211],[-7.964353,37.1901384],[-7.9578459,37.1881939],[-7.9541069,37.1870528],[-7.9492307,37.1856169],[-7.942214,37.1835056],[-7.9397035,37.1827449],[-7.9357177,37.1815311],[-7.9324293,37.1815396],[-7.925638,37.1840014],[-7.9181224,37.1866597],[-7.913096,37.1885486],[-7.9071843,37.1883693],[-7.9018146,37.1882238],[-7.897279,37.1880774],[-7.8898788,37.187852],[-7.8854478,37.1881854],[-7.8821057,37.1883905],[-7.8796444,37.1888122],[-7.8747994,37.1897751]]",338788014.0,20176482;20176563,17309338;17309804,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-131.17881613205128,7.980641121324659,132.06969117768088,-8.420658321323076,0.8908750456295991,-0.440017199998417,0.5126964943694909,0.5139521070502212,0.5139521070502212,0.9866286099222064,-10.103252834737235,0.9910820040942478,-8.019166925034174,26.28911033504967,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:338788020:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Tavira - Ourique & Portimão,REN,2.0,17.082371856603555,LINE:006306,BUS:JUNCTION:150:03488,BUS:JUNCTION:150:03485,"[[-7.7701501,37.3474382],[-7.7728752,37.3491859],[-7.7772537,37.3520549],[-7.7808994,37.3544432],[-7.7854016,37.3573484],[-7.7922259,37.3590157],[-7.7968379,37.3601697],[-7.8010607,37.3611745],[-7.8061995,37.3624741],[-7.8105323,37.3635006],[-7.8118057,37.3638221],[-7.8129688,37.3641158],[-7.8156894,37.3647965],[-7.8192449,37.3656569],[-7.8227005,37.3665166],[-7.8260491,37.3663724],[-7.8292877,37.3662489],[-7.8356871,37.3659709],[-7.8422291,37.3656826],[-7.8492568,37.3654149],[-7.8533827,37.3667791],[-7.8559995,37.36768],[-7.8596656,37.3689103],[-7.864776,37.3706399],[-7.8692146,37.3721687],[-7.873708,37.3736975],[-7.8777874,37.3751621],[-7.8824785,37.3767223],[-7.8884176,37.3785616],[-7.891993,37.3789424],[-7.8975699,37.379488],[-7.9040988,37.3778101],[-7.9118521,37.3757878],[-7.9154703,37.3760207],[-7.9207465,37.3762719],[-7.9245205,37.3764065],[-7.9277952,37.3765885],[-7.9334928,37.3769124],[-7.9393614,37.3771004],[-7.9450872,37.3775637],[-7.948711,37.3777695],[-7.9529511,37.3780332]]",338788020.0,20176468;20176724,17298184;17309370,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,124.4657049678612,-23.936146142133783,-124.1010969443924,23.465608854287645,0.3646080234688043,-0.4705372878461382,0.4878437722512985,0.486102499750519,0.4878437722512985,1.000006892281098,-6.361757245819324,1.000055213171489,-7.257678304345298,24.953645639452606,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:338788020:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Tavira - Ourique & Portimão,REN,2.0,17.082371856603555,LINE:006307,BUS:JUNCTION:400:03919,BUS:JUNCTION:400:03911,"[[-7.7701501,37.3474382],[-7.7728752,37.3491859],[-7.7772537,37.3520549],[-7.7808994,37.3544432],[-7.7854016,37.3573484],[-7.7922259,37.3590157],[-7.7968379,37.3601697],[-7.8010607,37.3611745],[-7.8061995,37.3624741],[-7.8105323,37.3635006],[-7.8118057,37.3638221],[-7.8129688,37.3641158],[-7.8156894,37.3647965],[-7.8192449,37.3656569],[-7.8227005,37.3665166],[-7.8260491,37.3663724],[-7.8292877,37.3662489],[-7.8356871,37.3659709],[-7.8422291,37.3656826],[-7.8492568,37.3654149],[-7.8533827,37.3667791],[-7.8559995,37.36768],[-7.8596656,37.3689103],[-7.864776,37.3706399],[-7.8692146,37.3721687],[-7.873708,37.3736975],[-7.8777874,37.3751621],[-7.8824785,37.3767223],[-7.8884176,37.3785616],[-7.891993,37.3789424],[-7.8975699,37.379488],[-7.9040988,37.3778101],[-7.9118521,37.3757878],[-7.9154703,37.3760207],[-7.9207465,37.3762719],[-7.9245205,37.3764065],[-7.9277952,37.3765885],[-7.9334928,37.3769124],[-7.9393614,37.3771004],[-7.9450872,37.3775637],[-7.948711,37.3777695],[-7.9529511,37.3780332]]",338788020.0,20176468;20176724,17298184;17309370,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,443.19873694667143,-64.20433587253184,-442.93327063369816,46.20569248344333,0.2654663129732739,-17.998643389088514,0.6457124627186465,0.6420314021890228,0.6457124627186465,1.0010335676478306,-3.956192352733557,1.0011788728155104,-4.298447075337248,14.03722745040536,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:338788023:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Tunes & Ourique & Portimão 3,REN,2.0,12.356436518433782,LINE:006311,BUS:OSM:way:144711815:150,BUS:JUNCTION:150:03456,"[[-8.2629754,37.166125],[-8.2642776,37.1680241],[-8.2656494,37.1700373],[-8.2682584,37.1736223],[-8.2689363,37.1764201],[-8.2694758,37.1784496],[-8.2704387,37.1822022],[-8.2711441,37.1851811],[-8.2717664,37.1877153],[-8.2722868,37.1898051],[-8.27307,37.1929845],[-8.2735516,37.1947371],[-8.2740678,37.1970312],[-8.2737084,37.2000266],[-8.2734144,37.2023806],[-8.2728472,37.2069208],[-8.2725657,37.2091744],[-8.2722223,37.2117892],[-8.2719783,37.2139078],[-8.271745,37.2157878],[-8.271443,37.2184901],[-8.2711415,37.2207731],[-8.2708572,37.2229601],[-8.2705621,37.225427],[-8.2702376,37.2280283],[-8.2698701,37.2309049],[-8.2696153,37.2331003],[-8.2692827,37.235571],[-8.2690628,37.2374182],[-8.2688079,37.2393315],[-8.2684727,37.2421971],[-8.2682259,37.2443409],[-8.2679094,37.2466084],[-8.2701979,37.2527603],[-8.2719046,37.2574016],[-8.272736,37.2596474],[-8.274643,37.2647383],[-8.2763179,37.2672441],[-8.2790699,37.2713466],[-8.2805398,37.2734964]]",338788023.0,20176532;20176545,17309356;17309369,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-13.9076016043901,-25.712717275782044,13.921337211834553,24.081304814119413,0.0137356074444525,-1.6314124616626309,0.1140425746497302,0.1082451927227853,0.1140425746497302,0.9866286099222064,-10.103252834737235,0.9890754139059632,-10.055552797451982,5.833379777479806,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:338788027:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Ourique - Tavira,REN,1.0,0.928705367799756,LINE:006315,BUS:OSM:way:201459319:150,BUS:JUNCTION:150:03488,"[[-7.7656705,37.3433859],[-7.7652,37.3429018],[-7.7659433,37.3422117],[-7.7677683,37.3424548],[-7.7690639,37.3443878],[-7.7701501,37.3474382]]",338788027.0,20176468,17309370,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,124.50549318672792,-23.789589074745876,-124.46570496786372,23.936146142111188,0.0397882188641887,0.1465570673653111,0.487891341606967,0.4878437722512917,0.487891341606967,1.0000000000000002,-6.26416396718805,1.000006892281098,-6.361757245819324,49.91215770915263,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
