source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:338788045:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Portimão - Tunes 1&2,REN,2.0,27.692963827241755,LINE:006326,BUS:OSM:way:144711815:150,BUS:OSM:way:163194137:150,"[[-8.263458,37.1662453],[-8.264551,37.1679066],[-8.2677735,37.1701865],[-8.2717824,37.1729912],[-8.275221,37.1754148],[-8.279255,37.17668],[-8.2838631,37.1781289],[-8.2882244,37.1794838],[-8.2940608,37.1813217],[-8.2992482,37.1829415],[-8.3041996,37.1844758],[-8.3092864,37.1860634],[-8.3147675,37.1877751],[-8.3198637,37.1893478],[-8.326596,37.191446],[-8.3301687,37.1925443],[-8.3331835,37.1935015],[-8.339122,37.1953604],[-8.3443147,37.1969628],[-8.3497918,37.198672],[-8.3546037,37.2001718],[-8.359893,37.2018083],[-8.366046,37.2037439],[-8.3700425,37.2048975],[-8.3738673,37.2060639],[-8.3788294,37.2067774],[-8.3821553,37.2072431],[-8.3871389,37.2078712],[-8.3922619,37.2086189],[-8.3966231,37.2091145],[-8.4023202,37.2099391],[-8.4074674,37.2106575],[-8.41115,37.2111438],[-8.4163857,37.211836],[-8.4220505,37.2125793],[-8.4255374,37.2130792],[-8.4296733,37.2136217],[-8.4362877,37.2145595],[-8.4416521,37.2152451],[-8.4467536,37.2159158],[-8.4506053,37.2166464],[-8.4565222,37.2177998],[-8.462171,37.2188977],[-8.4675461,37.2199357],[-8.477422,37.2218452],[-8.4820461,37.2227379],[-8.489036,37.2240792],[-8.492893,37.2248225],[-8.4962887,37.2254675],[-8.5017389,37.226514],[-8.5116041,37.2284233],[-8.5136479,37.2288034],[-8.5163704,37.2299971],[-8.5183793,37.2309561],[-8.5199458,37.2303112],[-8.519935,37.228812],[-8.519876,37.2250959],[-8.5194308,37.2220417],[-8.5186798,37.216766],[-8.5181862,37.2131646],[-8.5187602,37.21055],[-8.5195112,37.2071107],[-8.5177785,37.2042096],[-8.5164321,37.2018852],[-8.5149594,37.1992227]]",338788045.0,20176543;20176544,17309357;17309358,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-30.13272577121895,-17.830506178947203,30.176786582297854,14.237767251710912,0.0440608110789,-3.592738927236292,0.1365914037665773,0.1296023394019715,0.1365914037665773,0.9866286099222064,-10.103252834737235,0.9909496991448038,-9.78996406634544,6.9867725711804285,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:338788915:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Estoi - Tavira 1&2,REN,2.0,34.987661436437314,LINE:006352,BUS:OSM:way:201459319:150,BUS:OSM:way:93512590:150,"[[-7.7640054,37.3436342],[-7.7631261,37.3418271],[-7.7602636,37.335877],[-7.7584041,37.3298027],[-7.7565996,37.3236987],[-7.7546118,37.3172591],[-7.753247,37.3128661],[-7.7496745,37.3088153],[-7.7461474,37.3046641],[-7.7439207,37.3021367],[-7.7405509,37.2982789],[-7.7361451,37.2932004],[-7.734991,37.2919324],[-7.7337269,37.2864594],[-7.7318091,37.2786749],[-7.7313604,37.2768531],[-7.7301149,37.2714966],[-7.7282415,37.2639713],[-7.7283197,37.2556886],[-7.7282479,37.2496562],[-7.7282873,37.2455928],[-7.7311114,37.2403445],[-7.7371351,37.2368741],[-7.7394376,37.2355511],[-7.7463677,37.2316187],[-7.7498662,37.2295188],[-7.7520037,37.2282192],[-7.7593682,37.2259706],[-7.7618554,37.2251918],[-7.7706579,37.2224273],[-7.775736,37.2207768],[-7.7783009,37.2200186],[-7.7874596,37.2171972],[-7.7919612,37.2157891],[-7.7943383,37.2117501],[-7.7946557,37.2046879],[-7.7947205,37.2028822],[-7.7959641,37.2012984],[-7.8002873,37.1958894],[-7.8035195,37.1946613],[-7.8067507,37.1933263],[-7.8090911,37.1924215],[-7.8126761,37.1872159],[-7.8151828,37.1834593],[-7.818219,37.1790689],[-7.8204487,37.1757648],[-7.8241666,37.1704385],[-7.8259089,37.167925],[-7.8277675,37.165312],[-7.8262564,37.1624482],[-7.8240305,37.1584398],[-7.8250244,37.1516386],[-7.8253234,37.1490507],[-7.8272975,37.1471651],[-7.8296149,37.1448646],[-7.8343731,37.140319],[-7.8383696,37.1346527],[-7.8403598,37.1318216],[-7.8397483,37.1286781],[-7.8390294,37.1251196],[-7.8401935,37.1227286],[-7.8396517,37.1191698],[-7.8421837,37.1147767],[-7.845574,37.1087406],[-7.846899,37.105502],[-7.8445923,37.100385],[-7.8431225,37.0968722],[-7.846089,37.0939327],[-7.8481329,37.0927473],[-7.8510672,37.0903041],[-7.8517431,37.087283],[-7.8520976,37.0849671]]",338788915.0,20176503;20176504,17309398;17309399,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,126.01658708246994,20.001835113124734,-125.25220910674082,-20.81727721120215,0.7643779757291185,-0.815442098077412,0.4911099089146626,0.494147820618688,0.494147820618688,1.0000000000000002,-6.26416396718805,0.9889939052409352,-8.020087882718478,25.27610335645463,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:338791401:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Ourique - Estoi,REN,2.0,61.52330135713338,LINE:006353,BUS:JUNCTION:150:03491,BUS:OSM:way:115732510:150,"[[-7.8733455,37.1925566],[-7.8743392,37.1941873],[-7.8771559,37.1987992],[-7.881153,37.2053753],[-7.8837499,37.2096372],[-7.8868792,37.2149157],[-7.8888725,37.2181914],[-7.8910708,37.2218391],[-7.8923693,37.2238512],[-7.8948866,37.2280626],[-7.8964201,37.23054],[-7.8983969,37.2337762],[-7.9004014,37.2371211],[-7.9025247,37.2406128],[-7.9061548,37.2463971],[-7.9084121,37.2502213],[-7.9111865,37.2547983],[-7.9136841,37.2589285],[-7.9176778,37.2654807],[-7.9194081,37.2683211],[-7.9215771,37.2718957],[-7.92457,37.2768673],[-7.9259829,37.2791689],[-7.9276276,37.2818767],[-7.929794,37.2854416],[-7.9321197,37.2892684],[-7.9336574,37.2919166],[-7.9356973,37.2951698],[-7.9378312,37.2986687],[-7.9400958,37.302406],[-7.9411763,37.3041615],[-7.94377,37.308409],[-7.9460142,37.3121693],[-7.9470024,37.3166913],[-7.9475877,37.3199558],[-7.9483711,37.3229543],[-7.949259,37.3276943],[-7.9499588,37.330223],[-7.9504547,37.3325283],[-7.9515326,37.3375104],[-7.9524439,37.341688],[-7.953253,37.3453854],[-7.9544575,37.3508698],[-7.9551457,37.3540752],[-7.955981,37.3579326],[-7.956676,37.3611169],[-7.9576245,37.3654626],[-7.9585706,37.3698131],[-7.9590184,37.3718722],[-7.9598838,37.3760254],[-7.96054,37.378902],[-7.9609765,37.3810396],[-7.9622674,37.3867926],[-7.9628298,37.3893689],[-7.9634185,37.3921171],[-7.9646012,37.3975879],[-7.9657231,37.4026291],[-7.9664359,37.4059287],[-7.9676811,37.411617],[-7.9687316,37.4164344],[-7.9693552,37.4193021],[-7.9702015,37.4231996],[-7.9710843,37.4272287],[-7.9719919,37.4313215],[-7.9740886,37.4340595],[-7.9758815,37.4363511],[-7.9789183,37.4402442],[-7.9817196,37.4438749],[-7.9839376,37.4466782],[-7.9860952,37.4494193],[-7.9883656,37.4524902],[-7.9902911,37.4549405],[-7.9924829,37.4577816],[-7.9946585,37.4606016],[-7.9969705,37.4635938],[-7.9990628,37.4662906],[-8.0013411,37.4692272],[-8.0041059,37.4727913],[-8.0066541,37.476071],[-8.0092135,37.4793266],[-8.0117919,37.4827052],[-8.0151168,37.4869816],[-8.0171795,37.4896346],[-8.0205329,37.4939649],[-8.0225013,37.4965064],[-8.0244259,37.4989816],[-8.0284931,37.5042035],[-8.031357,37.5079199],[-8.0331038,37.5101838],[-8.0348849,37.5124784],[-8.0375797,37.5159404],[-8.040557,37.519791],[-8.0433,37.5233383],[-8.0460425,37.5268601],[-8.0488843,37.5305092],[-8.0516991,37.5341884],[-8.0541894,37.5373837],[-8.0567356,37.5406365],[-8.0593336,37.5439554],[-8.0626195,37.5477785],[-8.0646741,37.550169],[-8.0669654,37.552824],[-8.0695078,37.5557697],[-8.0716565,37.5582713],[-8.0745027,37.561574],[-8.0776547,37.5652356],[-8.0807841,37.5688504],[-8.0833877,37.5718748],[-8.0864241,37.5753956],[-8.0888638,37.5782273],[-8.0909897,37.5806948],[-8.09418,37.5843921],[-8.0967939,37.5874214],[-8.0998983,37.591021],[-8.1025134,37.5940491],[-8.1056972,37.5977206],[-8.1085148,37.6009834],[-8.1111191,37.6040299],[-8.114153,37.6075537],[-8.1165066,37.6102797],[-8.1187515,37.6128738],[-8.1215205,37.6160733],[-8.1249761,37.620072],[-8.1275132,37.6230124],[-8.1301918,37.6261199],[-8.1331399,37.6295453],[-8.1361417,37.6329972],[-8.1389728,37.636291],[-8.1416715,37.6394039],[-8.1452445,37.6435257],[-8.1481598,37.6469379],[-8.1500582,37.6491283],[-8.1528631,37.6523647],[-8.155493,37.6554004],[-8.1586271,37.659018],[-8.161516,37.66237],[-8.165785,37.6641559],[-8.1700131,37.6659282],[-8.1754843,37.6682056],[-8.1793535,37.6698189],[-8.1834889,37.669617],[-8.1859721,37.6694878],[-8.1886066,37.6679625]]",338791401.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,3.1453604133958934e-14,-5.7771537872007954e-15,0.0015573151756901,-8.705941143502203,0.0015573151757215,-8.705941143502208,1.2285594940783883e-16,0.0335091836211121,0.0335091836211121,1.0019061699439349,-10.407642925534295,1.0,-10.387164333997138,1.7140247376527935,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:362486626:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Corgas - Falagueira,REN,1.0,36.28679151156191,LINE:006421,BUS:OSM:way:144599061:150,BUS:OSM:way:340102181:150,"[[-7.7407045,39.5273921],[-7.7413127,39.5271069],[-7.742686,39.5272363],[-7.7434907,39.5282355],[-7.7433821,39.529333],[-7.7450464,39.5308442],[-7.7444535,39.5333246],[-7.743492,39.5350157],[-7.7448841,39.5384547],[-7.7464049,39.5421624],[-7.7451657,39.5449589],[-7.7443718,39.5499723],[-7.7451925,39.5529421],[-7.7457075,39.5548075],[-7.7466946,39.5583354],[-7.7474509,39.5610278],[-7.7482663,39.5639476],[-7.7490281,39.5666314],[-7.7490601,39.5689291],[-7.7490129,39.5714559],[-7.7486159,39.5739286],[-7.749052,39.5757208],[-7.7490341,39.5787171],[-7.7490772,39.5812251],[-7.7490233,39.5854425],[-7.7485566,39.5913025],[-7.7481224,39.596237],[-7.7491738,39.5988053],[-7.7501072,39.60104],[-7.7511908,39.6036522],[-7.7521454,39.6059012],[-7.7531719,39.6080421],[-7.7543236,39.610386],[-7.755933,39.6136619],[-7.7571239,39.6160429],[-7.7581967,39.6190175],[-7.7596666,39.6230752],[-7.7602924,39.6247197],[-7.7612545,39.627417],[-7.7626098,39.6311515],[-7.7634896,39.6335978],[-7.7644838,39.6363961],[-7.7655996,39.6394227],[-7.7686501,39.643787],[-7.7704705,39.646379],[-7.7717795,39.6482373],[-7.7743222,39.6518334],[-7.7761496,39.6544104],[-7.7797723,39.6560246],[-7.7847685,39.65825],[-7.7919692,39.659875],[-7.7943993,39.6604181],[-7.8000302,39.6616783],[-7.8020472,39.663467],[-7.8042591,39.6654278],[-7.8068377,39.6677403],[-7.8095145,39.6701133],[-7.8117729,39.6721372],[-7.8147931,39.6748258],[-7.8165795,39.67643],[-7.819081,39.6786828],[-7.8213287,39.6806941],[-7.8241433,39.6831953],[-7.8260816,39.6849243],[-7.8288711,39.6874013],[-7.8305214,39.6888784],[-7.8343249,39.6922695],[-7.8374417,39.6950338],[-7.8399683,39.6972833],[-7.8425289,39.6995589],[-7.8428866,39.702338],[-7.8433533,39.7056362],[-7.8439863,39.710297],[-7.8443152,39.7127296],[-7.8446461,39.7151994],[-7.8454078,39.7168032],[-7.8470654,39.7203029],[-7.8487767,39.7238954],[-7.8499408,39.726351],[-7.851525,39.7296715],[-7.8531397,39.7330763],[-7.8544433,39.7358107],[-7.8560579,39.7392113],[-7.8571613,39.7415254],[-7.8588725,39.7432447],[-7.8612704,39.7456412],[-7.8639436,39.7483386],[-7.8679759,39.749543],[-7.8704382,39.7502826],[-7.8756578,39.7518554],[-7.8776587,39.7524602],[-7.8790981,39.754352],[-7.8818779,39.7579109],[-7.8831524,39.7596066],[-7.886716,39.7642564],[-7.8898011,39.7683024],[-7.890233,39.7716942],[-7.8907095,39.7754358],[-7.891115,39.7786197],[-7.891359,39.7805356],[-7.8902451,39.7846644],[-7.8894843,39.7874843],[-7.8877357,39.7939648],[-7.8872771,39.7956644],[-7.8861254,39.7999326],[-7.8855134,39.8022004],[-7.884331,39.8065817],[-7.8837428,39.8070745]]",362486626.0,20176501,17309401,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-10.677579154361984,-2.5096618864331774,10.688757099153012,-3.793576815357997e-14,0.0111779447910276,-2.509661886433215,0.0422179704377142,0.0410720013066758,0.0422179704377142,1.0,-0.4026007139162431,1.0016810466445356,-0.0941946094287035,4.3189739578224335,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:399506261:400:1,OpenStreetMap,DIRECT_OSM,400,overhead,,,REN,1.0,0.0965612891885119,LINE:006433,BUS:JUNCTION:400:03920,BUS:OSM:way:129055610:400,"[[-8.8581341,38.5748212],[-8.8580389,38.573956]]",399506261.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,7.698083895535743,3.928751768582054,-7.698082757954659,-3.986606299498439,1.1375810835545508e-06,-0.0578545309163853,0.0125153324677539,0.012553645530991,0.012553645530991,0.996745904715744,-9.432332965280876,0.9967451891176812,-9.432396503888556,0.5458106752604818,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:399506270:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Setúbal - Palmela,REN,1.0,0.0846624155357517,LINE:006476,BUS:JUNCTION:400:03898,BUS:OSM:way:129055610:400,"[[-8.8555888,38.5708731],[-8.8565369,38.5706992]]",399506270.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-4.9445820842076974e-06,4.223018787305956,5.184783906969603e-06,-4.273751693119491,2.4020182276190517e-07,-0.0507329058135352,0.0061153032918089,0.0061887725102996,0.0061887725102996,0.9967457529503706,-9.432399744999088,0.9967451891176812,-9.432396503888556,0.2690770656652022,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:399748692:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Vermoim - Custóias 2 & Prelada 1,REN,2.0,3.462875218418065,LINE:006495,BUS:JUNCTION:220:03717,BUS:OSM:way:142182853:220,"[[-8.6197341,41.2026968],[-8.6194654,41.2061659],[-8.6191476,41.2103597],[-8.6188475,41.2134481],[-8.6187058,41.2164147],[-8.6162544,41.2204435],[-8.612842,41.2222622],[-8.6107415,41.2249227],[-8.6078311,41.2290919],[-8.6074675,41.2296402],[-8.6069821,41.2310014]]",399748692.0,20176627;20176628,17302007;17302008,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-150.42352230660143,-34.209818747904194,150.45812769620036,33.31768874721508,0.0346053895989371,-0.8921300006891144,0.4084420105697692,0.4077819837430659,0.4084420105697692,0.9911796799118994,-1.6945112692768964,0.99174400999411,-1.607926261358111,14.798623571368449,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:401467178:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Chafariz - Vila Chã 1,REN,1.0,11.787423935813369,LINE:006512,BUS:OSM:way:137667702:220,BUS:JUNCTION:220:03648,"[[-7.737672,40.4482472],[-7.7373303,40.4488365],[-7.7358941,40.4514099],[-7.734121,40.4545239],[-7.7314029,40.4577765],[-7.7287906,40.4609067],[-7.7258205,40.4644423],[-7.7237953,40.4668679],[-7.7208969,40.4703391],[-7.7183594,40.4733659],[-7.7156827,40.4765741],[-7.713239,40.479503],[-7.7101764,40.4817189],[-7.7057824,40.4848948],[-7.7030426,40.4868789],[-7.7006834,40.4885873],[-7.6976311,40.4907975],[-7.6950921,40.492636],[-7.6919423,40.4949167],[-7.6878738,40.4978625],[-7.6853165,40.499714],[-7.6824729,40.501762],[-7.6797406,40.5037429],[-7.6764621,40.5053922],[-7.6733101,40.5069659],[-7.6701998,40.5085464],[-7.664794,40.5112562],[-7.6624103,40.5124511],[-7.6551303,40.5161577],[-7.6523035,40.5175834],[-7.6492661,40.5190872],[-7.6458252,40.5203109],[-7.6418213,40.5217549],[-7.6413953,40.5219091]]",401467178.0,20176600,17299100,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-113.11950075076696,11.240015120168367,113.24573666116346,-12.31073373672545,0.1262359103965025,-1.070718616557082,0.2984718816965602,0.2990070829498587,0.2990070829498587,0.9995031700273632,1.2085734983430052,0.999788556753386,1.665586517740083,21.667179923902808,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:401467178:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Chafariz - Vila Chã 1,REN,1.0,22.74251181419762,LINE:006513,BUS:JUNCTION:220:03648,BUS:OSM:way:144432478:220,"[[-7.6413953,40.5219091],[-7.6371789,40.5234464],[-7.6311139,40.5256577],[-7.626235,40.5274364],[-7.6221668,40.5288914],[-7.6182504,40.5303063],[-7.6136923,40.531948],[-7.6089313,40.5336786],[-7.6039661,40.5354521],[-7.600298,40.5367422],[-7.5948742,40.538752],[-7.5899147,40.5404802],[-7.5831396,40.542959],[-7.580799,40.5438153],[-7.5730924,40.5465574],[-7.5700027,40.5477],[-7.5665537,40.5489505],[-7.5630517,40.5501967],[-7.5568155,40.5524388],[-7.5512022,40.5552995],[-7.5475329,40.5571901],[-7.5432283,40.5594081],[-7.5395874,40.561284],[-7.5331866,40.5645182],[-7.5296085,40.5663647],[-7.5254251,40.5684939],[-7.5226825,40.5699047],[-7.5189353,40.571832],[-7.5151277,40.5737641],[-7.5110739,40.5758431],[-7.5086092,40.5771284],[-7.5054434,40.5787547],[-7.5023108,40.5803638],[-7.4960504,40.5835652],[-7.4915767,40.5858497],[-7.4851516,40.5891181],[-7.4794297,40.5920497],[-7.4773359,40.5931074],[-7.4751396,40.5942331],[-7.4722528,40.5956998],[-7.4690362,40.5973303],[-7.4649753,40.5994085],[-7.4605525,40.6016097],[-7.456825,40.6035386],[-7.4537707,40.6050957],[-7.449649,40.6071968],[-7.447466,40.6091492],[-7.4438195,40.6122913],[-7.4415132,40.6143256],[-7.4378761,40.6175972],[-7.4327763,40.622074],[-7.4307614,40.6238423],[-7.4272853,40.626917],[-7.4238798,40.6299541],[-7.4217299,40.6312748],[-7.4191876,40.6329102],[-7.4186577,40.6333943]]",401467178.0,20176600,17299100,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-112.81630683131564,13.239028632743835,113.05993786067954,-15.30622930570314,0.243631029363911,-2.067200672959302,0.2981606736000353,0.2994120754760995,0.2994120754760995,0.999788556753386,1.665586517740083,1.0,2.547742618552036,21.696527208413013,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:402328139:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Falagueira - Castelo Branco 1&2 / Rodão (RFN),REN,2.0,3.317386486650414,LINE:006529,BUS:OSM:way:362486619:150,BUS:JUNCTION:150:03479,"[[-7.6792628,39.6637285],[-7.6801291,39.6639923],[-7.6826604,39.6657343],[-7.6871646,39.6679146],[-7.6920677,39.6680308],[-7.6941241,39.6681464],[-7.7026643,39.667342],[-7.706101,39.6669925],[-7.7097738,39.666057],[-7.7154102,39.6646222],[-7.7154941,39.6648167]]",402328139.0,20176488;20176489,17309428;17309429,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,28.905428464282117,-7.817453602486977,-28.90147845175901,7.369511817138319,0.0039500125231057,-0.4479417853486582,0.1152540752412472,0.1147954005419707,0.1152540752412472,1.0,0.0304313358630248,1.000051286298831,-0.0105576082274949,5.895349117199346,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:402328144:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Falagueira - Castelo Branco 1,REN,1.0,0.1453222610374019,LINE:006530,BUS:JUNCTION:150:03478,BUS:OSM:way:144552378:150,"[[-7.5533267,39.8261385],[-7.5533574,39.8274452]]",402328144.0,20176488,17309395,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-14.19381843477823,3.6635493482453616,14.1939017229754,-3.673377391261357,8.328819716929559e-05,-0.0098280430159949,0.0564223728957551,0.0564322665227135,0.0564322665227135,1.0000020815078507,0.2896057869147175,1.0,0.2913680623670641,5.77312189490676,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:402854769:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,,,,10.735517643024318,LINE:006604,BUS:OSM:relation:20355509:220,BUS:JUNCTION:220:03730,"[[-8.1945962,42.153988],[-8.1969251,42.1562384],[-8.1981953,42.1566548],[-8.2025269,42.15742],[-8.2070661,42.1573788],[-8.2103401,42.1573225],[-8.2124655,42.157315],[-8.2150311,42.1566023],[-8.2208607,42.1549629],[-8.2251974,42.1537399],[-8.2276416,42.1530647],[-8.231619,42.1523744],[-8.2362948,42.1515678],[-8.2388199,42.1508362],[-8.2424047,42.1497547],[-8.2474124,42.1482438],[-8.2514506,42.1470882],[-8.2530726,42.146625],[-8.2541811,42.1458415],[-8.2578368,42.1432161],[-8.259446,42.1420079],[-8.2605289,42.1412725],[-8.2642844,42.1399644],[-8.267351,42.1387712],[-8.2701916,42.1377084],[-8.2737423,42.1363246],[-8.2818419,42.1331779],[-8.2846638,42.1322963],[-8.2918893,42.1300389],[-8.2974655,42.1282966],[-8.3019468,42.1268963],[-8.3057823,42.1256978],[-8.3095736,42.1245131],[-8.311866,42.1237968],[-8.3119609,42.1241843]]",402854769.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:402947129:220:0,OpenStreetMap,DIRECT_OSM,220,cable,,Prior Velho - Sacavém,REN,4.0,1.6573664606790095,LINE:006692,BUS:OSM:way:144762180:220,BUS:OSM:way:402947133:220,"[[-9.1156309,38.7938722],[-9.1164532,38.7933773],[-9.1144246,38.7905137],[-9.1120488,38.7878941],[-9.1098875,38.7865252],[-9.1086044,38.7861139],[-9.1075226,38.7859018],[-9.1060527,38.7858484],[-9.1037502,38.7859962],[-9.1036607,38.7854541]]",402947129.0,20176578;20176579;20176580;20176581,17306108;17306109;17306130;17306131,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.026,0.0997499999999999,220.0,1.242,4,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,173.1435109572561,-27.212261298341716,-173.1366989309669,5.324514399568973,0.0068120262891966,-21.887746898772743,0.4627055142386688,0.4573040893527071,0.4627055142386688,0.9940697175133344,-10.159807799587742,0.9940449245699804,-10.168590570262724,9.313718080488504,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:403338005:220:0,OpenStreetMap,DIRECT_OSM,220,cable,,Carriche - Sete Rios,REN,1.0,4.545242575099186,LINE:006720,BUS:OSM:way:1202440398:220,BUS:OSM:way:24636062:220,"[[-9.1700199,38.7390092],[-9.1698138,38.7393843],[-9.1666621,38.7797778]]",403338005.0,20176675,17299120,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.026,0.0997499999999999,220.0,1.242,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-65.23182095408018,-4.337335258992556,65.24241889069808,-10.564247117387891,0.0105979366178985,-14.901582376380446,0.1730782386299783,0.1749514886183122,0.1749514886183122,0.991269248058069,-10.58427032875427,0.9914005162364928,-10.54819845289619,14.08627122530694,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:403338008:220:0,OpenStreetMap,DIRECT_OSM,220,cable,,Alto de Mira - Sete Rios 2,REN,1.0,10.048144830641222,LINE:006721,BUS:OSM:way:1202440398:220,BUS:OSM:way:151168335:220,"[[-9.1702278,38.7389726],[-9.1727317,38.7405395],[-9.1817957,38.7324262],[-9.2023647,38.7305191],[-9.2116376,38.7406457],[-9.2240085,38.7520364],[-9.2328775,38.7747529],[-9.2317363,38.7788843],[-9.2327803,38.778804],[-9.2332241,38.7787012],[-9.2349316,38.7780459],[-9.2376694,38.7771767],[-9.2379394,38.7777701]]",403338008.0,20176589,17305737,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.026,0.0997499999999999,220.0,1.242,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-51.690261701315755,-13.952991938418627,51.70497509956237,-19.026540533713625,0.0147133982466129,-32.979532472132256,0.1417445171826399,0.1458256346304286,0.1458256346304286,0.991269248058069,-10.58427032875427,0.9914978145194396,-10.52106197528374,11.741194414688296,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:403905631:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Bouçã - Zêzere 1,REN,1.0,36.63140676598507,LINE:006804,BUS:OSM:way:183788299:150,BUS:OSM:way:144588414:150,"[[-8.220734,39.8543937],[-8.2214486,39.8529875],[-8.2223001,39.851479],[-8.2231047,39.8501118],[-8.2228136,39.8463627],[-8.222328,39.8409142],[-8.2219472,39.8367573],[-8.2216007,39.832969],[-8.2213468,39.8296916],[-8.2210415,39.8259504],[-8.2207567,39.8231021],[-8.2204274,39.8192024],[-8.2219987,39.8166833],[-8.2232543,39.8146858],[-8.2256287,39.8108537],[-8.2275871,39.8082687],[-8.228798,39.806697],[-8.2319233,39.8026613],[-8.233838,39.8001275],[-8.2364319,39.7959275],[-8.2389326,39.7919773],[-8.2409636,39.7886742],[-8.2423153,39.786502],[-8.2453172,39.7818145],[-8.2488988,39.776196],[-8.249458,39.7752758],[-8.2496364,39.773939],[-8.2503775,39.7682573],[-8.2509274,39.7639616],[-8.2514583,39.7599622],[-8.2532389,39.7571089],[-8.2547107,39.7547988],[-8.2568087,39.7514866],[-8.2617766,39.7436432],[-8.2639628,39.7402062],[-8.2651395,39.7381985],[-8.2668151,39.7353823],[-8.2690919,39.7315164],[-8.2700388,39.7299244],[-8.2730744,39.724798],[-8.2747964,39.7218795],[-8.2760822,39.7196963],[-8.2787279,39.7151994],[-8.278902,39.7121734],[-8.2791271,39.7080099],[-8.2792506,39.7057],[-8.279427,39.7023977],[-8.2796164,39.6987664],[-8.2797302,39.6963427],[-8.2800037,39.691781],[-8.2801481,39.6887856],[-8.2803254,39.6859745],[-8.2803976,39.6842443],[-8.2816251,39.6825115],[-8.2838537,39.6793743],[-8.2872966,39.6743902],[-8.2895974,39.6711162],[-8.2911344,39.6688822],[-8.2929941,39.6662756],[-8.2944312,39.664198],[-8.2957281,39.6623366],[-8.2977648,39.6594281],[-8.3001152,39.6560691],[-8.3028919,39.6521099],[-8.3044135,39.649886],[-8.3068544,39.6463927],[-8.3115068,39.6397181],[-8.3125108,39.6364662],[-8.3140419,39.6317355],[-8.3148075,39.6292787],[-8.3158921,39.6258368],[-8.3167518,39.623092],[-8.3176359,39.6203143],[-8.3191062,39.6154865],[-8.3195832,39.6093056],[-8.3199022,39.605109],[-8.3201969,39.6012234],[-8.3204521,39.5977427],[-8.3206617,39.595163],[-8.3208713,39.5923678],[-8.3211235,39.5886244],[-8.3213878,39.5848245],[-8.3216672,39.5815045],[-8.3219255,39.5780883],[-8.3222748,39.5734706],[-8.3225847,39.5694311],[-8.3210141,39.5636137],[-8.3204521,39.5615293],[-8.3193767,39.5575376],[-8.3189397,39.5558222],[-8.3193256,39.5543415],[-8.3203362,39.5502821],[-8.3217799,39.5471124],[-8.3241919,39.5454724],[-8.3263226,39.5458942]]",403905631.0,20176494,17309408,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,8.784801681190434,0.3702473914439538,-8.776974275551495,-2.907056702043056,0.0078274056389382,-2.5368093105991023,0.0338841884951815,0.0356923201314625,0.0356923201314625,0.9987766164936184,-4.19073157258208,0.997060434127464,-4.444714194201989,3.6513882487429665,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:403905632:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Bouçã - Zêzere 2,REN,1.0,36.69272507649204,LINE:006806,BUS:OSM:way:183788299:150,BUS:OSM:way:144588414:150,"[[-8.2204577,39.8542963],[-8.2211063,39.8528963],[-8.2219609,39.8513586],[-8.222637,39.8501419],[-8.2223244,39.8468913],[-8.2222036,39.8452657],[-8.221821,39.8414217],[-8.2213915,39.8367221],[-8.2210157,39.8330502],[-8.2206298,39.8290406],[-8.2203748,39.8258684],[-8.2201365,39.823116],[-8.2197641,39.8192863],[-8.221358,39.8167244],[-8.2228109,39.8144253],[-8.2252438,39.8105141],[-8.227068,39.8081436],[-8.2282805,39.8067105],[-8.2311598,39.8030272],[-8.2333522,39.8001033],[-8.234643,39.7980762],[-8.2359812,39.7958375],[-8.2385533,39.7917866],[-8.240665,39.7883954],[-8.2419878,39.7862956],[-8.2448316,39.7817811],[-8.2483315,39.7763346],[-8.2490865,39.7750941],[-8.2493952,39.77251],[-8.2499858,39.7674807],[-8.2503582,39.7636916],[-8.2509086,39.7598379],[-8.2532407,39.7561078],[-8.2548513,39.7535565],[-8.2570114,39.7501779],[-8.2592629,39.7465768],[-8.2614718,39.7430917],[-8.2634279,39.7400203],[-8.2645997,39.7380138],[-8.2671007,39.733814],[-8.2687253,39.7310476],[-8.2696771,39.7294245],[-8.2726704,39.7243911],[-8.2744329,39.7213921],[-8.2756966,39.7192614],[-8.2781549,39.7150805],[-8.2783354,39.7121569],[-8.2785586,39.7077332],[-8.2786964,39.7053445],[-8.2788671,39.7021073],[-8.2790542,39.6985921],[-8.2791789,39.6962284],[-8.2794251,39.6917759],[-8.2795884,39.6887597],[-8.2797524,39.685946],[-8.2798495,39.6841243],[-8.2811252,39.6823025],[-8.283315,39.6791561],[-8.2868072,39.6741851],[-8.2891008,39.670894],[-8.2906527,39.6686936],[-8.2929981,39.6653682],[-8.2952281,39.6621309],[-8.2975451,39.658847],[-8.2996248,39.6558539],[-8.3016347,39.6529914],[-8.3038069,39.6498321],[-8.3056868,39.6470445],[-8.3100252,39.6409294],[-8.3113243,39.6390936],[-8.3121513,39.6363243],[-8.313514,39.6319149],[-8.3143143,39.6293078],[-8.3154025,39.625749],[-8.3165241,39.6221358],[-8.3172072,39.6199177],[-8.3185212,39.6155701],[-8.319038,39.6090931],[-8.3193389,39.6048622],[-8.3196202,39.6011954],[-8.3198753,39.5977075],[-8.3202972,39.5922156],[-8.3205655,39.5883642],[-8.3208173,39.5846764],[-8.3210626,39.5817321],[-8.3213406,39.5780667],[-8.3217037,39.5734456],[-8.3220013,39.5694595],[-8.3209645,39.5656043],[-8.3204706,39.5637511],[-8.3199048,39.5616178],[-8.3188254,39.5576235],[-8.3183522,39.5558279],[-8.3187502,39.5542569],[-8.3197772,39.5501512],[-8.3214227,39.5469059],[-8.324048,39.5452134],[-8.3263226,39.5458942]]",403905632.0,20176495,17309407,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,8.770121136311166,0.3653085353783398,-8.762306811283919,-2.906503923549262,0.0078143250272475,-2.541195388170922,0.0338268666511245,0.0356379026997197,0.0356379026997197,0.9987766164936184,-4.19073157258208,0.997060434127464,-4.444714194201989,3.645821248053166,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:449513282:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Portimão - Saboia & Sines 2,REN,2.0,35.073029999033515,LINE:006808,BUS:OSM:way:163194137:150,BUS:OSM:way:163195990:150,"[[-8.515295,37.1994456],[-8.5170007,37.2020305],[-8.5185886,37.204466],[-8.5199511,37.2063929],[-8.5199779,37.2097383],[-8.5189802,37.212998],[-8.5195166,37.2166933],[-8.5200423,37.2201408],[-8.5203427,37.2219904],[-8.520509,37.2247456],[-8.5216892,37.2276032],[-8.5220271,37.2299011],[-8.5229391,37.2330789],[-8.5282445,37.2391433],[-8.5291243,37.2426452],[-8.5267961,37.2488286],[-8.5251117,37.2537733],[-8.5239101,37.2570696],[-8.5226226,37.2606816],[-8.5207397,37.265963],[-8.5202515,37.2673076],[-8.5184813,37.2722171],[-8.5170329,37.2761612],[-8.5154343,37.2806605],[-8.5136963,37.2855178],[-8.5127843,37.2879631],[-8.5117651,37.2907457],[-8.5105795,37.2940916],[-8.5096086,37.2967716],[-8.5088629,37.2986663],[-8.5073185,37.3030622],[-8.5066635,37.3049262],[-8.5063384,37.3058525],[-8.5058159,37.3073413],[-8.5041905,37.3119877],[-8.5049952,37.3162457],[-8.503579,37.3193856],[-8.5062504,37.3230075],[-8.5071141,37.3276146],[-8.5067386,37.3301697],[-8.5064865,37.3320934],[-8.5056434,37.3381698],[-8.5047726,37.3444452],[-8.5037775,37.3514091],[-8.5025973,37.3595194],[-8.5022325,37.362099],[-8.5009772,37.3707411],[-8.4998738,37.3784715],[-8.4989575,37.384962],[-8.4996726,37.3919832],[-8.5000063,37.3954508],[-8.5003067,37.3982124],[-8.5006071,37.4013489],[-8.5011006,37.406079],[-8.5015512,37.4105105],[-8.5020018,37.4147629],[-8.5025168,37.4199352],[-8.5027099,37.4220995],[-8.5032571,37.4271009],[-8.5036326,37.4306282],[-8.5040189,37.4345641],[-8.5046197,37.4405444],[-8.5052419,37.4468308],[-8.5055209,37.4493435],[-8.5058642,37.45304],[-8.5062504,37.4567875],[-8.5066474,37.4607561],[-8.5071946,37.4659764],[-8.5076881,37.4708302],[-8.5080636,37.4745001],[-8.5084069,37.4780932],[-8.5089112,37.4827163],[-8.5097266,37.4904719],[-8.5113145,37.4927873],[-8.5140396,37.4967285],[-8.5163356,37.5000056],[-8.5180522,37.502474],[-8.5202194,37.5056232]]",449513282.0,20176553;20176560,17309341;17309348,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,116.09637848180054,-6.1033495133529625,-115.45386883871792,4.681266550987999,0.6425096430826329,-1.4220829623649631,0.4515589862663502,0.4506817684306162,0.4515589862663502,0.9909496991448038,-9.78996406634544,0.9868322135569064,-11.49678166037626,23.09764635633505,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:502495583:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fratel - Falagueira,REN,2.0,6.549784681650467,LINE:006809,BUS:OSM:way:144599061:150,BUS:JUNCTION:150:03499,"[[-7.7413904,39.5267621],[-7.7455627,39.5268034],[-7.7505525,39.5265082],[-7.7550956,39.5262408],[-7.75958,39.5259352],[-7.766252,39.5255055],[-7.7703563,39.5252285],[-7.7741071,39.5250251],[-7.779188,39.5246713],[-7.7832922,39.525432],[-7.78878,39.5264644],[-7.7944046,39.5275091],[-7.8015125,39.5288415],[-7.8050074,39.5294828],[-7.8087222,39.5322321],[-7.8125337,39.5350393],[-7.8131945,39.5360555]]",502495583.0,20176518,17309383,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,2.596627144182631e-06,-1.007718578787146,-5.152969026718963e-09,0.0817549116393391,2.591474175155912e-06,-0.9259636671478068,0.0038787106182138,0.0003146668178883,0.0038787106182138,1.0,-0.4026007139162431,1.0000253720068828,-0.4028732844730739,0.1983995201132403,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:502495586:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Falagueira - Castelo Branco 3 & Fundão,REN,2.0,44.120632549223046,LINE:006810,BUS:JUNCTION:150:03500,BUS:JUNCTION:150:03501,"[[-7.7568479,39.53346],[-7.75771,39.5389811],[-7.7556482,39.541859],[-7.7535335,39.5447517],[-7.7506575,39.5489675],[-7.7484637,39.5520047],[-7.7487192,39.5547466],[-7.7490581,39.5588987],[-7.7494092,39.5624765],[-7.7496668,39.5657225],[-7.7499978,39.5692969],[-7.7504101,39.5733319],[-7.7503071,39.5771558],[-7.7502057,39.5804002],[-7.7499404,39.5857224],[-7.7523126,39.5907494],[-7.7546118,39.594665],[-7.7564064,39.5980952],[-7.758119,39.6013207],[-7.7602752,39.6053414],[-7.7620088,39.6087753],[-7.7630492,39.6107547],[-7.7636706,39.6143535],[-7.7642363,39.6182967],[-7.7648996,39.6227622],[-7.7655812,39.6277103],[-7.7661469,39.6311718],[-7.7666828,39.6351482],[-7.7658231,39.6393351],[-7.7655265,39.6410986],[-7.7648125,39.6440369],[-7.7639943,39.6478007],[-7.7633469,39.6507791],[-7.7626356,39.6539588],[-7.7611724,39.6560013],[-7.7591983,39.6585873],[-7.7576574,39.6605787],[-7.7544583,39.6629035],[-7.7513269,39.6650339],[-7.7475761,39.6677896],[-7.744775,39.6697686],[-7.7414861,39.672072],[-7.7373,39.6750959],[-7.7344287,39.6771407],[-7.7310381,39.6785791],[-7.7277508,39.6799405],[-7.7215812,39.6831791],[-7.7188804,39.6858577],[-7.717373,39.6911332],[-7.7174535,39.6934826],[-7.7174339,39.6963616],[-7.7200987,39.6992643],[-7.723091,39.702503],[-7.7264904,39.7062504],[-7.7273981,39.7109611],[-7.7254824,39.7138454],[-7.7195655,39.7162175],[-7.7155507,39.7167395],[-7.7113322,39.7151791],[-7.7079062,39.7125936],[-7.7031185,39.7120065],[-7.6980527,39.7139109],[-7.6950505,39.7173104],[-7.6930897,39.7195305],[-7.6921158,39.7231806],[-7.6912484,39.7263902],[-7.6889505,39.7299608],[-7.6869581,39.7330035],[-7.6833202,39.7345153],[-7.6785253,39.7365248],[-7.6744265,39.738245],[-7.6705444,39.7402689],[-7.6667678,39.7422622],[-7.6616659,39.7449258],[-7.6562622,39.747741],[-7.6528321,39.7492598],[-7.6483887,39.7511517],[-7.6445452,39.7527993],[-7.6414724,39.7541166],[-7.637183,39.7559635],[-7.6335278,39.7575301],[-7.6298939,39.7590908],[-7.6260613,39.760736],[-7.6220626,39.7624454],[-7.6180158,39.7641762],[-7.6130779,39.7658689],[-7.6073688,39.7678228],[-7.6028897,39.7693583],[-7.5969973,39.7713846],[-7.5907253,39.7730767],[-7.5850999,39.7745551],[-7.5808174,39.775724],[-7.5765353,39.7773533],[-7.5720123,39.7790918],[-7.5683688,39.7813947],[-7.5654361,39.7832024],[-7.5623062,39.7870173],[-7.5592013,39.7908264],[-7.5571081,39.7934075],[-7.5561021,39.7964699],[-7.5549092,39.800058],[-7.5536647,39.8037748],[-7.5525199,39.8072892],[-7.5514888,39.8103651],[-7.5517265,39.8130369],[-7.5520831,39.8163534],[-7.552448,39.82039],[-7.5527805,39.8237231]]",502495586.0,20176508;20176776,17294939;17309393,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-33.727213068074555,3.5727141043616,33.79675481826055,-9.439818699857897,0.0695417501859978,-5.867104595496297,0.1305326704480447,0.1350600998002373,0.1350600998002373,1.0000746281738555,-0.3501218935611406,1.0000193904236665,0.2786796803728658,6.908445002569685,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:502495586:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Falagueira - Castelo Branco 3 & Fundão,REN,2.0,44.120632549223046,LINE:006811,BUS:JUNCTION:400:03924,BUS:JUNCTION:400:03925,"[[-7.7568479,39.53346],[-7.75771,39.5389811],[-7.7556482,39.541859],[-7.7535335,39.5447517],[-7.7506575,39.5489675],[-7.7484637,39.5520047],[-7.7487192,39.5547466],[-7.7490581,39.5588987],[-7.7494092,39.5624765],[-7.7496668,39.5657225],[-7.7499978,39.5692969],[-7.7504101,39.5733319],[-7.7503071,39.5771558],[-7.7502057,39.5804002],[-7.7499404,39.5857224],[-7.7523126,39.5907494],[-7.7546118,39.594665],[-7.7564064,39.5980952],[-7.758119,39.6013207],[-7.7602752,39.6053414],[-7.7620088,39.6087753],[-7.7630492,39.6107547],[-7.7636706,39.6143535],[-7.7642363,39.6182967],[-7.7648996,39.6227622],[-7.7655812,39.6277103],[-7.7661469,39.6311718],[-7.7666828,39.6351482],[-7.7658231,39.6393351],[-7.7655265,39.6410986],[-7.7648125,39.6440369],[-7.7639943,39.6478007],[-7.7633469,39.6507791],[-7.7626356,39.6539588],[-7.7611724,39.6560013],[-7.7591983,39.6585873],[-7.7576574,39.6605787],[-7.7544583,39.6629035],[-7.7513269,39.6650339],[-7.7475761,39.6677896],[-7.744775,39.6697686],[-7.7414861,39.672072],[-7.7373,39.6750959],[-7.7344287,39.6771407],[-7.7310381,39.6785791],[-7.7277508,39.6799405],[-7.7215812,39.6831791],[-7.7188804,39.6858577],[-7.717373,39.6911332],[-7.7174535,39.6934826],[-7.7174339,39.6963616],[-7.7200987,39.6992643],[-7.723091,39.702503],[-7.7264904,39.7062504],[-7.7273981,39.7109611],[-7.7254824,39.7138454],[-7.7195655,39.7162175],[-7.7155507,39.7167395],[-7.7113322,39.7151791],[-7.7079062,39.7125936],[-7.7031185,39.7120065],[-7.6980527,39.7139109],[-7.6950505,39.7173104],[-7.6930897,39.7195305],[-7.6921158,39.7231806],[-7.6912484,39.7263902],[-7.6889505,39.7299608],[-7.6869581,39.7330035],[-7.6833202,39.7345153],[-7.6785253,39.7365248],[-7.6744265,39.738245],[-7.6705444,39.7402689],[-7.6667678,39.7422622],[-7.6616659,39.7449258],[-7.6562622,39.747741],[-7.6528321,39.7492598],[-7.6483887,39.7511517],[-7.6445452,39.7527993],[-7.6414724,39.7541166],[-7.637183,39.7559635],[-7.6335278,39.7575301],[-7.6298939,39.7590908],[-7.6260613,39.760736],[-7.6220626,39.7624454],[-7.6180158,39.7641762],[-7.6130779,39.7658689],[-7.6073688,39.7678228],[-7.6028897,39.7693583],[-7.5969973,39.7713846],[-7.5907253,39.7730767],[-7.5850999,39.7745551],[-7.5808174,39.775724],[-7.5765353,39.7773533],[-7.5720123,39.7790918],[-7.5683688,39.7813947],[-7.5654361,39.7832024],[-7.5623062,39.7870173],[-7.5592013,39.7908264],[-7.5571081,39.7934075],[-7.5561021,39.7964699],[-7.5549092,39.800058],[-7.5536647,39.8037748],[-7.5525199,39.8072892],[-7.5514888,39.8103651],[-7.5517265,39.8130369],[-7.5520831,39.8163534],[-7.552448,39.82039],[-7.5527805,39.8237231]]",502495586.0,20176508;20176776,17294939;17309393,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-109.04487492479105,-64.26940023842704,109.09052549455434,11.184000518848832,0.0456505697633105,-53.085399719578206,0.1823080360163375,0.1576846498348399,0.1823080360163375,1.002127534133119,-1.400764214137416,1.0038004736829846,-1.194048068180926,3.9632181742682073,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:528963985:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Tavira - Puebla de Guzmán,REN;Red Eléctrica de España,1.0,24.344331434509986,LINE:006821,BUS:JUNCTION:400:03926,BUS:JUNCTION:400:03913,"[[-7.2420256,37.5475257],[-7.242545,37.5475511],[-7.2443545,37.5472798],[-7.2485863,37.548058],[-7.2512299,37.5485515],[-7.2562899,37.5494734],[-7.2611994,37.5503716],[-7.2676539,37.5515729],[-7.2752839,37.5504195],[-7.2830701,37.5492669],[-7.2881113,37.5484799],[-7.2936903,37.5476395],[-7.2989131,37.5468469],[-7.3046995,37.5459799],[-7.3084414,37.5446292],[-7.3133687,37.5441044],[-7.3198057,37.5434789],[-7.3241484,37.5430263],[-7.3286419,37.5425602],[-7.3331435,37.5421348],[-7.3392235,37.5430223],[-7.3438597,37.5437786],[-7.3485375,37.5445065],[-7.3551891,37.5454901],[-7.3605098,37.5456356],[-7.364605,37.5457385],[-7.3702569,37.5437479],[-7.3750635,37.5422199],[-7.3807497,37.5419647],[-7.3850153,37.5417945],[-7.3900149,37.5415734],[-7.3946498,37.5414],[-7.4026055,37.5395957],[-7.4081466,37.538334],[-7.4108374,37.5386877],[-7.4179742,37.5395285],[-7.4249654,37.5403111],[-7.434295,37.5413754],[-7.4419899,37.5423494],[-7.4493024,37.5431556],[-7.4560187,37.5439451],[-7.4611031,37.5445261],[-7.4652873,37.5441926],[-7.4713813,37.5437571],[-7.4743511,37.5423043],[-7.4789859,37.5400619],[-7.483352,37.5350344],[-7.4895131,37.5331858],[-7.4949869,37.5316756],[-7.5006085,37.5300184],[-7.5019926,37.5289245],[-7.5025019,37.5246465]]",528963985.0,20176736,20177865,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,752.2989173415159,-78.7626786254009,-750.1267389733104,85.79630815212464,2.17217836820555,7.033629526723743,1.0917848732861184,1.0894769211091084,1.0917848732861184,1.0,0.0,1.0002723231259585,-1.654918738095399,47.46890753417907,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
