source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:531352772:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Frades - Pedralva;Vieira do Minho - Pedralva 1,REN,2.0,17.32977717087992,LINE:006822,BUS:JUNCTION:150:03443,BUS:JUNCTION:150:03503,"[[-8.227314,41.6466488],[-8.224723,41.643526],[-8.2205737,41.6409564],[-8.2138574,41.63901],[-8.2079405,41.6381921],[-8.2048371,41.6379576],[-8.201184,41.6379095],[-8.1958491,41.6389198],[-8.1905678,41.6398419],[-8.18616,41.6423537],[-8.1810916,41.6429167],[-8.1764138,41.6445723],[-8.1732541,41.6456867],[-8.168233,41.6483885],[-8.1666452,41.6493466],[-8.1644028,41.6505411],[-8.1594139,41.6541164],[-8.1576973,41.6556435],[-8.1532449,41.6596995],[-8.1503892,41.6631654],[-8.1477195,41.6655787],[-8.1456703,41.6673098],[-8.1433743,41.6692734],[-8.1368512,41.6708722],[-8.1290031,41.6729198],[-8.1260955,41.6736771],[-8.118934,41.6737332],[-8.1128776,41.6737292],[-8.1046969,41.6742662],[-8.0995578,41.6746548],[-8.0946279,41.6755564],[-8.0921871,41.6765541],[-8.0889523,41.6776599],[-8.0835208,41.6797073],[-8.0789557,41.6814481],[-8.0748604,41.6829158],[-8.0723243,41.6844388],[-8.0612053,41.6848258],[-8.0583812,41.6849644],[-8.0556678,41.6850608],[-8.0516243,41.6856478],[-8.0496908,41.6859529],[-8.0477275,41.6862842],[-8.0436241,41.6868926]]",531352772.0,20176480;20176738,17298170;17309868,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-297.12323154134674,22.753673999156067,299.19746090620885,-14.127476100853825,2.0742293648621057,8.626197898302243,1.1528482979321344,1.153428631886032,1.153428631886032,0.9949065677303028,6.1863748841520385,0.999537027004356,8.3284205568415,58.99890700184307,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:531352772:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Frades - Pedralva;Vieira do Minho - Pedralva 1,REN,2.0,17.32977717087992,LINE:006823,BUS:JUNCTION:400:03927,BUS:JUNCTION:400:03928,"[[-8.227314,41.6466488],[-8.224723,41.643526],[-8.2205737,41.6409564],[-8.2138574,41.63901],[-8.2079405,41.6381921],[-8.2048371,41.6379576],[-8.201184,41.6379095],[-8.1958491,41.6389198],[-8.1905678,41.6398419],[-8.18616,41.6423537],[-8.1810916,41.6429167],[-8.1764138,41.6445723],[-8.1732541,41.6456867],[-8.168233,41.6483885],[-8.1666452,41.6493466],[-8.1644028,41.6505411],[-8.1594139,41.6541164],[-8.1576973,41.6556435],[-8.1532449,41.6596995],[-8.1503892,41.6631654],[-8.1477195,41.6655787],[-8.1456703,41.6673098],[-8.1433743,41.6692734],[-8.1368512,41.6708722],[-8.1290031,41.6729198],[-8.1260955,41.6736771],[-8.118934,41.6737332],[-8.1128776,41.6737292],[-8.1046969,41.6742662],[-8.0995578,41.6746548],[-8.0946279,41.6755564],[-8.0921871,41.6765541],[-8.0889523,41.6776599],[-8.0835208,41.6797073],[-8.0789557,41.6814481],[-8.0748604,41.6829158],[-8.0723243,41.6844388],[-8.0612053,41.6848258],[-8.0583812,41.6849644],[-8.0556678,41.6850608],[-8.0516243,41.6856478],[-8.0496908,41.6859529],[-8.0477275,41.6862842],[-8.0436241,41.6868926]]",531352772.0,20176480;20176738,17298170;17309868,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-203.61767759074297,-26.032425634047424,203.6742007056953,5.70402475635524,0.0565231149523413,-20.328400877692182,0.2964505361760684,0.2941095585313387,0.2964505361760684,0.9994551403506016,1.6754392772475448,0.9999459088528172,1.8322745405836969,6.4445768733927915,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:531352773:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Frades - Caniçada;Vieira do Minho - Pedralva 2,REN,2.0,17.23977674310516,LINE:006824,BUS:JUNCTION:150:03503,BUS:JUNCTION:150:03445,"[[-8.0434727,41.6864368],[-8.0473544,41.685856],[-8.049485,41.6855323],[-8.0556427,41.6846141],[-8.0608817,41.6844614],[-8.0691871,41.6813019],[-8.074066,41.6809253],[-8.0787841,41.6805847],[-8.0836952,41.6788959],[-8.0908057,41.6763557],[-8.0954915,41.674741],[-8.1003276,41.6739416],[-8.1043294,41.6736531],[-8.1128803,41.6730701],[-8.1187865,41.6730581],[-8.1256396,41.672988],[-8.1294574,41.672003],[-8.13676,41.6700127],[-8.1433997,41.6682912],[-8.1461209,41.6656829],[-8.1484598,41.6634627],[-8.1524617,41.659463],[-8.1568444,41.6552547],[-8.1594247,41.6533669],[-8.1639361,41.6501763],[-8.166334,41.6487774],[-8.1679595,41.6478313],[-8.172074,41.6455424],[-8.1757218,41.6442236],[-8.1803781,41.6427403],[-8.1832051,41.6424637],[-8.1862869,41.6415489],[-8.1901038,41.6393928],[-8.1959429,41.6384828],[-8.2011169,41.6373582],[-8.205682,41.6373201],[-8.213895,41.6384226],[-8.2214642,41.6403911],[-8.2247311,41.6426842],[-8.227097,41.6454466]]",531352773.0,20176479;20176739,17298169;17309869,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,263.1762857631305,-17.212830832134134,-261.5768477091631,23.316852765826177,1.5994380539674466,6.104021933692042,1.0156004658898987,1.0148798258918204,1.0156004658898987,0.999537027004356,8.3284205568415,0.995981794034864,6.450024423223614,51.948872935544685,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:531352773:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Frades - Caniçada;Vieira do Minho - Pedralva 2,REN,2.0,17.23977674310516,LINE:006825,BUS:JUNCTION:400:03928,BUS:JUNCTION:400:03929,"[[-8.0434727,41.6864368],[-8.0473544,41.685856],[-8.049485,41.6855323],[-8.0556427,41.6846141],[-8.0608817,41.6844614],[-8.0691871,41.6813019],[-8.074066,41.6809253],[-8.0787841,41.6805847],[-8.0836952,41.6788959],[-8.0908057,41.6763557],[-8.0954915,41.674741],[-8.1003276,41.6739416],[-8.1043294,41.6736531],[-8.1128803,41.6730701],[-8.1187865,41.6730581],[-8.1256396,41.672988],[-8.1294574,41.672003],[-8.13676,41.6700127],[-8.1433997,41.6682912],[-8.1461209,41.6656829],[-8.1484598,41.6634627],[-8.1524617,41.659463],[-8.1568444,41.6552547],[-8.1594247,41.6533669],[-8.1639361,41.6501763],[-8.166334,41.6487774],[-8.1679595,41.6478313],[-8.172074,41.6455424],[-8.1757218,41.6442236],[-8.1803781,41.6427403],[-8.1832051,41.6424637],[-8.1862869,41.6415489],[-8.1901038,41.6393928],[-8.1959429,41.6384828],[-8.2011169,41.6373582],[-8.205682,41.6373201],[-8.213895,41.6384226],[-8.2214642,41.6403911],[-8.2247311,41.6426842],[-8.227097,41.6454466]]",531352773.0,20176479;20176739,17298169;17309869,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,203.7163831970986,5.417961965087608,-203.660145138454,-25.640851204137316,0.0562380586445954,-20.222889239049707,0.2941591556156789,0.2964381078917312,0.2964381078917312,0.9999459088528172,1.8322745405836969,0.9994621999101782,1.6761960381729086,6.444306693298504,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:531352796:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Frades - Caniçada & Pedralva,REN,2.0,0.4117662424724116,LINE:006826,BUS:JUNCTION:150:03504,BUS:OSM:way:151077578:150,"[[-8.0329631,41.6882602],[-8.0288157,41.6876351],[-8.0282483,41.6872948]]",531352796.0,20176479;20176480,17309868;17309869,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit pumped hydro corridor,LN150 FRADES-CANICADA/PEDRALVA DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.06,0.32,10.0,1.38,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-562.5672731634286,30.566513704309138,562.7416194856371,-29.694865887068794,0.1743463222085211,0.8716478172403441,2.168995013642671,2.1690069936924927,2.1690069936924927,0.9997792922888916,8.434323226590147,1.0,8.529687910516037,78.58720991639467,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:531352797:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,Vila Nova - Frades,REN,1.0,2.4082494765160622,LINE:006828,BUS:JUNCTION:150:03433,BUS:OSM:way:1258323290:150,"[[-8.0307317,41.6918023],[-8.03005,41.6924151],[-8.026085,41.6950689],[-8.0208899,41.6997854],[-8.0172254,41.7006505],[-8.0127313,41.7024127],[-8.0106705,41.702569],[-8.0090581,41.702574],[-8.0075422,41.7018045]]",531352797.0,20176485,17309463,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-79.25199644492828,14.817077065838372,79.29375861637561,-14.764574184534755,0.0417621714473313,0.0525028813036154,0.3103273575700379,0.3104475337402005,0.3104475337402005,0.9999975052088684,8.532075776863888,1.0,8.69308526433198,31.759338490046083,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:531352799:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Frades - Vieira do Minho 2,REN,1.0,3.0947665491550884,LINE:006830,BUS:OSM:relation:19040600:400,BUS:OSM:way:753364578:400,"[[-8.0270952,41.693832],[-8.0262147,41.6931423],[-8.0274847,41.6906687],[-8.0323859,41.6874645],[-8.0339429,41.6840842],[-8.0330221,41.6816398],[-8.0312043,41.6767283],[-8.0296782,41.6727055],[-8.0277295,41.6704455],[-8.0288761,41.6694858]]",531352799.0,20176764,17294952,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-26.356489542899453,-0.8173775368929194,26.356825467685784,-1.0459596598109957,0.0003359247863308,-1.863337196703915,0.0380610694298294,0.0380727450728646,0.0380727450728646,0.9999878075799482,1.8511998525060351,1.0,1.8585054282275832,1.6553367422984622,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:531352800:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Frades - Caniçada,REN,1.0,0.9013136993544626,LINE:006832,BUS:JUNCTION:150:03503,BUS:JUNCTION:150:03504,"[[-8.0434727,41.6864368],[-8.0402579,41.6868431],[-8.0369047,41.6874264],[-8.034529,41.6881798],[-8.0329631,41.6882602]]",531352800.0,20176479,17309869,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit pumped hydro corridor,LN150 FRADES-CANICADA DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.06,0.32,10.0,1.38,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-285.1941829402981,15.895315724831608,285.29232520011124,-15.49922346352338,0.0981422598131303,0.3960922613082296,1.0999258020601137,1.0999527415756354,1.0999527415756354,0.999537027004356,8.3284205568415,0.9997792922888916,8.434323226590147,39.85336020201578,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:531352801:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vieira do Minho - Pedralva 2,REN,1.0,0.8679591410097426,LINE:006833,BUS:JUNCTION:400:03934,BUS:JUNCTION:400:03928,"[[-8.0346015,41.6839911],[-8.0359733,41.6857389],[-8.0379233,41.68647],[-8.0405196,41.6863438],[-8.0434727,41.6864368]]",531352801.0,20176739,17298169,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,203.43890898961644,4.35248446929699,-203.4332929738325,-4.8198259955941,0.0056160157839428,-0.4673415262971101,0.2937119242815741,0.2937289546540101,0.2937289546540101,0.9999797195247564,1.848047824162138,0.9999459088528172,1.8322745405836969,12.770824115391749,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:531352802:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Salamonde - Vieira do Minho,REN,1.0,4.711919937578344,LINE:006834,BUS:JUNCTION:400:03935,BUS:JUNCTION:400:03936,"[[-8.0906308,41.6897201],[-8.0896725,41.6901976],[-8.087972,41.6904549],[-8.0864659,41.6901815],[-8.0821288,41.6890719],[-8.079114,41.6883027],[-8.0754903,41.6868265],[-8.071931,41.6852601],[-8.0603948,41.6856507],[-8.0557546,41.685817],[-8.0535981,41.6863778],[-8.0441058,41.689158],[-8.0398732,41.6880403],[-8.037207,41.6868387]]",531352802.0,20176734,17298174,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-5.6812854691544904e-12,-1.8273133831680754e-13,1.4867560185811804e-06,-2.842000031072449,1.4867503372957111e-06,-2.8420000310726317,8.20464079523654e-15,0.0041022021548761,0.0041022021548761,0.999979150492082,1.8422109632519157,0.9999686881754548,1.8422709097907544,0.1783566154293996,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:539470506:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Vermoim 2 / Ermesinde,REN,1.0,0.1928187063556055,LINE:006835,BUS:JUNCTION:220:03735,BUS:JUNCTION:220:03591,"[[-8.5065696,41.2274663],[-8.5074413,41.226383],[-8.5077556,41.2259793]]",539470506.0,20176575,17306264,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,22.755114480041975,-23.19620360790826,-22.75494396601319,23.165616603905978,0.0001705140287846,-0.0305870040022853,0.0858749637546969,0.0858149865705398,0.0858749637546969,0.9930088247521176,-1.3441483403527936,0.9930316777404274,-1.3458641544404133,6.222823460485285,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:539470506:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Vermoim 2 / Ermesinde,REN,1.0,2.4393395698766653,LINE:006836,BUS:JUNCTION:220:03591,BUS:OSM:way:539470509:220,"[[-8.5077556,41.2259793],[-8.5087717,41.2246743],[-8.5101047,41.2230221],[-8.5116068,41.2211055],[-8.5160619,41.2195984],[-8.5190338,41.2185978],[-8.5222256,41.2166447],[-8.5266057,41.2138987],[-8.5278475,41.2119071],[-8.5281817,41.2114064]]",539470506.0,20176575,17306264,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,41.56914847391419,2.473086245345791,-41.565601184343805,-2.850095695232385,0.0035472895703847,-0.3770094498865939,0.11005048048416,0.1101184181990327,0.1101184181990327,0.9930316777404274,-1.3458641544404133,0.9929087835668368,-1.380247962473309,7.979595521669037,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:539470507:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valdigem - Vermoim 4 / Ermesinde,REN,1.0,2.544446116027214,LINE:006837,BUS:OSM:way:539470509:220,BUS:JUNCTION:220:03737,"[[-8.5283442,41.211462],[-8.5281935,41.2119737],[-8.5271609,41.2141569],[-8.5230491,41.2167536],[-8.5199404,41.218745],[-8.5175747,41.219546],[-8.5124168,41.2213052],[-8.5105687,41.2235849],[-8.5089554,41.2254909],[-8.5077158,41.2270195]]",539470507.0,20176576,17306263,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-42.36170514981944,-0.1852386486432592,42.36553283485946,-0.2070925476088708,0.0038276850400151,-0.3923311962521302,0.1119656806009634,0.1119659663941308,0.1119659663941308,0.9929087835668368,-1.380247962473309,0.9929983354085768,-1.3433615605818698,8.113475825661654,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:539470507:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Valdigem - Vermoim 4 / Ermesinde,REN,1.0,0.0884022242656963,LINE:006838,BUS:JUNCTION:220:03737,BUS:JUNCTION:220:03735,"[[-8.5077158,41.2270195],[-8.5071653,41.2276982]]",539470507.0,20176576,17306263,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,22.755192735792143,-23.21022587501592,-22.75511447995731,23.19620360862898,7.825583483267451e-05,-0.0140222663869415,0.0859024741316932,0.0858749637558999,0.0859024741316932,0.9929983354085768,-1.3433615605818698,0.9930088247521176,-1.3441483403527936,6.224816966064731,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:541036601:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fafe - Caniçada 2 & Terras Altas de Fafe,REN,2.0,13.58195063728352,LINE:006839,BUS:JUNCTION:150:03505,BUS:OSM:way:541036600:150,"[[-8.2353513,41.5179126],[-8.2354883,41.5164113],[-8.2335101,41.5126446],[-8.2338051,41.5051566],[-8.2326464,41.5013078],[-8.2327215,41.4982262],[-8.2367824,41.4945578],[-8.2382308,41.4923278],[-8.2380967,41.4902021],[-8.237807,41.4857175],[-8.2355861,41.4769443],[-8.2350604,41.4711967],[-8.236592,41.4666103],[-8.2370184,41.461312],[-8.2371901,41.4594024],[-8.2374583,41.4561138],[-8.2383649,41.4532974],[-8.2394056,41.4511122],[-8.2387565,41.4491199],[-8.237469,41.4482755],[-8.236203,41.447415],[-8.2352965,41.4463092],[-8.2341377,41.4448737],[-8.2346259,41.4420267],[-8.2330166,41.4371406],[-8.2286821,41.4350212],[-8.2264747,41.4325659],[-8.2223226,41.4279365],[-8.2220839,41.4232424],[-8.2205094,41.4207042],[-8.2190718,41.4183972],[-8.2144368,41.4168041],[-8.2095123,41.4179044],[-8.206028,41.4214081],[-8.2036007,41.4238619]]",541036601.0,20176470;20420653,18275304;20420652,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,52.514298371242816,14.698149213591122,-52.45917986122678,-16.293635312908318,0.0551185100160367,-1.5954860993171955,0.2113284940595747,0.2134042891755758,0.2134042891755758,0.9932189423313116,4.844516590460706,0.990751809817528,4.565694110842714,10.91582041818802,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:541036602:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Fafe - Pedralva 1&2,REN,2.0,18.465977412278903,LINE:006840,BUS:OSM:way:541036600:150,BUS:JUNCTION:150:03438,"[[-8.2028067,41.4239665],[-8.2047379,41.4208913],[-8.2071894,41.4170717],[-8.2091931,41.4136663],[-8.2111001,41.4127973],[-8.2135436,41.412761],[-8.2216519,41.4177676],[-8.2229179,41.4209315],[-8.2227328,41.4232666],[-8.2229555,41.4275162],[-8.225745,41.4306393],[-8.2290736,41.4346793],[-8.2336602,41.4362659],[-8.2388288,41.4408283],[-8.2397729,41.4416004],[-8.240423,41.4443161],[-8.2399631,41.448814],[-8.2397716,41.4511827],[-8.2392555,41.4525638],[-8.2380757,41.4557211],[-8.237772,41.4586379],[-8.2376886,41.4606508],[-8.2375624,41.4621897],[-8.237222,41.4666756],[-8.2355765,41.470884],[-8.2361015,41.4768298],[-8.2380258,41.484376],[-8.2385009,41.4860336],[-8.2386744,41.4902263],[-8.2387373,41.4924461],[-8.238861,41.4944074],[-8.2402711,41.4955773],[-8.2491743,41.4963101],[-8.256125,41.4962744],[-8.261631,41.4979317],[-8.2692802,41.500122],[-8.2718575,41.5010058],[-8.2734325,41.5026111],[-8.2763611,41.5056914],[-8.2784698,41.5078977],[-8.281021,41.5105034],[-8.2842577,41.5137686],[-8.2856592,41.5180603],[-8.2870174,41.5221097],[-8.285923,41.5263669],[-8.2859337,41.5307684],[-8.285905,41.532133]]",541036602.0,20417058;20417059,20417056;20417057,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-13.024202580655622,-4.3839302159037095,13.028698889356749,1.843502218917746,0.0044963087011247,-2.5404279969859633,0.0533875800451104,0.0510818029026372,0.0533875800451104,0.990751809817528,4.565694110842714,0.9914880744993564,4.660992628282152,2.7308225087013005,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:542145784:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Moimenta - Armamar,REN,1.0,15.126919564948096,LINE:006841,BUS:OSM:way:542145772:400,BUS:JUNCTION:400:03938,"[[-7.6883476,40.9743374],[-7.6881369,40.9749059],[-7.6890584,40.9784],[-7.6895602,40.9817548],[-7.6887922,40.98378],[-7.6874611,40.9871538],[-7.6862017,40.9905506],[-7.6844559,40.9947549],[-7.6817221,40.9966792],[-7.6786862,40.9989164],[-7.6754506,41.0011574],[-7.6719275,41.0036293],[-7.6707092,41.0057809],[-7.6689436,41.0089617],[-7.6676896,41.0124899],[-7.6674989,41.0147639],[-7.6673617,41.0173521],[-7.667035,41.0207818],[-7.6667257,41.0243352],[-7.6665189,41.0272676],[-7.6662866,41.0306078],[-7.665534,41.0338789],[-7.6649657,41.0371536],[-7.6642285,41.040822],[-7.6635323,41.0443049],[-7.6630613,41.0467876],[-7.6622524,41.050664],[-7.6617353,41.0535904],[-7.6606602,41.056011],[-7.6598001,41.0580107],[-7.6594827,41.0615274],[-7.6591499,41.0643144],[-7.6568871,41.0672016],[-7.6549211,41.0695677],[-7.6525074,41.0725251],[-7.6510725,41.0743317],[-7.65117,41.0767433],[-7.6513374,41.0800344],[-7.6514808,41.0826354],[-7.6522743,41.0848889],[-7.6544399,41.0866331],[-7.6566106,41.0878563],[-7.6589937,41.0892037],[-7.6630715,41.0912673],[-7.6639674,41.0926756],[-7.6635271,41.0951024],[-7.6617967,41.0982622]]",542145784.0,20176715,17298193,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,115.2010487353019,1.6932770726380053,-115.16958849534493,-10.499218358295527,0.0314602399569707,-8.805941285657521,0.1662963520405547,0.166991857704989,0.166991857704989,0.9999999999999998,0.3651196762242648,0.9995835287615138,0.2098929950969649,7.260515552390827,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:543076234:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Pegões - Palmela & Sines,REN,2.0,11.862768986271856,LINE:006842,BUS:JUNCTION:400:03914,BUS:OSM:way:988035260:400,"[[-8.6311233,38.5594502],[-8.6294174,38.5617909],[-8.6270893,38.5649452],[-8.6245358,38.5680155],[-8.6225939,38.5705152],[-8.6207163,38.5728806],[-8.6188603,38.575246],[-8.6176479,38.5766803],[-8.615073,38.5800772],[-8.6120474,38.5824842],[-8.6093009,38.5846816],[-8.6066186,38.5868117],[-8.6039847,38.5888034],[-8.6017907,38.5905519],[-8.5998219,38.592162],[-8.5973382,38.5942249],[-8.5947633,38.5961745],[-8.594023,38.599256],[-8.5941786,38.6024086],[-8.5942107,38.6056534],[-8.5943985,38.6091327],[-8.5944682,38.6123268],[-8.5946426,38.6158435],[-8.5946989,38.6191338],[-8.5948759,38.6226879],[-8.5949832,38.625236],[-8.5950696,38.6282443],[-8.593661,38.6323578],[-8.5911129,38.6347747],[-8.5881738,38.6375627],[-8.5881062,38.6385318],[-8.5896091,38.6401412],[-8.5944723,38.6422329],[-8.5994053,38.6443545],[-8.6036084,38.648242]]",543076234.0,20176717;20176723,17298185;17298191,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-322.60263434279153,-6.429661588657471,322.6992553776639,-6.894340197725725,0.0966210348723848,-13.324001786383196,0.4661356835388027,0.4661504759623322,0.4661504759623322,0.9991281161632016,-8.628401392937079,0.9994252235511676,-8.45681145147464,10.133705999181135,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:591811117:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vila Nova de Famalicão - Vermoim & Recarei,REN,2.0,25.35678198473472,LINE:006843,BUS:JUNCTION:400:03939,BUS:OSM:way:694016335:400,"[[-8.4735114,41.2184162],[-8.4738225,41.2197659],[-8.4725764,41.2249141],[-8.4717911,41.2278995],[-8.4734944,41.2325502],[-8.4735376,41.2354185],[-8.4737105,41.2394423],[-8.4738154,41.2437535],[-8.4718466,41.2463057],[-8.4682612,41.2484253],[-8.4621694,41.2520028],[-8.4586205,41.2562688],[-8.4587662,41.2604209],[-8.4623608,41.26473],[-8.4680881,41.2667479],[-8.4726997,41.2703482],[-8.4763458,41.2714748],[-8.4812028,41.2729498],[-8.4850786,41.2741048],[-8.4896581,41.2764472],[-8.4935647,41.2799953],[-8.4948916,41.2836963],[-8.4965394,41.2880231],[-8.4977182,41.2913759],[-8.499187,41.2955399],[-8.5005325,41.2990777],[-8.5030567,41.3019848],[-8.5079877,41.3037837],[-8.513641,41.3057958],[-8.5189734,41.3084754],[-8.5255431,41.3091082],[-8.5289375,41.3082483],[-8.533091,41.3081324],[-8.5398378,41.3079841],[-8.5473407,41.3078018],[-8.5547731,41.3084057],[-8.5649223,41.3079757],[-8.5696558,41.3077418],[-8.5755811,41.307328],[-8.5792226,41.3070672],[-8.5833761,41.3081889],[-8.5881032,41.311582],[-8.5931553,41.3150359],[-8.5957248,41.3171794],[-8.597141,41.3203555],[-8.5985451,41.3234167],[-8.5999165,41.3266647],[-8.6037229,41.3305312],[-8.6100405,41.3329356],[-8.6116067,41.3352389],[-8.6110441,41.3390964],[-8.6147358,41.3444017],[-8.6180127,41.3464616],[-8.6198675,41.3489828],[-8.6192385,41.3532285],[-8.616913,41.3558834],[-8.6141855,41.3574294]]",591811117.0,20176728;20176737,17298171;17298180,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-164.09054587892973,-54.51098481833723,164.1470627956192,24.520354199613816,0.0565169166894747,-29.99063061872341,0.2498481603481412,0.2395547345010785,0.2498481603481412,0.9988911254288902,-0.1165740063955317,1.0,0.0654205774563006,5.431481746698722,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:661740729:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Montenegrelo - Vila Pouca de Aguiar,REN,1.0,0.4379317410682235,LINE:006844,BUS:OSM:way:754137798:220,BUS:OSM:way:144398555:220,"[[-7.6239877,41.4714828],[-7.6231168,41.4713557],[-7.6211776,41.4707165],[-7.6205575,41.4716376],[-7.6213905,41.4718347]]",661740729.0,20176708,17299087,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,65.09844570373996,-9.167566505721435,-65.09688175113592,9.105461908807351,0.0015639526040303,-0.0621045969140841,0.172524839683191,0.1724981225252984,0.172524839683191,1.0000000000000002,3.993039314646376,1.0,3.983231648279518,12.501799977042827,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:661761039:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Saucelle,REN,1.0,30.321494277183884,LINE:006845,BUS:OSM:way:127205502:220,BUS:OSM:relation:15715982:220,"[[-7.1236418,41.1378443],[-7.1233881,41.1379514],[-7.1193332,41.1382867],[-7.1146928,41.1387024],[-7.1129262,41.1392418],[-7.1073739,41.1409974],[-7.1032296,41.1423008],[-7.0992294,41.1435411],[-7.0972701,41.1441438],[-7.0933765,41.145381],[-7.090527,41.1450891],[-7.0862736,41.1446652],[-7.0824058,41.1434267],[-7.0755914,41.1412469],[-7.0712532,41.1398348],[-7.0700504,41.1394678],[-7.0573662,41.1354012],[-7.0482173,41.1324879],[-7.0428802,41.1307671],[-7.0345742,41.1281156],[-7.0281981,41.1260801],[-7.0242925,41.1248151],[-7.0222487,41.1241483],[-7.0164747,41.119472],[-7.0120035,41.1155539],[-7.0047204,41.1094558],[-7.0016118,41.1070529],[-6.9971378,41.1033301],[-6.9939567,41.1006097],[-6.9902714,41.0975253],[-6.9863232,41.0942224],[-6.9829417,41.0913511],[-6.9795855,41.088631],[-6.9733896,41.083399],[-6.9713994,41.0817533],[-6.9691624,41.0813165],[-6.9607242,41.0792098],[-6.9510495,41.0768563],[-6.9440355,41.0752388],[-6.9389875,41.0739447],[-6.9304849,41.0720844],[-6.9254048,41.0708024],[-6.9225402,41.0700785],[-6.9168659,41.0686466],[-6.9150379,41.0682128],[-6.9024718,41.0651805],[-6.8994625,41.0645821],[-6.8959381,41.0637246],[-6.8902786,41.062309],[-6.8853487,41.0602057],[-6.8798,41.0578628],[-6.8770768,41.0567594],[-6.8689317,41.0533039],[-6.8643022,41.0512732],[-6.8598356,41.049316],[-6.8539132,41.0468077],[-6.846664,41.0437725],[-6.8417824,41.0417212],[-6.8377752,41.0400178],[-6.836275,41.0399013],[-6.8346121,41.0398123],[-6.8300148,41.039351],[-6.8241675,41.0388088],[-6.8176747,41.0405479],[-6.8113466,41.0422237],[-6.8071072,41.0431309]]",661761039.0,20176660,17301541,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-67.75538819004326,8.077404060081925,67.87322376883286,-12.30996225570161,0.1178355787895952,-4.232558195619685,0.1790492394437884,0.1810268703612104,0.1810268703612104,1.000120724077526,4.571586329864036,0.9999999999999998,5.279890901368242,13.117889156609456,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:683735401:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Recarei - Armamar & Vila Nova de Famalicão,REN,2.0,9.761321394470643,LINE:006846,BUS:JUNCTION:400:03941,BUS:JUNCTION:400:03942,"[[-8.4514707,41.1571676],[-8.4488985,41.1576412],[-8.4433116,41.1602131],[-8.4375979,41.1599543],[-8.4342923,41.1607698],[-8.4288223,41.1606482],[-8.4246809,41.1623682],[-8.4202781,41.1627678],[-8.4165343,41.1631491],[-8.4106871,41.1636316],[-8.4040894,41.1630517],[-8.3995042,41.1644457],[-8.3953464,41.1662403],[-8.3886283,41.1680656],[-8.3857347,41.1700875],[-8.3804384,41.1728866],[-8.3790069,41.1756941],[-8.3778577,41.1789638],[-8.3762807,41.1822965],[-8.3740431,41.1834886],[-8.3708771,41.183496],[-8.3671742,41.1847053],[-8.3646898,41.1869711],[-8.3624512,41.1892112],[-8.3590749,41.1924873],[-8.3569865,41.1947957]]",683735401.0,20176594;20176728,17298180;17304758,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-33.33858059743103,-65.80339632492462,33.34217887443397,54.095005247262904,0.0035982770029363,-11.708391077661716,0.1066413507156848,0.0918196890380921,0.1066413507156848,0.998423911085816,-0.1051906291345658,0.9989071776792752,-0.0932104893333025,2.3182902329496695,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:690953966:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Armamar - Recarei,REN,1.0,9.353501899570242,LINE:006847,BUS:JUNCTION:400:03843,BUS:JUNCTION:400:03823,"[[-7.7563062,41.1377333],[-7.7575937,41.1369045],[-7.7582917,41.1364239],[-7.7585473,41.1351484],[-7.7576268,41.1336121],[-7.7555312,41.1309701],[-7.7545373,41.1282534],[-7.7532974,41.1256099],[-7.7537091,41.1221625],[-7.760241,41.1154924],[-7.7635647,41.1137148],[-7.7675835,41.1123628],[-7.7772301,41.1139617],[-7.7791338,41.1142079],[-7.7849614,41.1151924],[-7.7903104,41.1171724],[-7.7989655,41.1175762],[-7.8019621,41.1188189],[-7.806261,41.1227071],[-7.8081511,41.1233882],[-7.8139183,41.1233213],[-7.8186511,41.1229264],[-7.8215414,41.1240794],[-7.8240909,41.1280099],[-7.8266166,41.1314299]]",690953966.0,20176594,17304758,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,80.28989911045026,-15.69626319059498,-80.28023049238601,10.153490768010233,0.0096686180642535,-5.542772422584749,0.1181120294869065,0.1168187152666385,0.1181120294869065,0.9997478745796516,0.1373079456805704,0.9998194527192924,0.0689678303590639,5.135305629865504,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:690953989:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Macedo de Cavaleiros - Valpaços,REN,1.0,36.50057484019911,LINE:006848,BUS:JUNCTION:220:03739,BUS:JUNCTION:220:03740,"[[-7.0069793,41.5766903],[-7.0106185,41.5780095],[-7.0159326,41.5799453],[-7.0189388,41.5804508],[-7.0224048,41.5809866],[-7.0260572,41.5815968],[-7.0285603,41.5819846],[-7.0324902,41.5826107],[-7.0366372,41.583309],[-7.0396158,41.5838574],[-7.0434339,41.584388],[-7.0459791,41.5842063],[-7.0492641,41.5839751],[-7.0530472,41.5837363],[-7.0583718,41.583342],[-7.0618407,41.5831268],[-7.0668722,41.5827781],[-7.0699202,41.5822172],[-7.074719,41.5813045],[-7.07769,41.58071],[-7.0809538,41.5800443],[-7.0840732,41.5794721],[-7.0892203,41.5784605],[-7.0913221,41.5780269],[-7.0952436,41.5772954],[-7.0982819,41.5766916],[-7.100793,41.5768865],[-7.1047922,41.5771868],[-7.1082978,41.5774428],[-7.113998,41.5778333],[-7.1178335,41.5783729],[-7.1244565,41.5793533],[-7.1308863,41.5802674],[-7.1390515,41.5814496],[-7.143018,41.581982],[-7.1472982,41.5840993],[-7.1525542,41.5868923],[-7.1555326,41.5884268],[-7.1600369,41.5906277],[-7.1692712,41.5921511],[-7.1735252,41.5929071],[-7.1786533,41.5937496],[-7.1836905,41.5946001],[-7.1868418,41.5951207],[-7.1924452,41.5960404],[-7.1967046,41.5967464],[-7.2017632,41.5976771],[-7.2059167,41.59825],[-7.2143777,41.5996348],[-7.219836,41.6005815],[-7.2259407,41.6016245],[-7.2290366,41.6021101],[-7.2328286,41.6027436],[-7.2370182,41.6034296],[-7.2399871,41.6052657],[-7.2445445,41.6080304],[-7.2467707,41.6093941],[-7.2492973,41.6109423],[-7.2559278,41.6150171],[-7.2578697,41.6162243],[-7.2625904,41.6190797],[-7.2661309,41.6212854],[-7.2686039,41.6227731],[-7.2742794,41.6242849],[-7.2769885,41.6257726],[-7.2813229,41.6282106],[-7.2849439,41.6302034],[-7.2898684,41.6344815],[-7.2938381,41.6378894],[-7.2991328,41.639056],[-7.3034373,41.6399238],[-7.3069273,41.6407679],[-7.3117874,41.6418383],[-7.3153762,41.642628],[-7.3177902,41.6431612],[-7.3195819,41.6435901],[-7.3222159,41.6441554],[-7.3251127,41.6448048],[-7.3288731,41.6469133],[-7.3322151,41.6488134],[-7.3360132,41.6509699],[-7.3392103,41.6528297],[-7.3421608,41.6565372],[-7.343813,41.6584089],[-7.3465489,41.6618356],[-7.3481421,41.6638955],[-7.3525302,41.6664161],[-7.355663,41.6682114],[-7.3597132,41.6699425],[-7.3647021,41.6721264],[-7.3669068,41.673036],[-7.3699538,41.6731642],[-7.3738645,41.6733565],[-7.3786442,41.6735769],[-7.3821525,41.6737652],[-7.3884879,41.6741178],[-7.392023,41.6742421],[-7.3962341,41.6743623],[-7.3996244,41.6744504],[-7.4031488,41.6739195]]",690953989.0,20176705,17299090,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,19.970581443309136,-5.155639889858871,-19.958425491142563,-0.8659580767926346,0.012155952166573,-6.021597966651505,0.0541095654074693,0.0524166078229695,0.0541095654074693,1.000331192618581,4.64785570336549,1.0001898851477906,4.398422831820249,3.920983000541257,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:690953990:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valpaços - Vila Pouca de Aguiar 1&2,REN,2.0,34.027147376693286,LINE:006849,BUS:OSM:way:144398555:220,BUS:OSM:way:690953979:220,"[[-7.6203166,41.472481],[-7.6180769,41.4725835],[-7.6160865,41.4745096],[-7.6145737,41.4760128],[-7.6140426,41.4785409],[-7.6134043,41.4809964],[-7.612562,41.4848826],[-7.6118325,41.4880854],[-7.610706,41.4909023],[-7.60922,41.494607],[-7.609617,41.4994044],[-7.6086836,41.5044545],[-7.6080077,41.5084718],[-7.6074766,41.5107696],[-7.6048963,41.5122117],[-7.6004277,41.5126214],[-7.596045,41.5147785],[-7.594146,41.5175219],[-7.5907771,41.5191928],[-7.5875317,41.5207913],[-7.5846456,41.5222292],[-7.5813787,41.5238317],[-7.5785999,41.5252494],[-7.5771676,41.5274703],[-7.5750889,41.5305365],[-7.5740884,41.5321207],[-7.5726025,41.5344578],[-7.571476,41.5360399],[-7.5673668,41.5370076],[-7.5639711,41.5377505],[-7.5591754,41.5388507],[-7.5565012,41.5394279],[-7.5535374,41.541854],[-7.5500666,41.5448412],[-7.5468104,41.5476315],[-7.543978,41.5500443],[-7.5398152,41.5512808],[-7.5364731,41.5522804],[-7.5333886,41.5519071],[-7.5292204,41.5514213],[-7.5250577,41.5508954],[-7.5214474,41.5494502],[-7.5175904,41.5478804],[-7.5128804,41.5475432],[-7.5051449,41.5493739],[-7.5037234,41.5509637],[-7.502216,41.5527381],[-7.5027631,41.5567685],[-7.5046031,41.5593214],[-7.5066309,41.5622155],[-7.508723,41.5651335],[-7.5105898,41.5678226],[-7.5104986,41.5699096],[-7.5080256,41.5725142],[-7.5046407,41.5739951],[-7.5010787,41.57552],[-7.4973719,41.5771493],[-7.494577,41.578301],[-7.4910473,41.5798218],[-7.488758,41.5808261],[-7.4846368,41.5825665],[-7.481107,41.5854675],[-7.4787145,41.5874496],[-7.4756406,41.5899252],[-7.473232,41.5930024],[-7.4707805,41.5960313],[-7.4688439,41.5985105],[-7.4671434,41.6005685],[-7.4633776,41.6037254],[-7.4611567,41.6056267],[-7.458614,41.6077446],[-7.4554222,41.610464],[-7.4518655,41.6133878],[-7.449473,41.6154453],[-7.4456804,41.6185975],[-7.4420916,41.6200051],[-7.4385511,41.6213846],[-7.4351071,41.6227641],[-7.4306546,41.6244964],[-7.4292089,41.6262989],[-7.4275366,41.6283459],[-7.427519,41.6324537],[-7.427498,41.6377845],[-7.4280375,41.6408863],[-7.4284576,41.6432266],[-7.4288947,41.6458136],[-7.4293732,41.6485145],[-7.4299394,41.6516387],[-7.428246,41.6537225],[-7.4266045,41.6563358],[-7.4232249,41.6579911],[-7.4198882,41.6596463],[-7.416793,41.6611613],[-7.4137742,41.6625389],[-7.4107205,41.6638704],[-7.4071048,41.6654974],[-7.4043851,41.6682825],[-7.4023198,41.6704304],[-7.4020596,41.6722456],[-7.4033015,41.673644],[-7.4063686,41.6747168],[-7.4081471,41.6754555]]",690953990.0,20176624;20176625,17302010;17302011,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-70.56581996750243,2.6877480899825548,70.63682342928719,-13.566533448996864,0.0710034617847554,-10.878785359014309,0.1853215309060537,0.188727874781215,0.188727874781215,1.0,3.983231648279518,1.0001785940457968,4.394965250869172,6.837966477580254,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:692517779:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,,REN,,0.1645150997822861,LINE:006850,BUS:JUNCTION:150:03507,BUS:JUNCTION:150:03508,"[[-8.23277,41.6472694],[-8.2340062,41.6461137]]",692517779.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:692517782:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Vieira do Minho - Pedralva 1,REN,2.0,11.21098583419358,LINE:006851,BUS:JUNCTION:150:03508,BUS:JUNCTION:150:03509,"[[-8.2340062,41.6461137],[-8.2371712,41.6413372],[-8.2442844,41.6382663],[-8.2478678,41.635957],[-8.251344,41.6337378],[-8.2551742,41.6313081],[-8.2571488,41.6304573],[-8.2654336,41.6268874],[-8.2682499,41.6249306],[-8.2723215,41.6196232],[-8.2745799,41.6149149],[-8.2786515,41.6079903],[-8.2805373,41.604955],[-8.2839745,41.5994223],[-8.2865238,41.5953183],[-8.2937524,41.5923575],[-8.297081,41.5914388],[-8.2998168,41.5892281],[-8.3001429,41.585453],[-8.3003972,41.5824246],[-8.3007439,41.5789319],[-8.3031731,41.5752196],[-8.3083863,41.5734551],[-8.3114469,41.5705487]]",692517782.0,20176738,17298170,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:692517782:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vieira do Minho - Pedralva 1,REN,2.0,11.21098583419358,LINE:006852,BUS:JUNCTION:400:03943,BUS:JUNCTION:400:03944,"[[-8.2340062,41.6461137],[-8.2371712,41.6413372],[-8.2442844,41.6382663],[-8.2478678,41.635957],[-8.251344,41.6337378],[-8.2551742,41.6313081],[-8.2571488,41.6304573],[-8.2654336,41.6268874],[-8.2682499,41.6249306],[-8.2723215,41.6196232],[-8.2745799,41.6149149],[-8.2786515,41.6079903],[-8.2805373,41.604955],[-8.2839745,41.5994223],[-8.2865238,41.5953183],[-8.2937524,41.5923575],[-8.297081,41.5914388],[-8.2998168,41.5892281],[-8.3001429,41.585453],[-8.3003972,41.5824246],[-8.3007439,41.5789319],[-8.3031731,41.5752196],[-8.3083863,41.5734551],[-8.3114469,41.5705487]]",692517782.0,20176738,17298170,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,203.61316425102825,26.399747871383816,-203.57584553019393,-39.52877677592093,0.037318720834321,-13.129028904537115,0.2965266022585059,0.299642679619908,0.299642679619908,0.9994052902301892,1.6631070480922292,0.998937835161741,1.562424851476814,6.513971296084958,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:692517783:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Pedralva - Alto Lindoso & Riba d'Ave,REN,2.0,0.5284113351737846,LINE:006853,BUS:OSM:way:151061884:400,BUS:JUNCTION:400:03807,"[[-8.3239836,41.5756957],[-8.3255319,41.5738527],[-8.3272145,41.5733322],[-8.3288329,41.57341]]",692517783.0,20176719;20176753,17294964;17298189,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,608.25708847897,-62.33631941736836,-608.2416194469819,61.85506636902572,0.0154690319881183,-0.4812530483426371,0.8835941658419036,0.883500831050404,0.8835941658419036,0.9988091124838172,1.5379700055245389,0.99880963770506,1.5234015863780352,19.20856882265008,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
