source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:722623109:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carrapatelo - Estarreja 3,REN,1.0,30.015373260613245,LINE:006857,BUS:JUNCTION:220:03742,BUS:OSM:way:144374442:220,"[[-8.2921676,40.9578994],[-8.2947205,40.9557976],[-8.2988627,40.9522402],[-8.3013663,40.9501033],[-8.3039909,40.9479367],[-8.3094526,40.9432841],[-8.3139193,40.9394497],[-8.3161942,40.9375396],[-8.3216921,40.9328758],[-8.3237905,40.9310496],[-8.3259142,40.9292909],[-8.3294749,40.9263081],[-8.3327931,40.9234593],[-8.3355529,40.9211289],[-8.3407559,40.916676],[-8.3451917,40.9129199],[-8.3479707,40.9105666],[-8.3518881,40.9072566],[-8.3551191,40.9044566],[-8.3579347,40.9020971],[-8.360323,40.9000633],[-8.3642341,40.8966058],[-8.3666261,40.8942165],[-8.3712983,40.890739],[-8.3753007,40.887336],[-8.3784776,40.8846263],[-8.3830693,40.8807842],[-8.3862543,40.8781348],[-8.3885055,40.8762622],[-8.3910253,40.874166],[-8.3933054,40.8722692],[-8.3967797,40.8693788],[-8.4003223,40.8664278],[-8.40488,40.8626105],[-8.410551,40.8579171],[-8.4164146,40.8531096],[-8.419685,40.8503059],[-8.4217212,40.8485601],[-8.4240702,40.8468209],[-8.427576,40.8441955],[-8.4307421,40.8418669],[-8.4340576,40.8394138],[-8.4412059,40.8378023],[-8.4456733,40.834719],[-8.44723,40.8315291],[-8.4483567,40.828701],[-8.4511732,40.8266777],[-8.4554064,40.8235321],[-8.457324,40.8221072],[-8.4610199,40.8193607],[-8.4653507,40.8160939],[-8.468671,40.8136495],[-8.4723173,40.8109649],[-8.4752619,40.8093612],[-8.4824384,40.8054527],[-8.4862717,40.8033648],[-8.4908346,40.8008795],[-8.4914184,40.8004543],[-8.4922282,40.7999273],[-8.4943357,40.7996197],[-8.4985617,40.7989843],[-8.5053351,40.7981736],[-8.5094771,40.797679],[-8.5135272,40.7971933],[-8.518463,40.7965914],[-8.5212274,40.7961654],[-8.5254732,40.7953212],[-8.5294252,40.7940466],[-8.5339013,40.7926612],[-8.5369833,40.7911543],[-8.5410935,40.7900748],[-8.5454209,40.7889039],[-8.5493933,40.7876547],[-8.5535676,40.7857129],[-8.5540912,40.7856098]]",722623109.0,20176667,17299128,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,104.48907251221851,-0.4059479324211887,-104.21773655670764,-2.6598072817069105,0.2713359555108638,-3.0657552141280995,0.2744142841273262,0.2745566773742138,0.2745566773742138,0.9992729458980572,0.4342738177778604,0.9964779928534576,-0.6254253123289377,19.89541140392854,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:722623110:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carrapatelo - Estarreja 2 & Mourisca,REN,2.0,44.94061557812917,LINE:006858,BUS:JUNCTION:220:03549,BUS:OSM:way:144374439:220,"[[-8.4912918,40.8011751],[-8.4868254,40.8035959],[-8.483451,40.8054205],[-8.4807205,40.806915],[-8.4752823,40.80987],[-8.4726859,40.8112808],[-8.4688175,40.8141605],[-8.4659848,40.8162692],[-8.4641782,40.817614],[-8.4612182,40.8198173],[-8.4577106,40.8224281],[-8.4558188,40.8238362],[-8.44894,40.8289759],[-8.4479593,40.8312206],[-8.4463393,40.8349282],[-8.4414379,40.8382459],[-8.4343916,40.8398186],[-8.430831,40.842472],[-8.4253301,40.8465689],[-8.422094,40.8489162],[-8.4205024,40.8503047],[-8.4164188,40.8537019],[-8.4119003,40.8574606],[-8.4098568,40.8591589],[-8.4072771,40.8613029],[-8.4045083,40.8636039],[-8.4007618,40.866726],[-8.3978221,40.8691756],[-8.3937359,40.8725805],[-8.391787,40.8742043],[-8.3892138,40.8763483],[-8.3845386,40.8802435],[-8.3808201,40.8833975],[-8.3790514,40.8848247],[-8.3764567,40.8870492],[-8.3722995,40.890571],[-8.3686203,40.8936924],[-8.3643622,40.8973282],[-8.3607695,40.90029],[-8.3566955,40.9038565],[-8.3526885,40.9072539],[-8.3504061,40.9091891],[-8.346172,40.9127789],[-8.3440588,40.9145705],[-8.3384282,40.9193438],[-8.333996,40.9231318],[-8.3308473,40.9258201],[-8.3291139,40.9272638],[-8.3263808,40.9295402],[-8.3239586,40.9315574],[-8.3165707,40.9378699],[-8.3143244,40.9397763],[-8.3109592,40.9425942],[-8.306813,40.9461122],[-8.3038959,40.9485872],[-8.3020093,40.9501878],[-8.2995244,40.9522959],[-8.2953573,40.9558998],[-8.2930954,40.9577708],[-8.2913737,40.9592829],[-8.2888383,40.9614001],[-8.2830589,40.9662635],[-8.2769195,40.9714707],[-8.2746226,40.9734455],[-8.2687282,40.9771953],[-8.2665372,40.9802717],[-8.2612789,40.9847693],[-8.2536764,40.9904249],[-8.2490071,40.9915094],[-8.2458348,40.9947022],[-8.2434856,40.997079],[-8.2385155,41.0017096],[-8.2337686,41.0055009],[-8.2278754,41.0100077],[-8.2215402,41.0129019],[-8.2170737,41.0146942],[-8.2152909,41.0149014],[-8.2103169,41.0154364],[-8.2076772,41.0148176],[-8.2046221,41.0140948],[-8.2008469,41.0132016],[-8.1975065,41.0135729],[-8.195033,41.0149969],[-8.1919411,41.0173739],[-8.1904613,41.0210112],[-8.1895929,41.0230325],[-8.1890322,41.0244779],[-8.1889808,41.0271505],[-8.1890283,41.0293017],[-8.1889465,41.0322892],[-8.1888803,41.034783],[-8.1888647,41.0367834],[-8.1881249,41.0385927],[-8.1870867,41.0407392],[-8.1849892,41.0422869],[-8.1818056,41.0446837],[-8.1769691,41.0483248],[-8.1744806,41.0500339],[-8.1709564,41.0524542],[-8.1678153,41.0546236],[-8.1636435,41.0575194],[-8.1604174,41.0597162],[-8.1564808,41.0623967],[-8.1532802,41.0645812],[-8.1497505,41.0670131],[-8.1460524,41.0695321],[-8.1421992,41.0721658],[-8.1357511,41.0765829],[-8.1319483,41.0799051],[-8.1302474,41.0811777]]",722623110.0,20176666;20176668,17299127;17299129,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-165.7505927288406,-3.2090174389819817,166.2640077614691,-8.123315449119014,0.513415032628501,-11.332332888100996,0.4362915260238077,0.4368717808063014,0.4368717808063014,0.9971864809264722,-0.4645557473020822,0.999950904846182,0.8002744233321514,15.82868771037324,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:727878101:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pereiros - Rio Maior 2,REN,1.0,35.25304903653369,LINE:006859,BUS:OSM:way:144545398:220,BUS:JUNCTION:220:03667,"[[-8.4203586,40.1655589],[-8.422397,40.1657721],[-8.4271774,40.1651903],[-8.4335153,40.1644069],[-8.440422,40.1616689],[-8.4468119,40.159112],[-8.449437,40.1580759],[-8.4573636,40.1549279],[-8.4602648,40.1538022],[-8.4665399,40.1513121],[-8.4703527,40.1498055],[-8.4775105,40.1469344],[-8.4825901,40.1449317],[-8.4861537,40.1435267],[-8.4899271,40.1420188],[-8.4954224,40.1398722],[-8.499506,40.1351239],[-8.5024437,40.1317826],[-8.5054685,40.1283722],[-8.5077097,40.1258422],[-8.510112,40.1231119],[-8.512757,40.1201441],[-8.5163426,40.1160805],[-8.5184933,40.11358],[-8.5204171,40.1114529],[-8.523032,40.1084877],[-8.5255106,40.105677],[-8.5284125,40.102386],[-8.5307765,40.0996036],[-8.5344394,40.0955483],[-8.5376401,40.0919158],[-8.5403526,40.0888372],[-8.5442716,40.0844099],[-8.5477054,40.0805305],[-8.5504428,40.0774377],[-8.5521316,40.0755296],[-8.5547363,40.0725865],[-8.5579405,40.0689659],[-8.5609345,40.0655663],[-8.564173,40.0619228],[-8.5678673,40.0578038],[-8.5699746,40.0554274],[-8.573946,40.0509485],[-8.5764732,40.0481174],[-8.5785229,40.0458029],[-8.5808388,40.0431876],[-8.5846722,40.0388585],[-8.5874642,40.0357053],[-8.5908966,40.0318286],[-8.593527,40.0288657],[-8.59609,40.0259785],[-8.598645,40.0231002],[-8.6010167,40.0204191],[-8.6029815,40.0181978],[-8.6054014,40.0154619],[-8.6077506,40.0128059],[-8.6102255,40.0100077],[-8.6132837,40.0064914],[-8.6166783,40.0025815],[-8.620227,39.998543],[-8.6221995,39.9962728],[-8.6262992,39.9915556],[-8.6286842,39.9888286],[-8.6307367,39.9865076],[-8.6330437,39.9837684],[-8.6353405,39.981146],[-8.6381869,39.9778483],[-8.6412714,39.9742685],[-8.6430359,39.9722342],[-8.6458113,39.9690331],[-8.6484122,39.9660517],[-8.6499535,39.9642924],[-8.6527389,39.9610774],[-8.6562154,39.9570645],[-8.6581069,39.9548897],[-8.6611876,39.9513365],[-8.6629469,39.9493074],[-8.6652371,39.9466725],[-8.6678153,39.9437063],[-8.670406,39.940761],[-8.671723,39.936863],[-8.6732437,39.9323618],[-8.6748068,39.9278094],[-8.6748683,39.9276273]]",727878101.0,20176572,17301554,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,168.60489671832934,-3.873620545902848,-167.77342837749006,3.948358562565352,0.8314683408392796,0.0747380166625046,0.4434470559088046,0.4430893155455128,0.4434470559088046,0.99806697600946,-1.48072310005999,0.9939598125599838,-3.5041583542168553,32.1338446310728,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:727878101:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Pereiros - Rio Maior 2,REN,1.0,72.99404317839416,LINE:006860,BUS:JUNCTION:220:03667,BUS:OSM:way:131715746:220,"[[-8.6748683,39.9276273],[-8.6756719,39.9252475],[-8.676946,39.9214565],[-8.6780362,39.9182455],[-8.679094,39.9151119],[-8.6799023,39.9127491],[-8.6813392,39.9085166],[-8.6823529,39.9055305],[-8.6838337,39.9011272],[-8.6847154,39.898483],[-8.685767,39.8952981],[-8.68808,39.8926179],[-8.690568,39.889779],[-8.6931712,39.8867926],[-8.6956443,39.8839794],[-8.6977911,39.8815115],[-8.7010533,39.8777613],[-8.7033966,39.8750672],[-8.7057765,39.8723299],[-8.7087078,39.8689583],[-8.7110147,39.8663047],[-8.7153632,39.8613025],[-8.7185877,39.8576266],[-8.7212645,39.8545504],[-8.7235151,39.8520273],[-8.7259906,39.8497238],[-8.7287962,39.8471086],[-8.7327342,39.843461],[-8.7348365,39.8414906],[-8.7380665,39.8384794],[-8.7416798,39.8351376],[-8.7453714,39.8317025],[-8.7486061,39.8286924],[-8.751109,39.8263458],[-8.7550884,39.8226628],[-8.7574863,39.8203594],[-8.7596098,39.8184568],[-8.7628102,39.8154795],[-8.765217,39.8132266],[-8.7698293,39.8103194],[-8.7735733,39.8079736],[-8.7795255,39.804244],[-8.7827256,39.8022388],[-8.788307,39.7987414],[-8.792424,39.7961618],[-8.7964892,39.7936131],[-8.7990466,39.7920102],[-8.8050102,39.7882721],[-8.8073023,39.7855201],[-8.8116268,39.7804353],[-8.8138084,39.7777971],[-8.816205,39.7748989],[-8.8182394,39.7724696],[-8.8208961,39.7692813],[-8.8229298,39.7668198],[-8.8274157,39.7615162],[-8.8303994,39.7578972],[-8.8328398,39.7549931],[-8.8349295,39.7524791],[-8.8369336,39.750068],[-8.8396204,39.7468212],[-8.8419589,39.7440361],[-8.8445364,39.7409858],[-8.8463867,39.7387702],[-8.8482521,39.7365429],[-8.8511147,39.7331026],[-8.8535755,39.7301655],[-8.8563136,39.7269219],[-8.8581768,39.7223348],[-8.8594887,39.7191775],[-8.8608511,39.7158675],[-8.8626943,39.7114069],[-8.8635741,39.7092847],[-8.8645816,39.7068463],[-8.8655651,39.7044467],[-8.8669474,39.7010688],[-8.8687373,39.6967465],[-8.8700664,39.6935728],[-8.8711301,39.6909696],[-8.8731016,39.6861761],[-8.8744304,39.6829879],[-8.8758978,39.6794077],[-8.8772408,39.6761437],[-8.8787297,39.6725405],[-8.8800357,39.6693257],[-8.8815435,39.6656494],[-8.8833858,39.6611666],[-8.884881,39.6575141],[-8.8861617,39.6543711],[-8.8874804,39.6512627],[-8.8889504,39.6476485],[-8.8904519,39.6439273],[-8.8918462,39.6405945],[-8.8930054,39.6376635],[-8.8949629,39.6329374],[-8.8961974,39.6299896],[-8.8973784,39.6270681],[-8.898693,39.623924],[-8.8998047,39.6210945],[-8.9007687,39.6188045],[-8.903274,39.6127258],[-8.9042056,39.6103735],[-8.9062093,39.6054846],[-8.9080358,39.6010851],[-8.9092358,39.5982249],[-8.9102699,39.5956733],[-8.9126113,39.5899953],[-8.9139904,39.5866475],[-8.9146596,39.5833681],[-8.9153889,39.5799222],[-8.9162811,39.5757155],[-8.9169655,39.5721128],[-8.9181624,39.5665599],[-8.9190566,39.5622933],[-8.9197957,39.5585402],[-8.9211189,39.555579],[-8.9226546,39.5520736],[-8.9251698,39.5463273],[-8.9265705,39.5430765],[-8.9281871,39.5393261],[-8.9306317,39.5337148],[-8.9319178,39.5307249],[-8.9333769,39.5273686],[-8.9340585,39.5234667],[-8.9350051,39.5182041],[-8.9357781,39.5138651],[-8.9364223,39.5102012],[-8.9370457,39.5067481],[-8.9376218,39.5035754],[-8.9383682,39.499359],[-8.9389238,39.4962427],[-8.9395514,39.4927741],[-8.9401018,39.4896332],[-8.9406873,39.4863012],[-8.9413426,39.4825573],[-8.9420813,39.4784694],[-8.9425707,39.4756669],[-8.9431315,39.4724665],[-8.9438369,39.4686513],[-8.9443852,39.4654535],[-8.9448943,39.4625581],[-8.9456581,39.4583483],[-8.9462343,39.4549981],[-8.9467889,39.4519114],[-8.9481364,39.4480234],[-8.9495021,39.4441663],[-8.9506329,39.4409497],[-8.9519333,39.4372502],[-8.9530395,39.434077],[-8.9542517,39.4306544],[-8.9555109,39.4270347],[-8.9568234,39.4232617],[-8.9582998,39.4190173],[-8.9596864,39.4150308],[-8.9611104,39.4110761],[-8.9623063,39.4075595],[-8.9635528,39.4038938],[-8.9645852,39.4008578],[-8.9656441,39.3979474],[-8.9681118,39.3954684],[-8.9712017,39.3923509],[-8.9745598,39.3889099],[-8.9769523,39.3864721],[-8.9799564,39.383379],[-8.9838123,39.3794586],[-8.9847093,39.3753763],[-8.9859366,39.3697801],[-8.9869559,39.3649776],[-8.9880824,39.3596854],[-8.9873314,39.3552224],[-8.9866555,39.3511656],[-8.9880288,39.3486683],[-8.9909363,39.3432006],[-8.9957106,39.3404463],[-8.9979145,39.3397536],[-8.9989552,39.3398213]]",727878101.0,20176572,17301554,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,164.36709241102562,-24.99834314714296,-162.69546600955513,24.836514936475023,1.6716264014704905,-0.161828210667938,0.4389634308774295,0.4341637817797188,0.4389634308774295,0.9939598125599838,-3.5041583542168553,0.9948117030280194,-7.667811251859786,31.8089442664804,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:747519549:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alqueva - Brovales,Red Eléctrica de España,1.0,40.624362265803605,LINE:006861,BUS:JUNCTION:400:03883,BUS:JUNCTION:400:03946,"[[-7.1085102,38.1957506],[-7.1052329,38.1977439],[-7.1005119,38.2006152],[-7.0976292,38.2023733],[-7.0941736,38.2044803],[-7.0886924,38.2078033],[-7.0857964,38.2088761],[-7.0810514,38.2106338],[-7.0788287,38.2114571],[-7.0743943,38.2130997],[-7.0699371,38.2147507],[-7.0654296,38.2163975],[-7.0584796,38.2189759],[-7.0537374,38.2207365],[-7.0507258,38.2218546],[-7.0469435,38.2232587],[-7.0425945,38.2248638],[-7.0372489,38.2268354],[-7.0326898,38.2285404],[-7.0294494,38.2297297],[-7.0248878,38.2297185],[-7.0212963,38.2297097],[-7.0162229,38.2296972],[-7.010428,38.229683],[-7.008183,38.2296775],[-7.0021113,38.2296671],[-6.9961896,38.2333628],[-6.9925047,38.2356623],[-6.9889364,38.237874],[-6.9854918,38.2400176],[-6.9828408,38.2411884],[-6.9790146,38.2428782],[-6.9754979,38.2444312],[-6.9725153,38.2457484],[-6.9685861,38.2474836],[-6.9640117,38.2495036],[-6.9603089,38.251127],[-6.9565324,38.2523915],[-6.9495896,38.2547375],[-6.9435868,38.2567371],[-6.9402496,38.2564895],[-6.9333258,38.2559877],[-6.926314,38.2554557],[-6.9219656,38.2546196],[-6.9183856,38.253922],[-6.9150289,38.253268],[-6.9109088,38.2524703],[-6.9076486,38.2518391],[-6.9019658,38.2524926],[-6.8982882,38.2529155],[-6.8957625,38.2532059],[-6.8878017,38.2541214],[-6.8792309,38.2551069],[-6.8741541,38.2556793],[-6.8711441,38.2560286],[-6.8676195,38.2564377],[-6.8635149,38.2569141],[-6.8605424,38.2598077],[-6.8568848,38.2633205],[-6.852854,38.2671913],[-6.850998,38.2689947],[-6.8456879,38.2704455],[-6.8421575,38.2714222],[-6.8392064,38.272233],[-6.8321635,38.2761284],[-6.8257318,38.2797196],[-6.8205936,38.282571],[-6.8173059,38.284394],[-6.8115434,38.2875762],[-6.8064123,38.2898203],[-6.7972083,38.2911856],[-6.7937342,38.2905056],[-6.7893723,38.2896423],[-6.7850587,38.2888001],[-6.7806585,38.287941],[-6.773677,38.2865674],[-6.7706746,38.2859917],[-6.7669881,38.2870911],[-6.7627324,38.2883734],[-6.7587251,38.2895552],[-6.7568911,38.2919559],[-6.7536663,38.2960396],[-6.7505836,38.2999181],[-6.7467569,38.3047758],[-6.7442945,38.3094352],[-6.738378,38.3108861],[-6.7336385,38.3120683],[-6.725817,38.313988],[-6.7220871,38.3149128],[-6.7190821,38.3136807],[-6.7149001,38.3119683],[-6.7101845,38.31305],[-6.7080806,38.3161818],[-6.7046159,38.3190124],[-6.7035111,38.3195989]]",747519549.0,20176748,20177889,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-345.52260501050307,34.52658763810229,346.2934944404362,-51.33471332046611,0.7708894299331064,-16.808125682363816,0.5009373077971339,0.5052937204477025,0.5052937204477025,1.000529648169137,-1.273073028473095,1.0,0.0,21.96929219337837,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:749660305:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Bodiosa - Paraimo 1,REN,1.0,0.7674353790334396,LINE:006863,BUS:OSM:way:144439469:220,BUS:JUNCTION:220:03664,"[[-8.4779369,40.4679624],[-8.4768844,40.4675962],[-8.47391,40.4674608],[-8.471233,40.4673617],[-8.468982,40.4672634]]",749660305.0,20176570,17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-133.79311656874472,-3.352402309336218,133.80452565819573,3.305869191321266,0.011409089451007,-0.0465331180149521,0.3519809072462093,0.3519725458058708,0.3519809072462093,0.9978554768437738,-1.0619723722838603,0.9979555920042752,-1.0273052242150298,25.505862843928213,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:749660310:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Mourisca 2 & Pereiros 2,REN,2.0,4.508874935967707,LINE:006867,BUS:JUNCTION:220:03651,BUS:JUNCTION:220:03655,"[[-8.4764551,40.4669058],[-8.4714876,40.4665946],[-8.4657428,40.4662679],[-8.4619564,40.4674374],[-8.4561293,40.4692167],[-8.4507206,40.468276],[-8.4461984,40.4675557],[-8.4414804,40.4667579],[-8.4374008,40.4651948],[-8.4323502,40.4632531],[-8.4276697,40.4614664],[-8.4259799,40.461208]]",749660310.0,20176636;20176640,17301561;17301565,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,33.93290603078849,3.474388109007061,-33.93071804256921,-4.960439769949933,0.0021879882192763,-1.4860516609428722,0.0897090764481963,0.0901961075139746,0.0901961075139746,0.997851734574942,-1.0628619880771824,0.997732262224844,-1.0883328921757158,3.2679749099266187,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:749660314:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Lavos - Paraimo,REN,2.0,54.454591450760354,LINE:006870,BUS:JUNCTION:400:03852,BUS:OSM:way:144439469:400,"[[-8.777529,40.1221948],[-8.7774029,40.1230172],[-8.7766125,40.1248911],[-8.7759371,40.1266586],[-8.7754555,40.1288845],[-8.774962,40.1311656],[-8.7744767,40.1334087],[-8.7736988,40.1394182],[-8.7731718,40.143489],[-8.7727614,40.1466594],[-8.7721161,40.1516437],[-8.771689,40.1549426],[-8.7713438,40.1576085],[-8.7726876,40.159642],[-8.772506,40.1619273],[-8.7722637,40.1649773],[-8.7720344,40.167863],[-8.7718668,40.1706561],[-8.7716617,40.172968],[-8.7697291,40.1764879],[-8.7683585,40.1789164],[-8.7642494,40.1819021],[-8.75958,40.1824489],[-8.7549455,40.1829915],[-8.7503529,40.1835293],[-8.7466085,40.1839677],[-8.7444205,40.1857818],[-8.7442958,40.1871551],[-8.7439451,40.191795],[-8.746874,40.1953559],[-8.7465495,40.1978041],[-8.7446306,40.2011584],[-8.7428772,40.2042233],[-8.7412146,40.2071293],[-8.7393741,40.2092586],[-8.7373273,40.2116265],[-8.7354425,40.2138069],[-8.7317061,40.2148638],[-8.7306172,40.2161111],[-8.7305434,40.2195336],[-8.7292063,40.2235088],[-8.7288643,40.2259345],[-8.7271066,40.229468],[-8.7253198,40.2330597],[-8.7215739,40.2367165],[-8.7190686,40.2391621],[-8.7164787,40.2416902],[-8.7141161,40.2439964],[-8.7117986,40.2462584],[-8.7089652,40.2490239],[-8.7063608,40.2515658],[-8.7039125,40.2539552],[-8.7008289,40.2569646],[-8.6983797,40.2593548],[-8.6925834,40.2606359],[-8.6868244,40.2618381],[-8.68223,40.2627972],[-8.6784429,40.2635877],[-8.6734432,40.2646314],[-8.6691437,40.2645603],[-8.6649567,40.2644911],[-8.6613384,40.2644312],[-8.6572266,40.2643633],[-8.6528529,40.263412],[-8.648504,40.2624661],[-8.6432616,40.2613259],[-8.6384683,40.2606602],[-8.6350823,40.2601899],[-8.6311662,40.2610659],[-8.6276894,40.2636207],[-8.6236373,40.2665982],[-8.6189028,40.2685389],[-8.6148047,40.2702187],[-8.6108823,40.2707055],[-8.607088,40.2711764],[-8.6033207,40.2730021],[-8.5989232,40.2751332],[-8.5958541,40.2766204],[-8.5922742,40.2783552],[-8.5892426,40.2805833],[-8.5857926,40.2831188],[-8.5834598,40.2854848],[-8.5809394,40.2880408],[-8.5786692,40.2903429],[-8.5759579,40.2930924],[-8.5732441,40.2958443],[-8.5701862,40.2989449],[-8.5654605,40.2999254],[-8.561,40.3008509],[-8.5561773,40.3018516],[-8.5522771,40.3026608],[-8.5488363,40.3044437],[-8.5440565,40.3069205],[-8.5412603,40.3083693],[-8.5365701,40.3107995],[-8.5316554,40.3123216],[-8.5280351,40.3134428],[-8.5230351,40.3149912],[-8.5184813,40.3164014],[-8.5169309,40.3188893],[-8.5167754,40.3229292],[-8.5167258,40.3265629],[-8.5165085,40.3319519],[-8.51412,40.3347929],[-8.5140143,40.3398469],[-8.5141066,40.3421816],[-8.5143399,40.3468221],[-8.5184813,40.3495736],[-8.5185169,40.3541032],[-8.5185502,40.358326],[-8.5185804,40.3621642],[-8.518611,40.3660596],[-8.5186395,40.3696747],[-8.5186797,40.3738454],[-8.5186583,40.3782917],[-8.5185778,40.3805637],[-8.5186583,40.3846163],[-8.5186368,40.3881088],[-8.5187012,40.3916288],[-8.5174035,40.3940656],[-8.5151929,40.3982167],[-8.5134548,40.4014583],[-8.5114744,40.4042074],[-8.5097453,40.406993],[-8.5083802,40.4097164],[-8.5065286,40.41341],[-8.5034184,40.4172022],[-8.5009678,40.42019],[-8.4990381,40.4238231],[-8.4975493,40.4266261],[-8.4960025,40.429564],[-8.4945452,40.4324133],[-8.4901035,40.4344192],[-8.4887535,40.4362078],[-8.4866381,40.4390105],[-8.485423,40.4423277],[-8.4826067,40.4439985],[-8.4805816,40.4462102],[-8.4803027,40.4474063],[-8.4822788,40.4499229],[-8.4841222,40.4522702],[-8.4856597,40.4560261],[-8.4867083,40.4593226],[-8.4875763,40.4620515],[-8.4882984,40.4643214],[-8.486226,40.4670119],[-8.4849496,40.4686913],[-8.4818986,40.4691331]]",749660314.0,20176714,17298194,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-446.6926837654907,0.0101907070511083,447.54613702022255,-57.2140760973597,0.8534532547318463,-57.20388539030859,0.6447409913502886,0.6507837863986203,0.6507837863986203,1.0000067652904956,-2.809004626193236,1.0006924125052807,-1.712875411548975,14.147473617361312,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:752983054:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Pedralva - Caniçada 3 & Vila Fria 2,REN,2.0,4.91944694931872,LINE:006875,BUS:OSM:way:151061884:150,BUS:JUNCTION:150:03429,"[[-8.3228747,41.5796097],[-8.3272601,41.5785944],[-8.3281385,41.5786004],[-8.3307148,41.5786245],[-8.334359,41.5808301],[-8.337465,41.5824231],[-8.3399997,41.5848046],[-8.3414159,41.5869071],[-8.343795,41.5905943],[-8.3432988,41.5945019],[-8.3422892,41.5972987],[-8.340932,41.6011358],[-8.3408468,41.6053645],[-8.3407388,41.6095324],[-8.3394849,41.6120555],[-8.3397317,41.6125487]]",752983054.0,20176484;20176542,17309359;17309563,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-115.12543144619023,2.375185355141323,115.21390806944784,-2.5875127381951337,0.0884766232575771,-0.2123273830538106,0.4469988091511327,0.4470559975925736,0.4470559975925736,0.9915290145836256,4.642173477517497,0.9922031296547972,4.8777654200942,22.8673144548631,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:752983055:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Ponte de Lima - Vila Nova de Famalicão,REN,1.0,0.465860935244012,LINE:006876,BUS:OSM:way:1462950857:400,BUS:JUNCTION:400:03948,"[[-8.5938173,41.6778627],[-8.5945433,41.6767824],[-8.5976577,41.6749185]]",752983055.0,20418368,20418366,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,102.80774698990372,11.31556564730066,-102.8069708655863,-11.589809645587492,0.00077612431744,-0.274243998286833,0.1490190200643863,0.1490640049238153,0.1490640049238153,1.0017937445742575,0.8625997768798275,1.001777952847687,0.8583749569656753,6.481043692339797,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:752983055:400:1,OpenStreetMap,DIRECT_OSM,400,overhead,,Ponte de Lima - Vila Nova de Famalicão,REN,1.0,44.71933028397121,LINE:006877,BUS:JUNCTION:400:03948,BUS:OSM:way:694016335:400,"[[-8.5976577,41.6749185],[-8.5981459,41.6732497],[-8.5961258,41.6706899],[-8.5958549,41.6693756],[-8.5986418,41.6689107],[-8.6020428,41.6675423],[-8.604084,41.6639556],[-8.6110414,41.6615238],[-8.6129886,41.6579648],[-8.6122869,41.6540823],[-8.6115083,41.6478815],[-8.608861,41.6457509],[-8.6081958,41.6444881],[-8.607165,41.6415968],[-8.6048001,41.638563],[-8.6043325,41.6324063],[-8.6067474,41.6290787],[-8.6094265,41.6240869],[-8.6117827,41.6197685],[-8.6133858,41.616844],[-8.6179617,41.6114357],[-8.6204964,41.6084656],[-8.6247826,41.606418],[-8.62894,41.6045468],[-8.6341708,41.6030451],[-8.6399853,41.6015242],[-8.6424932,41.599324],[-8.6473899,41.5961078],[-8.6518155,41.5932009],[-8.6562106,41.5903139],[-8.6600953,41.5878199],[-8.6645449,41.5848798],[-8.6694631,41.581579],[-8.6751974,41.5778406],[-8.6775765,41.5716504],[-8.6778742,41.5687427],[-8.6781476,41.5652266],[-8.6784428,41.5614298],[-8.6801916,41.5570304],[-8.6831608,41.5514425],[-8.6854649,41.5494653],[-8.6878359,41.5474379],[-8.6916581,41.5442641],[-8.6937234,41.5424875],[-8.6964351,41.5402008],[-8.6995545,41.5375588],[-8.7018344,41.5356394],[-8.7033471,41.5316157],[-8.7045515,41.5287545],[-8.7054715,41.5260517],[-8.7052542,41.5233106],[-8.7033123,41.5192882],[-8.7012202,41.5148759],[-8.6988008,41.5097925],[-8.6973551,41.5067254],[-8.6973041,41.5026135],[-8.6970332,41.5003456],[-8.694807,41.4979831],[-8.6926425,41.4968441],[-8.68727,41.4951103],[-8.6858752,41.4933705],[-8.6846843,41.4905919],[-8.6838153,41.4875239],[-8.6830804,41.4850424],[-8.6821711,41.481954],[-8.6798885,41.4782626],[-8.6772493,41.4746755],[-8.6739984,41.4725874],[-8.6709166,41.4706018],[-8.6679527,41.4687005],[-8.6665311,41.4662264],[-8.6648306,41.4641763],[-8.6660188,41.4604437],[-8.670246,41.4551006],[-8.6697771,41.4516707],[-8.6677596,41.447793],[-8.6659545,41.4444133],[-8.664034,41.4408806],[-8.6593509,41.4382043],[-8.6542681,41.4353107],[-8.6508966,41.4333562],[-8.6468679,41.4306816],[-8.6431986,41.4281215],[-8.6415383,41.4244411],[-8.6378127,41.4212473],[-8.6350581,41.4189202],[-8.6293477,41.4162953],[-8.6230257,41.4137306],[-8.6184633,41.4110995],[-8.6125141,41.4099348],[-8.6092901,41.4096954],[-8.6043844,41.4078225],[-8.6013535,41.4031592],[-8.602488,41.397401],[-8.606109,41.3942259],[-8.6105454,41.3920145],[-8.6147001,41.3901351],[-8.6192815,41.3864476],[-8.6232993,41.383112],[-8.6231473,41.3798559],[-8.6222511,41.3750394],[-8.6201397,41.3722557],[-8.616972,41.3678737],[-8.6140054,41.3637772],[-8.6117122,41.3605059],[-8.6107992,41.3586913]]",752983055.0,20418368,20418366,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,199.10723112834583,-6.582372379259949,-198.83087081413672,-17.676090270362067,0.2763603142091426,-24.258462649622015,0.2870332054656546,0.2881194752035527,0.2881194752035527,1.001777952847687,0.8583749569656753,1.0,0.0654205774563006,12.526933704502294,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:752983056:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Pedralva - Ponte de Lima,REN,1.0,0.3509019784518904,LINE:006879,BUS:JUNCTION:400:03950,BUS:JUNCTION:400:03951,"[[-8.3311431,41.5745369],[-8.3290054,41.5747556],[-8.3269561,41.5745931]]",752983056.0,20418369,20418367,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-100.9713158946375,41.26433592546876,100.9719702185678,-41.468963108417576,0.0006543239302914,-0.2046271829488191,0.1576208525975319,0.1577365365242619,0.1577365365242619,0.9988535470584456,1.5294253586330162,0.9988363826628676,1.5327349117213145,6.858110283663563,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:752983057:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Vieira do Minho - Pedralva 2,REN,2.0,11.864968634107678,LINE:006880,BUS:JUNCTION:150:03510,BUS:JUNCTION:150:03511,"[[-8.310975,41.5698809],[-8.3092772,41.5709183],[-8.303328,41.573571],[-8.2995971,41.5768015],[-8.2990875,41.5797991],[-8.298366,41.5835831],[-8.2977746,41.5866415],[-8.2951929,41.5899225],[-8.2928272,41.5907651],[-8.2877203,41.5925705],[-8.2851936,41.5949014],[-8.2835736,41.595784],[-8.2819964,41.5985079],[-8.2789736,41.6036526],[-8.2769512,41.6069738],[-8.2756825,41.6092501],[-8.2727053,41.6143438],[-8.2700016,41.6188556],[-8.2673999,41.6235113],[-8.2629796,41.6269659],[-8.2571055,41.6292735],[-8.2539352,41.6305807],[-8.2507112,41.6319078],[-8.2478251,41.6330866],[-8.2431312,41.6329142],[-8.235318,41.6322035],[-8.234276,41.6324481],[-8.2329569,41.6334859],[-8.2325079,41.6380121],[-8.2321771,41.6428729],[-8.2303961,41.6446649]]",752983057.0,20176739,17298169,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:752983057:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vieira do Minho - Pedralva 2,REN,2.0,11.864968634107678,LINE:006881,BUS:JUNCTION:400:03952,BUS:JUNCTION:400:03953,"[[-8.310975,41.5698809],[-8.3092772,41.5709183],[-8.303328,41.573571],[-8.2995971,41.5768015],[-8.2990875,41.5797991],[-8.298366,41.5835831],[-8.2977746,41.5866415],[-8.2951929,41.5899225],[-8.2928272,41.5907651],[-8.2877203,41.5925705],[-8.2851936,41.5949014],[-8.2835736,41.595784],[-8.2819964,41.5985079],[-8.2789736,41.6036526],[-8.2769512,41.6069738],[-8.2756825,41.6092501],[-8.2727053,41.6143438],[-8.2700016,41.6188556],[-8.2673999,41.6235113],[-8.2629796,41.6269659],[-8.2571055,41.6292735],[-8.2539352,41.6305807],[-8.2507112,41.6319078],[-8.2478251,41.6330866],[-8.2431312,41.6329142],[-8.235318,41.6322035],[-8.234276,41.6324481],[-8.2329569,41.6334859],[-8.2325079,41.6380121],[-8.2321771,41.6428729],[-8.2303961,41.6446649]]",752983057.0,20176739,17298169,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-203.61875259970677,-39.69073207967571,203.6582495696973,25.7951718267457,0.0394969699904947,-13.89556025293001,0.2997449408830669,0.2964694591239323,0.2997449408830669,0.9989487776735186,1.5644276536350727,0.9994414807553004,1.6710131944826394,6.516194367023195,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:752984157:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Frades - Pedralva,REN,1.0,0.9273750943326192,LINE:006882,BUS:JUNCTION:150:03503,BUS:JUNCTION:150:03504,"[[-8.0436241,41.6868926],[-8.039888,41.6871718],[-8.0372092,41.6878073],[-8.035503,41.6886134],[-8.0329631,41.6882602]]",752984157.0,20176480,17309868,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit pumped hydro corridor,LN150 FRADES-PEDRALVA DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.06,0.32,10.0,1.38,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-277.179563729039,15.444991208165302,277.2749479633139,-15.067290240878195,0.0953842342748885,0.3777009672871045,1.0690145536432902,1.0690422721132524,1.0690422721132524,0.999537027004356,8.3284205568415,0.9997792922888916,8.434323226590147,38.733415656277266,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:752988081:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Frades - Pedralva,REN,1.0,0.3266215192040094,LINE:006883,BUS:JUNCTION:150:03512,BUS:OSM:way:151061884:150,"[[-8.3206686,41.5746051],[-8.3212466,41.5764689],[-8.3214279,41.5770444],[-8.3212898,41.5774647]]",752988081.0,20176480,17309868,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,REN RNT 150kV double-circuit pumped hydro corridor,LN150 FRADES-PEDRALVA DOUBLE CIRCUIT,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.06,0.32,10.0,1.38,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,51.63949538633863,-11.023315561508428,-51.63826053748897,10.984505516856164,0.0012348488496627,-0.0388100446522621,0.2049756089112034,0.2049388817648303,0.2049756089112034,0.9915259187013484,4.6494426797895265,0.9915290145836256,4.642173477517497,7.426652496782732,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
OSM:way:753359737:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Vila Nova - Salamonde,REN,1.0,0.2511685044554934,LINE:006884,BUS:JUNCTION:150:03432,BUS:OSM:way:397005282:150,"[[-8.0904921,41.6873387],[-8.0919715,41.6893089]]",753359737.0,20176486,17309462,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-7.525514920783083,-12.427983541245933,7.525656170206544,12.410983693315623,0.0001412494234616,-0.0169998479303092,0.0559244211459667,0.0558659794478965,0.0559244211459667,0.9999505937110804,8.23058871176511,1.0,8.23165242310171,5.721168403679458,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:753362823:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Frades - Vieira do Minho 1,REN,1.0,1.3420362214353272,LINE:006886,BUS:OSM:relation:19040600:400,BUS:JUNCTION:400:03934,"[[-8.0272803,41.6936923],[-8.0265338,41.6930702],[-8.0279516,41.6908711],[-8.0327934,41.6878274],[-8.0346015,41.6839911]]",753362823.0,20176763,17294953,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,26.356489542897982,0.8173775369383698,-26.35634355974445,-1.6253885966486006,0.000145983153537,-0.8080110597102308,0.0380610694298293,0.0381151494894428,0.0381151494894428,0.9999878075799482,1.8511998525060351,0.9999797195247564,1.848047824162138,1.6571804125844702,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:753362824:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,Central de Frades - Frades,REN,1.0,0.4887684239461451,LINE:006888,BUS:OSM:way:151077578:150,BUS:JUNCTION:150:03433,"[[-8.0278829,41.688019],[-8.028567,41.6896152],[-8.0307317,41.6918023]]",753362824.0,20176500,17309402,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-5.7267203009029926,1.41550233117719,5.726765721398608,-1.4498090063303093,4.542049561528927e-05,-0.0343066751531193,0.0227055132004093,0.0227377857838174,0.0227377857838174,1.0,8.529687910516037,0.9999975052088684,8.532075776863888,2.3261161927178997,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:753362824:150:2,OpenStreetMap,DIRECT_OSM,150,overhead,,Central de Frades - Frades,REN,1.0,0.2906116871382954,LINE:006889,BUS:JUNCTION:150:03433,BUS:JUNCTION:150:03513,"[[-8.0307317,41.6918023],[-8.0299778,41.6921148],[-8.0277884,41.6932133]]",753362824.0,20176500,17309402,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,5.886724500995944e-11,-0.0186644879869306,-2.084412649415559e-12,-0.0018775395923419,5.6782832360543876e-11,-0.0205420275792725,7.183982698230277e-05,7.226671038682685e-06,7.183982698230277e-05,0.9999975052088684,8.532075776863888,0.9999975399003934,8.532075404173337,0.0073493429137905,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:753362826:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,,REN,,0.2374879229869497,LINE:006890,BUS:JUNCTION:150:03513,BUS:JUNCTION:150:03433,"[[-8.0277335,41.6931193],[-8.0300019,41.6918184]]",753362826.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-6.907755729982606e-12,0.0018775394990258,8.360359167251768e-11,-0.0186644880751866,7.669583594253507e-11,-0.0167869485761607,7.226670679508023e-06,7.183982732200119e-05,7.183982732200119e-05,0.9999975399003934,8.532075404173337,0.9999975052088684,8.532075776863888,0.0073493429485423,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:753596560:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Picote - Lagoaça 1,REN,1.0,39.295659137168734,LINE:006892,BUS:OSM:way:144385734:220,BUS:OSM:way:144385735:220,"[[-6.7370957,41.2202115],[-6.7352559,41.2214378],[-6.7331625,41.2216213],[-6.7280747,41.2220528],[-6.7229831,41.2224928],[-6.7195621,41.222784],[-6.716294,41.2243789],[-6.7112525,41.2268115],[-6.7067378,41.2290405],[-6.7028474,41.2308668],[-6.6993259,41.2325941],[-6.6953682,41.2345517],[-6.6924685,41.2359295],[-6.6898991,41.23716],[-6.6852582,41.2393825],[-6.6813044,41.241328],[-6.6770605,41.243351],[-6.6733114,41.2452078],[-6.671641,41.2459698],[-6.6654024,41.2489843],[-6.6605307,41.2513382],[-6.6508876,41.2559974],[-6.6456141,41.2585452],[-6.6408914,41.2608268],[-6.6345655,41.2638716],[-6.6305608,41.265799],[-6.6285958,41.2667447],[-6.6243068,41.2688089],[-6.6200795,41.2708551],[-6.6164101,41.2726313],[-6.6115143,41.275001],[-6.606132,41.2775953],[-6.6025955,41.2792999],[-6.5981054,41.281464],[-6.5951856,41.2828713],[-6.5910774,41.2848512],[-6.5885214,41.2860831],[-6.5850212,41.2877699],[-6.5812288,41.2895975],[-6.5768989,41.2916841],[-6.5727453,41.2936857],[-6.5697153,41.2951411],[-6.5653718,41.2972273],[-6.5619492,41.2988712],[-6.556939,41.3012775],[-6.5510571,41.3041306],[-6.5470749,41.3060471],[-6.5424061,41.3082938],[-6.5376805,41.3105679],[-6.5339667,41.312355],[-6.5315327,41.313527],[-6.5251238,41.3166129],[-6.5209399,41.3186111],[-6.5182364,41.3199104],[-6.5141316,41.3218467],[-6.5087653,41.3243779],[-6.5054677,41.3259333],[-6.5013857,41.3278586],[-6.4962427,41.3304779],[-6.4937349,41.3316865],[-6.4901929,41.334099],[-6.4871309,41.3361801],[-6.4828751,41.3390725],[-6.4804134,41.3407264],[-6.4759281,41.3438447],[-6.4709921,41.3472353],[-6.4671245,41.3498591],[-6.4643126,41.3517666],[-6.4605352,41.3543408],[-6.4574129,41.3564686],[-6.4530947,41.3594425],[-6.4490314,41.3621631],[-6.4466669,41.3638549],[-6.4420931,41.3669441],[-6.4378715,41.3697816],[-6.4349239,41.371849],[-6.4322298,41.3736896],[-6.4290799,41.3758417],[-6.424154,41.3792069],[-6.4217631,41.3807575],[-6.4177261,41.3835867],[-6.413798,41.3862631],[-6.411113,41.3880924],[-6.4072821,41.3907014],[-6.4041819,41.3928127],[-6.3987407,41.3937825],[-6.3920691,41.3949885],[-6.3863247,41.3959961],[-6.3821776,41.3967235],[-6.3786456,41.3973823],[-6.3751557,41.3980333],[-6.3705998,41.3988015],[-6.3672674,41.3983888],[-6.3634974,41.3960237],[-6.3594539,41.3934869],[-6.3574522,41.3907143],[-6.3563406,41.3885145],[-6.3548038,41.3854779],[-6.3541635,41.3841315],[-6.3539184,41.3832484]]",753596560.0,20176652,17301549,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-168.27013135991805,10.779023935758488,169.20169497677412,-10.694274799450785,0.9315636168560671,0.0847491363077033,0.4438384267909768,0.4449315672636317,0.4449315672636317,0.9969836733174798,4.603282899115566,0.9999859770280072,6.867734667840529,32.24141791765447,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:753700456:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Central do Baixo Sabor - Pocinho,REN,1.0,11.994275450856438,LINE:006910,BUS:JUNCTION:220:03743,BUS:OSM:way:127205502:220,"[[-7.022388,41.1901332],[-7.027916,41.1913725],[-7.0336774,41.1923211],[-7.0384464,41.1930962],[-7.0468631,41.1938026],[-7.0561355,41.1950085],[-7.0659068,41.1951327],[-7.0687003,41.1937763],[-7.0702949,41.1911101],[-7.0719994,41.1881096],[-7.0737496,41.185208],[-7.0758015,41.1816248],[-7.077215,41.1780355],[-7.0786741,41.1743269],[-7.0806791,41.1691723],[-7.0817372,41.1664486],[-7.0852321,41.1641073],[-7.0881799,41.162192],[-7.0912349,41.1601384],[-7.0939842,41.1582994],[-7.0962409,41.1568191],[-7.1004077,41.1540817],[-7.1038248,41.1518097],[-7.1071239,41.1496284],[-7.1114047,41.1468372],[-7.1174531,41.1428298],[-7.120591,41.1410036],[-7.123988,41.1386261],[-7.1244093,41.1379557]]",753700456.0,20176682,17299113,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,71.71790738875032,-7.875446903096297,-71.66648839918837,6.234753476215475,0.0514189895619523,-1.640693426880822,0.1892790277141943,0.1887633463184407,0.1892790277141943,1.0003330650461562,4.865574604402624,1.000120724077526,4.571586329864036,13.715871573492349,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:754085461:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,,REN,1.0,0.4915192873408323,LINE:006913,BUS:JUNCTION:150:03515,BUS:OSM:way:144599061:150,"[[-7.7467766,39.5256661],[-7.7437806,39.5258678],[-7.741194,39.5265251]]",754085461.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,3.001869187877732e-12,2.271683797139956e-11,3.916969075756794e-10,-0.0347434532159307,3.9469877676355715e-10,-0.0347434531932139,8.819723843120288e-14,0.0001337276137786,0.0001337276137786,1.000000121437002,-0.4026020185089346,1.0,-0.4026007139162431,0.0136805742996043,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
