source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:754085462:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Falagueira - Fundão,REN,1.0,1.8118429591543637,LINE:006915,BUS:OSM:way:144599061:400,BUS:JUNCTION:400:03924,"[[-7.7404461,39.5291825],[-7.7396399,39.5294623],[-7.7399235,39.529932],[-7.7431094,39.5293128],[-7.7459961,39.5291265],[-7.7501303,39.5288658],[-7.7541741,39.5305061],[-7.7568479,39.53346]]",754085462.0,20176776,17294939,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-109.04033854446912,-65.32133536724982,109.04487492478432,64.26940023831324,0.0045363803152014,-1.0519351289365773,0.1831154723371034,0.1823080360162459,0.1831154723371034,1.0019136599568947,-1.4173333892095066,1.002127534133119,-1.400764214137416,7.961542275526237,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:754107910:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Feira - Lavos & Recarei 1,REN,2.0,0.6898481231384669,LINE:006917,BUS:OSM:way:751560789:400,BUS:JUNCTION:400:03854,"[[-8.4629917,40.9604387],[-8.4661943,40.9604874],[-8.4711939,40.96022]]",754107910.0,20176725;20176780,17294935;17298183,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,47.549004696589144,-77.59315068701964,-47.54855957954395,76.76954141454779,0.0004451170451957,-0.823609272471856,0.1316835196548441,0.1306633795980066,0.1316835196548441,0.9974823242079768,-0.5196629781087942,0.9975214557708224,-0.5213781353649287,2.862685209887916,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:754112743:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carrapatelo - Estarreja 3,REN,1.0,0.1293443918946826,LINE:006918,BUS:JUNCTION:220:03744,BUS:OSM:way:144374439:220,"[[-8.1313883,41.0795429],[-8.1304495,41.0804661]]",754112743.0,20176667,17299128,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-104.58128631228844,6.561931799126796,104.58246020994537,-6.5751994555674615,0.0011738976569262,-0.0132676564406652,0.2750096204640944,0.2750131791425336,0.2750131791425336,0.9999447279717149,0.7956699170461377,0.999950904846182,0.8002744233321514,19.92849124221258,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:754131028:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Foz Tua - Armamar,REN,1.0,8.520647774871218,LINE:006919,BUS:OSM:way:1258290323:400,BUS:JUNCTION:400:03959,"[[-7.4267454,41.2157284],[-7.426862,41.2171559],[-7.4253726,41.2194383],[-7.4242567,41.2210967],[-7.4183559,41.2228216],[-7.4118274,41.221718],[-7.4097353,41.2213589],[-7.4069028,41.2208828],[-7.4039524,41.2203542],[-7.3994999,41.2185909],[-7.390658,41.2170474],[-7.3875802,41.2170293],[-7.38191,41.2169002],[-7.3793029,41.2163594],[-7.3758214,41.2157945],[-7.3733377,41.2159519],[-7.3681503,41.216307],[-7.3633599,41.2159277],[-7.3604873,41.2146646],[-7.355898,41.2126409],[-7.3538166,41.2117268],[-7.3516761,41.2108147],[-7.3506167,41.2075983],[-7.3494982,41.2042657],[-7.3478836,41.1995191],[-7.3473292,41.1977894]]",754131028.0,20176709,17298199,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,114.2127697437081,-22.08115624803103,-114.1948960193599,17.119800092310758,0.0178737243481919,-4.961356155720271,0.167904575043009,0.1666499460005006,0.167904575043009,0.9999999999999998,0.5489750384257849,1.00010890358867,0.4603738866628974,7.300198914913436,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:754131029:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Mogadouro - Valeira,REN,1.0,0.3330427741686685,LINE:006920,BUS:JUNCTION:220:03746,BUS:OSM:way:127205653:220,"[[-7.3718638,41.1642814],[-7.3727763,41.163326],[-7.3731361,41.1615279]]",754131029.0,20176663,17299132,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,115.16575795992112,-13.739477664114414,-115.1620556715302,13.71015200350582,0.0037022883909116,-0.0293256606085954,0.3043734972932626,0.3043561978025962,0.3043734972932626,1.0000047822081313,2.5998215640351696,1.0,2.5866650568159413,22.05605052849729,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:754131030:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valeira - Armamar 1&2,REN,2.0,0.0830015016075163,LINE:006921,BUS:JUNCTION:220:03748,BUS:JUNCTION:220:03749,"[[-7.3791219,41.1618062],[-7.3782577,41.1614403]]",754131030.0,20176584;20176585,17306082;17306083,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-204.63818783472695,31.503318646619487,204.63965818790817,-31.520607990494025,0.0014703531811903,-0.0172893438745376,0.5433601622593685,0.5433712519770102,0.5433712519770102,1.0000042034233905,2.5688978745612023,1.000003521448107,2.5718250524324295,19.687364202065588,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:754136740:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Armamar - Recarei,REN,1.0,0.6872232720874649,LINE:006922,BUS:JUNCTION:400:03960,BUS:OSM:way:144396412:400,"[[-7.6646769,41.1050028],[-7.6657342,41.1024447],[-7.6643421,41.1007287],[-7.6629554,41.1002841],[-7.6629889,41.1006374]]",754136740.0,20176594,17304758,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-186.47761968535764,49.11282357346166,186.4816179928048,-49.487024678005895,0.0039983074471479,-0.3742011045442339,0.2784450648372555,0.2785979253406119,0.2785979253406119,0.9996073157750862,0.1954011609289584,0.999574388636652,0.207186978550029,12.11295327567878,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:754136741:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Valdigem / Armamar,REN,1.0,0.1759648768405692,LINE:006923,BUS:JUNCTION:220:03750,BUS:OSM:way:144396412:220,"[[-7.6646769,41.1050028],[-7.663889,41.1035359]]",754136741.0,20176570,17306269,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-110.58858066588807,16.352442200411957,110.59039863408682,-16.368912964750713,0.0018179681987362,-0.0164707643387558,0.2934142228991381,0.2934255249966799,0.2934255249966799,0.9998676673888456,1.7818030437641488,0.9998667975795796,1.7885065570837475,21.26271920265797,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:754136744:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Valdigem,REN,1.0,0.2795663717757531,LINE:006926,BUS:JUNCTION:220:03751,BUS:JUNCTION:220:03634,"[[-7.6812767,41.1165588],[-7.6815941,41.1164275],[-7.6806553,41.1181754],[-7.6810102,41.1179406]]",754136744.0,20176570,17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-134.711398738795,29.556248722795747,134.71579471500564,-29.571675954707437,0.0043959762106453,-0.0154272319116905,0.3619751847035488,0.3620014858270455,0.3620014858270455,0.9998883669087184,1.730417930136847,0.9998708215123772,1.7435187345417087,26.231991726597503,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:771616111:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Central do Baixo Sabor - Pocinho,REN,1.0,6.537909528873356,LINE:006929,BUS:OSM:way:771616113:220,BUS:JUNCTION:220:03610,"[[-7.0151079,41.2276298],[-7.0154783,41.2270031],[-7.0086851,41.2257312],[-7.0060493,41.2271834],[-7.0032935,41.2290449],[-6.9965994,41.228012],[-6.9945793,41.2242979],[-6.995725,41.2205739],[-6.996726,41.2174521],[-6.997441,41.2151987],[-6.9981433,41.2129902],[-6.9983328,41.2090585],[-6.9985336,41.2053087],[-6.9996789,41.2017806],[-7.00076,41.1984135],[-7.001901,41.1948624],[-7.003579,41.1929344],[-7.0055732,41.1906162],[-7.0096535,41.1893366]]",771616111.0,20176682,17299113,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,161.34828219460962,-31.67290506323536,-161.2023835830296,31.61853309130181,0.1458986115800371,-0.0543719719335484,0.4315105848809484,0.4309579182652381,0.4315105848809484,1.0,5.257790174542772,1.000346836830447,4.892380464054813,31.268882962387572,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:809254304:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Terras Altas de Fafe - Fafe,REN,1.0,8.856699147156386,LINE:006930,BUS:OSM:way:151084399:150,BUS:JUNCTION:150:03518,"[[-8.0923142,41.5081345],[-8.0924988,41.5086036],[-8.0940438,41.509496],[-8.0960531,41.5103855],[-8.0988277,41.5116128],[-8.1019923,41.5135607],[-8.1066491,41.5164161],[-8.1088996,41.5178064],[-8.1146664,41.5213689],[-8.1206469,41.5231171],[-8.1253977,41.5229387],[-8.1275401,41.5228574],[-8.134829,41.5225861],[-8.1393874,41.5224078],[-8.1442169,41.5222223],[-8.1514139,41.5219529],[-8.1562011,41.5217666],[-8.161677,41.5215632],[-8.1676243,41.5213311],[-8.1720575,41.521166],[-8.177493,41.5209656],[-8.1811216,41.5208192],[-8.1835706,41.5207342],[-8.191855,41.5206054]]",809254304.0,20420653,20420652,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,112.8355460548428,23.20409197173988,-112.52178473193382,-22.15328685343542,0.3137613229089879,1.0508051183044564,0.4433924829000368,0.4438666315609127,0.4438666315609127,1.0000000000000002,5.894216735924591,0.9944665918933592,5.107317314781063,45.40835105482483,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:809320645:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Bodiosa - Paraimo 1,REN,1.0,0.1048982248465734,LINE:006933,BUS:JUNCTION:220:03665,BUS:JUNCTION:220:03753,"[[-7.9936903,40.7000956],[-7.9929467,40.700852]]",809320645.0,20176570,17315815,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-134.2439935748997,13.27263800730697,134.24557004701728,-13.278963601074771,0.0015764721175912,-0.0063255937678032,0.3538878692300671,0.3538924021881753,0.3538924021881753,1.0003643932083044,0.3163487675453984,1.000367829725175,0.3211622140173765,25.644376970157634,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:809423403:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Lares - Lavos 1,REN,1.0,0.395611645125471,LINE:006934,BUS:JUNCTION:400:03793,BUS:JUNCTION:400:03850,"[[-8.8070915,40.0447051],[-8.8067562,40.0445024],[-8.8070247,40.0477266]]",809423403.0,20176765,17294951,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-207.154171944976,18.32773510115091,207.156845592133,-18.53962776561775,0.0026736471569961,-0.2118926644668413,0.3001683177585654,0.3001988461604968,0.3001988461604968,1.0000030950728505,-3.000483628429044,1.0000045055896634,-2.993081572232481,13.05212374610856,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:809423404:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Feira - Lavos,REN,1.0,0.3360240492467682,LINE:006935,BUS:JUNCTION:400:03793,BUS:JUNCTION:400:03850,"[[-8.8070915,40.0447051],[-8.8070247,40.0477266]]",809423404.0,20176780,17294935,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-243.88909943040895,21.616946467489143,243.89224719902097,-21.788155253457628,0.003147768612024,-0.1712087859684814,0.3534025505210207,0.3534284806928449,0.3534284806928449,1.0000030950728505,-3.000483628429044,1.0000045055896634,-2.993081572232481,15.366455682297609,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:809423405:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Lares - Lavos 2,REN,1.0,0.3470250084892678,LINE:006936,BUS:JUNCTION:400:03903,BUS:JUNCTION:400:03852,"[[-8.7788237,40.1190508],[-8.7775886,40.1208291],[-8.7770932,40.1218696]]",809423405.0,20176766,17294950,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-295.649572129108,30.465514180198863,295.6543622625462,-30.6269363429401,0.0047901334382345,-0.161422162741232,0.428989917910301,0.4290209681806117,0.4290209681806117,1.0000072972265324,-2.818284501276664,1.0000067652904956,-2.809004626193236,18.653085573070076,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:809423406:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Lavos - Paraimo,REN,1.0,0.3681900914956481,LINE:006937,BUS:JUNCTION:400:03903,BUS:JUNCTION:400:03852,"[[-8.7788237,40.1190508],[-8.7781886,40.1210976],[-8.777529,40.1221948]]",809423406.0,20176714,17298194,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-278.6544169648388,28.70183121658852,278.6589317416808,-28.878773602390172,0.0045147768420292,-0.1769423858016523,0.4043279763092977,0.4043609203376913,0.4043609203376913,1.0000072972265324,-2.818284501276664,1.0000067652904956,-2.809004626193236,17.58090957989962,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:809641615:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Alcoutim - Tavira,REN,1.0,8.096148584496202,LINE:006940,BUS:OSM:way:201459319:400,BUS:OSM:way:791358190:400,"[[-7.7664624,37.3458756],[-7.7673474,37.346769],[-7.7693228,37.3488122],[-7.7710314,37.3514647],[-7.7710193,37.3530659],[-7.7686697,37.3567192],[-7.7634408,37.3591113],[-7.7578805,37.3616323],[-7.7550763,37.3629114],[-7.7493887,37.3654813],[-7.7458119,37.36711],[-7.7429608,37.367985],[-7.7374756,37.3696712],[-7.7339539,37.3707423],[-7.7278237,37.3730125],[-7.7253145,37.3738587],[-7.7234021,37.3744832],[-7.7186707,37.3760264],[-7.7140197,37.3775547],[-7.7101372,37.3788239],[-7.7062896,37.3800899],[-7.7019914,37.381389],[-7.6998617,37.3820998]]",809641615.0,20176747,17294970,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-0.6006469912955866,105.25962888395368,0.6152925906722975,-110.00000000000954,0.0146455993767108,-4.740371116055854,0.1517764849375424,0.1588274834774617,0.1588274834774617,1.001022400149238,-3.941776368356834,0.9996620506172392,-3.933540040689647,6.905542759889643,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:809641617:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Portimão - Tavira,REN,1.0,0.3588713437094799,LINE:006944,BUS:OSM:way:201459319:400,BUS:JUNCTION:400:03919,"[[-7.7669669,37.3454739],[-7.7678825,37.3458244],[-7.7701501,37.3474382]]",809641617.0,20176724,17298184,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,443.2099599365079,-64.30901734516436,-443.1987369468003,64.20433587183346,0.011222989707619,-0.1046814733308991,0.6457573385646014,0.645712462718686,0.6457573385646014,1.001022400149238,-3.941776368356834,1.0010335676478306,-3.956192352733557,28.07640602454789,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:809641618:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Portimão - Tunes 3,REN,1.0,0.9007707428444336,LINE:006945,BUS:JUNCTION:150:03456,BUS:JUNCTION:150:03457,"[[-8.2805398,37.2734964],[-8.282355,37.2754289],[-8.2862251,37.2765611],[-8.2883772,37.2782527]]",809641618.0,20176545,17309356,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-19.028668332725335,-6.012356717891064,19.029645255113746,5.9552710230481765,0.0009769223884106,-0.0570856948428879,0.0776587528264,0.0775860361414797,0.0776587528264,0.9890754139059632,-10.055552797451982,0.9891991252967294,-10.042118384204182,7.944629445156018,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:809641621:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Palmela - Pegões,REN,1.0,21.410279081675128,LINE:006952,BUS:JUNCTION:400:03914,BUS:OSM:way:129055610:400,"[[-8.6311233,38.5594502],[-8.6330412,38.5610568],[-8.6349864,38.5631625],[-8.637627,38.5659919],[-8.6395475,38.5680753],[-8.6420271,38.5707193],[-8.6444147,38.573267],[-8.6474762,38.5765512],[-8.6492897,38.5785403],[-8.6527372,38.5802027],[-8.6557332,38.581638],[-8.6592999,38.5833328],[-8.6638483,38.5855159],[-8.6671395,38.5870802],[-8.6704621,38.5886648],[-8.6736657,38.5901929],[-8.6762762,38.5914397],[-8.680302,38.5918781],[-8.6835902,38.5922434],[-8.6869596,38.5926059],[-8.6907698,38.5930217],[-8.6961392,38.5936104],[-8.7007694,38.5941024],[-8.7057911,38.5946574],[-8.7101907,38.5951371],[-8.7155311,38.5957192],[-8.7203208,38.5962414],[-8.7246736,38.5955074],[-8.7287181,38.5948203],[-8.7326422,38.594162],[-8.7366909,38.593471],[-8.740391,38.5928448],[-8.7447716,38.5921071],[-8.7489002,38.5914042],[-8.753131,38.5906857],[-8.7576267,38.5899216],[-8.7621809,38.58915],[-8.7665725,38.5884071],[-8.7711208,38.5876346],[-8.7755979,38.5868757],[-8.7805177,38.5860417],[-8.7841496,38.5854357],[-8.7880738,38.5847559],[-8.7930473,38.5838975],[-8.7973439,38.5832137],[-8.8016469,38.5824434],[-8.805808,38.581736],[-8.8095486,38.5811001],[-8.8145813,38.5802445],[-8.8196279,38.5793866],[-8.8236251,38.5787064],[-8.827046,38.5781307],[-8.8308348,38.5774931],[-8.8348159,38.5768231],[-8.8392337,38.5760915],[-8.8426443,38.5755518],[-8.8464556,38.5749377],[-8.8501618,38.5743405],[-8.8543938,38.5736586],[-8.8559377,38.5741113],[-8.8568972,38.5740324]]",809641621.0,20176717,17298191,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,420.91525515367306,25.56213803962899,-420.3180913424706,-32.451655645805936,0.5971638112024493,-6.889517606176941,0.6091892888935377,0.6104693776632245,0.6104693776632245,0.9991281161632016,-8.628401392937079,0.9967451891176812,-9.432396503888556,26.542146854922805,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:809641623:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Central de Setúbal - Palmela,REN,1.0,0.0846063850426262,LINE:006956,BUS:OSM:way:129055610:400,BUS:JUNCTION:400:03898,"[[-8.8565605,38.5709153],[-8.8555888,38.5708731]]",809641623.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,5.188614366252715e-06,-4.276548390694638,-4.947966670862249e-06,4.225849065935783,2.4064769539046586e-07,-0.0506993247588551,0.0061928223770948,0.0061194017846392,0.0061928223770948,0.9967451891176812,-9.432396503888556,0.9967457529503706,-9.432399744999088,0.2692531468302088,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:809641633:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Fanhões - Pegões,REN,1.0,0.0879438380575588,LINE:006974,BUS:OSM:way:24636044:400,BUS:JUNCTION:400:03805,"[[-9.1366131,38.8902455],[-9.1371435,38.8909201]]",809641633.0,20176779,17294936,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-15.82813403178595,-50.92780540277594,15.828173406096012,50.8755948546902,3.937431006306724e-05,-0.0522105480857391,0.0772994669968911,0.077226659579251,0.0772994669968911,0.9958197800320752,-8.554962495853227,0.9958270222953356,-8.554877243542702,3.3608463911691824,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:809641637:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Batalha - Ribatejo,REN,1.0,0.0894333222636904,LINE:006984,BUS:OSM:relation:17290041:400,BUS:OSM:way:144608818:400,"[[-8.9491529,39.0133978],[-8.9500137,39.0138445]]",809641637.0,20176758,17294959,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,262.28963124311247,52.528343708079085,-262.2886312958308,-52.57228855220878,0.0009999472816843,-0.0439448441296974,0.3860998293575391,0.3861151253037865,0.3861151253037865,1.0000000000000002,-7.831755183526553,0.9999889913640544,-7.833813146453373,16.787614143642895,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:809641638:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Fernão Ferro - Ribatejo,REN,1.0,0.0929402868699501,LINE:006985,BUS:OSM:relation:17290041:400,BUS:OSM:way:144608818:400,"[[-8.9491529,39.0133978],[-8.9501591,39.0136934]]",809641638.0,20176781,17294934,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,252.3925189750616,50.544188713075464,-252.39155675938517,-50.590626200780974,0.0009622156764237,-0.0464374877055107,0.3715303336854424,0.3715462294345122,0.3715462294345122,1.0000000000000002,-7.831755183526553,0.9999889913640544,-7.833813146453373,16.154183888457055,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810029125:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Estremoz - Divor,REN,1.0,51.804259507652475,LINE:006990,BUS:JUNCTION:400:03962,BUS:OSM:way:144601080:400,"[[-7.9228685,38.6353439],[-7.9221685,38.63576],[-7.9194044,38.6374033],[-7.9177012,38.6375876],[-7.9151209,38.6371257],[-7.9131669,38.6364779],[-7.9098348,38.6353732],[-7.9057466,38.6349561],[-7.9017555,38.6345182],[-7.8972762,38.634028],[-7.8923007,38.6334811],[-7.888787,38.6356874],[-7.8850963,38.6379689],[-7.8814511,38.6393286],[-7.875872,38.6413889],[-7.8732193,38.6415963],[-7.8694481,38.6427402],[-7.8664735,38.6436242],[-7.8615263,38.6451022],[-7.8590801,38.6486425],[-7.8564489,38.6524297],[-7.8538474,38.6561123],[-7.8517499,38.6591074],[-7.8489336,38.6631245],[-7.8473136,38.6654408],[-7.8461146,38.6671581],[-7.8428021,38.6701863],[-7.8407529,38.6730699],[-7.8391299,38.67538],[-7.8363323,38.6788957],[-7.835871,38.6834226],[-7.8363162,38.6866595],[-7.8364235,38.6900092],[-7.8333604,38.6921447],[-7.8296965,38.6940874],[-7.8257537,38.6971856],[-7.8221917,38.6997562],[-7.8188282,38.7016778],[-7.8139841,38.7038297],[-7.8116238,38.7048888],[-7.8073162,38.7068605],[-7.8027725,38.7089201],[-7.7993929,38.7104563],[-7.7952677,38.712319],[-7.792666,38.7134994],[-7.78956,38.7149142],[-7.7861321,38.7164545],[-7.7827793,38.7169693],[-7.777077,38.7167475],[-7.7726084,38.716555],[-7.768805,38.718405],[-7.7646476,38.72046],[-7.7617079,38.7219039],[-7.7567458,38.7223811],[-7.7535272,38.7226782],[-7.7495414,38.7245532],[-7.7459902,38.7263025],[-7.7441019,38.7272567],[-7.7387053,38.7299434],[-7.736876,38.7308431],[-7.7333569,38.7326174],[-7.7300471,38.7342453],[-7.7264208,38.7360446],[-7.722317,38.7380949],[-7.7193773,38.7395343],[-7.7164912,38.7427519],[-7.7136159,38.7460071],[-7.7104294,38.7496553],[-7.7079672,38.7525085],[-7.7047431,38.7562191],[-7.7029031,38.7583442],[-7.7015567,38.761151],[-7.6999366,38.7645559],[-7.6988691,38.7666263],[-7.6964122,38.7692237],[-7.6946902,38.7709385],[-7.6928449,38.7718837],[-7.6890147,38.7742007],[-7.687577,38.7758736],[-7.6852703,38.7785501],[-7.6827919,38.7813937],[-7.6821482,38.7828113],[-7.6812524,38.7847725],[-7.6802975,38.7868173],[-7.6780176,38.7886697],[-7.6756144,38.7906349],[-7.6729697,38.7955184],[-7.6710546,38.799047],[-7.6679003,38.8025546],[-7.6643974,38.8040721],[-7.6613718,38.8053681],[-7.6585072,38.8063546],[-7.6541084,38.8078512],[-7.651394,38.8098326],[-7.6491088,38.8115715],[-7.6472419,38.8129676],[-7.6450479,38.8162404],[-7.6427144,38.8194963],[-7.6409119,38.8221754],[-7.6413143,38.8243319],[-7.6443076,38.8273493],[-7.6474887,38.830542],[-7.6500207,38.8330911],[-7.6516837,38.8365134],[-7.6528907,38.8390247],[-7.6529819,38.8409676],[-7.6509273,38.84243],[-7.6475102,38.8435289],[-7.6467591,38.8450831],[-7.6473278,38.8466248],[-7.6478106,38.8479492],[-7.6465338,38.8509363],[-7.6456004,38.8532591],[-7.6433903,38.8559035],[-7.6415127,38.8572778],[-7.6388574,38.8591952],[-7.6360518,38.8612211],[-7.6340455,38.8626998],[-7.6305962,38.8652101],[-7.6274526,38.8674781],[-7.6236921,38.8702347],[-7.6191539,38.8724065],[-7.6123142,38.8736218],[-7.6078671,38.8728617],[-7.6055658,38.870928],[-7.603699,38.8692616],[-7.5990426,38.8685891],[-7.5947994,38.8679835],[-7.5901109,38.8673152],[-7.5867742,38.8688147],[-7.5830138,38.8704937],[-7.5795537,38.871993],[-7.5765443,38.8747035],[-7.5744307,38.8766079],[-7.5717056,38.8790968],[-7.5694418,38.8811347],[-7.5677466,38.8825629],[-7.562983,38.882329],[-7.5592601,38.8821453],[-7.5558001,38.8805],[-7.5526351,38.8790259],[-7.5489551,38.8773178],[-7.5436658,38.8773638],[-7.5393635,38.877038],[-7.5354206,38.8778816],[-7.5338864,38.8805376],[-7.5324219,38.8830723],[-7.5306892,38.8860037],[-7.529842,38.888261],[-7.5294785,38.8887908]]",810029125.0,20176773,17294942,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-347.68437848095715,35.95367303051162,348.6825777440312,-57.247244716793965,0.9981992630740706,-21.29357168628235,0.5040491827943361,0.5100331858349421,0.5100331858349421,1.0009245957095452,-6.357983896024577,0.999970122052186,-4.722814741029161,22.175355905867047,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810042954:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Pocinho - Armamar 1,REN,2.0,1.6508875864329826,LINE:006991,BUS:JUNCTION:150:03410,BUS:JUNCTION:150:03521,"[[-7.6659406,41.1373848],[-7.6616644,41.134329],[-7.6595043,41.1319897],[-7.6570586,41.1293278],[-7.6567985,41.1250117]]",810042954.0,20176469;20176657,17301544;18275621,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-35.42391704209609,-3.2817766425446435,35.426708724226636,3.0638739264008072,0.0027916821305424,-0.2179027161438362,0.1371139851247207,0.1370339522887378,0.1371139851247207,0.9986624107270048,4.943719614795863,0.9987777840064757,4.9672077515037945,7.013503075433286,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810042954:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Armamar 1,REN,2.0,1.6508875864329826,LINE:006992,BUS:JUNCTION:220:03559,BUS:JUNCTION:220:03754,"[[-7.6659406,41.1373848],[-7.6616644,41.134329],[-7.6595043,41.1319897],[-7.6570586,41.1293278],[-7.6567985,41.1250117]]",810042954.0,20176469;20176657,17301544;18275621,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,150.0717284464248,-19.60925213962591,-150.0561065889005,19.168419918589265,0.0156218575243087,-0.4408322210366435,0.3972225558526582,0.3970368660161729,0.3972225558526582,0.999902971171764,1.9582868457811664,0.99989483974418,1.9157290959979023,14.392121588864429,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810042956:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Moimenta - Armamar,REN,1.0,0.1762876196243898,LINE:006994,BUS:JUNCTION:400:03938,BUS:JUNCTION:400:03964,"[[-7.6617967,41.0982622],[-7.6616266,41.0998424]]",810042956.0,20176715,17298193,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,115.16958849530548,10.499218357238528,-115.16921976406928,-10.601776032834255,0.0003687312361932,-0.1025576755957295,0.1669918577047937,0.1670058532917212,0.1670058532917212,0.9995835287615138,0.2098929950969649,0.9995774477477946,0.2080905202650592,7.261124056161796,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810042957:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Moimenta - Armamar,REN,1.0,0.0883745457284774,LINE:006995,BUS:JUNCTION:400:03964,BUS:OSM:way:144396412:400,"[[-7.6616266,41.0998424],[-7.6615042,41.1006318]]",810042957.0,20176715,17298193,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,115.16921976420038,10.60177603428932,-115.1690348925553,-10.653188386182704,0.0001848716450751,-0.0514123518933846,0.1670058532921023,0.1670129201533835,0.1670129201533835,0.9995774477477946,0.2080905202650592,0.999574388636652,0.207186978550029,7.261431311016678,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810172050:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Fatela,REN,2.0,1.987938237120387,LINE:006998,BUS:JUNCTION:220:03644,BUS:OSM:way:810172047:220,"[[-7.398676,40.1378951],[-7.4017529,40.1384604],[-7.40582,40.1392257],[-7.4089292,40.1398127],[-7.4113763,40.1402822],[-7.4132808,40.1416939],[-7.4157496,40.1435342],[-7.417489,40.1459265],[-7.4177932,40.1463449]]",810172050.0,20176598;20176599,17304441;17304442,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,9.08771634869789e-08,-0.6653349819631909,-9.92083608663737e-12,-9.114221217121789e-11,9.086724265089228e-08,-0.6653349820543331,0.0017456110543235,2.405379229941897e-13,0.0017456110543235,1.000252318486251,0.9128401171782472,1.000254265072272,0.9128244676299906,0.0632467773305646,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810172051:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Ferro - Castelo Branco 2 & Fundão 2,REN,2.0,7.422336951021322,LINE:006999,BUS:JUNCTION:220:03756,BUS:OSM:way:144432489:220,"[[-7.4275685,40.1842109],[-7.4282096,40.1860656],[-7.4289327,40.1880425],[-7.4315165,40.1896359],[-7.4369577,40.1929953],[-7.4412975,40.1956759],[-7.4437259,40.1971722],[-7.4470852,40.1977819],[-7.4509906,40.19848],[-7.4546064,40.1991263],[-7.4570076,40.2012539],[-7.4590622,40.2031601],[-7.4619949,40.2058099],[-7.4646264,40.2082366],[-7.4685661,40.2118696],[-7.4706396,40.2144089],[-7.4724281,40.2168171],[-7.4726981,40.2190502],[-7.4729705,40.2219075],[-7.4730599,40.2242102],[-7.4731566,40.2259661],[-7.4734556,40.2291633],[-7.4746146,40.2324055],[-7.4762349,40.2334259]]",810172051.0,20176599;20416854,17299117;20416853,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-90.57865214373246,18.07408530598809,90.60495622370102,-20.3695975580538,0.0263040799685683,-2.295512252065709,0.2423746170697202,0.243726975775129,0.243726975775129,1.0000776489610703,0.9441093101552986,0.9999354444370672,1.0609141381836016,8.830687528084386,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810172055:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Gardunha - Castelo Branco,REN,1.0,31.913627587958743,LINE:007002,BUS:OSM:way:340910721:150,BUS:OSM:way:144552378:150,"[[-7.6566393,40.072257],[-7.6562129,40.0717172],[-7.652522,40.0684699],[-7.6497405,40.0660149],[-7.6452879,40.0621045],[-7.6449448,40.0578878],[-7.6444405,40.0509218],[-7.6442124,40.0482424],[-7.6440945,40.0461726],[-7.6425548,40.0443946],[-7.6400363,40.0414314],[-7.6368497,40.0394951],[-7.6326897,40.0369363],[-7.628897,40.034585],[-7.6240074,40.0315844],[-7.6207485,40.029539],[-7.6173877,40.0275365],[-7.6152204,40.0247288],[-7.6127742,40.0216232],[-7.6105748,40.0187988],[-7.6087564,40.0164509],[-7.6057014,40.0125293],[-7.6039016,40.0102346],[-7.6002054,40.0055032],[-7.5971477,40.0015769],[-7.5955224,39.9994565],[-7.5932505,39.9965449],[-7.5897476,39.9920488],[-7.5879665,39.9897843],[-7.5865637,39.9879697],[-7.5842169,39.984959],[-7.5805153,39.9802196],[-7.5768301,39.9754862],[-7.5755478,39.9738253],[-7.5720985,39.9694039],[-7.5687404,39.9651054],[-7.5659187,39.961479],[-7.5636068,39.9585],[-7.5610587,39.9552351],[-7.5581886,39.952225],[-7.5530442,39.9467884],[-7.5490236,39.9425523],[-7.5452041,39.9397288],[-7.5436806,39.9375118],[-7.5416769,39.934612],[-7.538445,39.9310889],[-7.5351511,39.9274586],[-7.5344081,39.923824],[-7.5335821,39.9198416],[-7.5323939,39.9141555],[-7.531463,39.9096726],[-7.530857,39.9066934],[-7.530224,39.9035824],[-7.5295561,39.9004342],[-7.5289552,39.8974608],[-7.5282417,39.8940098],[-7.5270964,39.8883813],[-7.5264206,39.885253],[-7.526823,39.8798398],[-7.5273512,39.8781788],[-7.5287064,39.8738895],[-7.5311995,39.87007],[-7.5333909,39.8667314],[-7.5358227,39.8629875],[-7.5377219,39.8601948],[-7.5389001,39.8583571],[-7.5410491,39.8550649],[-7.5426562,39.8526554],[-7.545701,39.850229],[-7.5484632,39.848003],[-7.5519548,39.8452023],[-7.5544868,39.8431565],[-7.5558162,39.8383907],[-7.556623,39.8354374],[-7.5566139,39.8307801],[-7.5580106,39.8291034],[-7.5575601,39.8271069],[-7.5556443,39.8263078],[-7.5543324,39.8268981],[-7.5539819,39.827549]]",810172055.0,20176519,17309382,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,34.238238707226756,-7.263360899152457,-34.13527252673791,5.55667245721532,0.102966180488849,-1.706688441937137,0.1347157996906341,0.1331161252591938,0.1347157996906341,1.0,1.211708994518645,1.0,0.2913680623670641,13.781667487532909,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810172057:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Falagueira - Castelo Branco 2,REN,1.0,0.1482083221093344,LINE:007003,BUS:OSM:way:144552378:150,BUS:JUNCTION:150:03478,"[[-7.5534823,39.827466],[-7.5533267,39.8261385]]",810172057.0,20176489,17309394,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,13.917503834936795,-3.6020477204492583,-13.917422168602805,3.592007023411304,8.166633399220302e-05,-0.010040697037954,0.0553335556589742,0.0553234655472757,0.0553335556589742,1.0,0.2913680623670641,1.0000020815078507,0.2896057869147175,5.660721806544682,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810172058:150:0,OpenStreetMap,DIRECT_OSM,150,overhead,,Falagueira - Castelo Branco 3,REN,1.0,0.4377693187583275,LINE:007004,BUS:JUNCTION:150:03501,BUS:OSM:way:144552378:150,"[[-7.5527805,39.8237231],[-7.5538911,39.826121],[-7.5537321,39.8275075]]",810172058.0,20176508,17309393,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-33.796754818265725,9.439818699826253,33.79819254074071,-9.463095536398557,0.0014377224749821,-0.0232768365723057,0.1350600998002237,0.135092176824895,0.135092176824895,1.0000193904236665,0.2786796803728658,1.0,0.2913680623670641,13.820171542188747,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810172059:150:1,OpenStreetMap,DIRECT_OSM,150,overhead,,Falagueira - Castelo Branco 3,REN,1.0,1.873101460076283,LINE:007006,BUS:OSM:way:144599061:150,BUS:JUNCTION:150:03500,"[[-7.741194,39.5265251],[-7.7449964,39.5251575],[-7.7493621,39.5253146],[-7.7532116,39.5276193],[-7.7548761,39.5303221],[-7.7568479,39.53346]]",810172059.0,20176508,17309393,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.06,0.32,10.0,0.9775,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-33.72147064414479,3.4709287438642864,33.72721306807475,-3.572714104359469,0.0057424239299592,-0.1017853604951821,0.1304797375357229,0.1305326704480446,0.1305326704480446,1.0,-0.4026007139162431,1.0000746281738555,-0.3501218935611406,13.353725877037812,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810525820:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Pereiros 2,REN,1.0,0.1631852735335447,LINE:007035,BUS:OSM:way:144439469:220,BUS:JUNCTION:220:03651,"[[-8.4782362,40.4674694],[-8.4764551,40.4669058]]",810525820.0,20176640,17301561,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,16.313249153960697,1.5831308128863757,-16.31321276395001,-1.610048598557369,3.639001068833636e-05,-0.0269177856709934,0.0431047380362781,0.0431117000602622,0.0431117000602622,0.9978554768437738,-1.0619723722838603,0.997851734574942,-1.0628619880771824,3.1240362362508862,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810525821:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Mourisca - Paraimo 2,REN,1.0,0.1633065988751376,LINE:007036,BUS:OSM:way:144439469:220,BUS:JUNCTION:220:03651,"[[-8.4781614,40.4675927],[-8.4764551,40.4669058]]",810525821.0,20176636,17301565,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,16.3011295547343,1.5819344591847984,-16.301093191775564,-1.608872643397098,3.6362958734770245e-05,-0.0269381842122995,0.0430727091100108,0.0430796763102358,0.0430796763102358,0.9978554768437738,-1.0619723722838603,0.997851734574942,-1.0628619880771824,3.1217156746547707,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810525822:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Paraimo - Pereiros 1,REN,1.0,0.1524580961619302,LINE:007037,BUS:JUNCTION:220:03651,BUS:OSM:way:144439469:220,"[[-8.4764038,40.4672249],[-8.4780865,40.4677159]]",810525822.0,20176639,17301562,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-17.46103456695474,-1.7214846410540112,17.461073517398745,1.696371614869419,3.8950444004370866e-05,-0.0251130261845922,0.0461446256477316,0.0461381212799828,0.0461446256477316,0.997851734574942,-1.0628619880771824,0.9978554768437738,-1.0619723722838603,3.343813452734178,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810525823:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Mourisca - Paraimo 1,REN,1.0,0.1522073781609581,LINE:007038,BUS:OSM:way:144439469:220,BUS:JUNCTION:220:03651,"[[-8.4780117,40.4678392],[-8.4764038,40.4672249]]",810525823.0,20176635,17301566,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,17.489835628011026,1.699207690211733,-17.489796613406604,-1.7242785043961903,3.9014604421794274e-05,-0.0250708141844573,0.046214131229474,0.0462206249007733,0.0462206249007733,0.9978554768437738,-1.0619723722838603,0.997851734574942,-1.0628619880771824,3.349320644983573,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
