source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
OSM:way:810525824:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Mourisca - Paraimo 2,REN,1.0,16.25302826995685,LINE:007039,BUS:JUNCTION:220:03550,BUS:JUNCTION:220:03655,"[[-8.473919,40.599829],[-8.4738,40.598305],[-8.4734531,40.5944773],[-8.4730944,40.5900472],[-8.472694,40.584605],[-8.472407,40.581061],[-8.472188,40.578348],[-8.471809,40.573701],[-8.471628,40.571483],[-8.471251,40.56679],[-8.470899,40.5629421],[-8.470838,40.561722],[-8.4690318,40.5592876],[-8.466732,40.5559],[-8.4652883,40.5539355],[-8.4636424,40.5515872],[-8.461251,40.548128],[-8.4587505,40.5446443],[-8.4561764,40.5410013],[-8.4542947,40.5383343],[-8.4522504,40.5354523],[-8.4493205,40.5312754],[-8.4479478,40.5293233],[-8.445454,40.525715],[-8.442997,40.522228],[-8.440246,40.518327],[-8.437035,40.513697],[-8.434782,40.510455],[-8.433291,40.508303],[-8.432843,40.505418],[-8.432355,40.502267],[-8.431841,40.498946],[-8.431325,40.495614],[-8.430844,40.492507],[-8.430286,40.4889],[-8.429685,40.485027],[-8.4292,40.481883],[-8.428622,40.478153],[-8.428226,40.475598],[-8.427761,40.472586],[-8.427292,40.469555],[-8.426578,40.464935],[-8.4259799,40.461208]]",810525824.0,20176636,17301565,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-4.302482289735083,-16.352905763943408,4.305779563727602,13.674322736224212,0.0032972739925183,-2.6785830277191955,0.0445435518347132,0.0377082995707612,0.0445435518347132,0.9962328540254956,-1.100451332482028,0.997732262224844,-1.0883328921757158,3.227793611211106,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810562774:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Feira - Ribeira de Pena,REN,1.0,0.2500744981288179,LINE:007042,BUS:JUNCTION:400:03965,BUS:JUNCTION:400:03966,"[[-8.1325839,41.0816034],[-8.1313883,41.0795429]]",810562774.0,20418132,20418131,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,304.5184545333262,-10.563204444853415,-304.5148239785103,10.448788347029874,0.0036305548158566,-0.1144160978235415,0.4399718336079777,0.4399643295646169,0.4399718336079777,0.9996069205894976,0.3494904034412091,0.9995991238960332,0.3426439803459355,19.1292101568686,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810562776:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Carrapatelo - Estarreja 3;Feira - Ribeira de Pena,REN,2.0,20.38265293388446,LINE:007043,BUS:JUNCTION:220:03744,BUS:JUNCTION:220:03742,"[[-8.1313883,41.0795429],[-8.1360956,41.0756817],[-8.1430704,41.0709895],[-8.1454542,41.0692154],[-8.1490048,41.0669198],[-8.1535053,41.0638662],[-8.1554797,41.0621693],[-8.1592497,41.0599004],[-8.1631727,41.0571975],[-8.1671898,41.0544223],[-8.1706681,41.0520482],[-8.1735904,41.0500488],[-8.17643,41.0480923],[-8.1781425,41.0467974],[-8.1813491,41.0444104],[-8.1843731,41.042128],[-8.1863372,41.0405136],[-8.1873276,41.0383114],[-8.1881542,41.0361204],[-8.1882007,41.0327975],[-8.1882936,41.0292922],[-8.1882007,41.0269926],[-8.1881171,41.0246018],[-8.1892509,41.0221407],[-8.1901245,41.0201564],[-8.1912862,41.0170992],[-8.194539,41.014701],[-8.1971436,41.0132104],[-8.2009131,41.0127579],[-8.2059093,41.0139127],[-8.2093633,41.0147413],[-8.2169038,41.01423],[-8.2190207,41.0133456],[-8.2271268,41.0096921],[-8.2331543,41.0052311],[-8.238056,41.0015622],[-8.242473,40.9970631],[-8.246359,40.9930255],[-8.2479082,40.9912973],[-8.2532595,40.9901011],[-8.2606732,40.9845783],[-8.266004,40.9800608],[-8.2683689,40.9769206],[-8.2737375,40.9735364],[-8.2759001,40.9717128],[-8.2802535,40.9680067],[-8.2833239,40.9653906],[-8.2882388,40.9612641],[-8.2921676,40.9578994]]",810562776.0,20176667;20418132,17299128;20418131,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,104.58128631229567,-6.561931798831099,-104.48907251222316,0.4059479324232837,0.0922138000725425,-6.155983866407815,0.2750096204640648,0.2744142841273384,0.2750096204640648,0.9999447279717149,0.7956699170461377,0.9992729458980572,0.4342738177778604,9.964116683480611,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810562776:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Carrapatelo - Estarreja 3;Feira - Ribeira de Pena,REN,2.0,20.38265293388446,LINE:007044,BUS:JUNCTION:400:03966,BUS:JUNCTION:400:03967,"[[-8.1313883,41.0795429],[-8.1360956,41.0756817],[-8.1430704,41.0709895],[-8.1454542,41.0692154],[-8.1490048,41.0669198],[-8.1535053,41.0638662],[-8.1554797,41.0621693],[-8.1592497,41.0599004],[-8.1631727,41.0571975],[-8.1671898,41.0544223],[-8.1706681,41.0520482],[-8.1735904,41.0500488],[-8.17643,41.0480923],[-8.1781425,41.0467974],[-8.1813491,41.0444104],[-8.1843731,41.042128],[-8.1863372,41.0405136],[-8.1873276,41.0383114],[-8.1881542,41.0361204],[-8.1882007,41.0327975],[-8.1882936,41.0292922],[-8.1882007,41.0269926],[-8.1881171,41.0246018],[-8.1892509,41.0221407],[-8.1901245,41.0201564],[-8.1912862,41.0170992],[-8.194539,41.014701],[-8.1971436,41.0132104],[-8.2009131,41.0127579],[-8.2059093,41.0139127],[-8.2093633,41.0147413],[-8.2169038,41.01423],[-8.2190207,41.0133456],[-8.2271268,41.0096921],[-8.2331543,41.0052311],[-8.238056,41.0015622],[-8.242473,40.9970631],[-8.246359,40.9930255],[-8.2479082,40.9912973],[-8.2532595,40.9901011],[-8.2606732,40.9845783],[-8.266004,40.9800608],[-8.2683689,40.9769206],[-8.2737375,40.9735364],[-8.2759001,40.9717128],[-8.2802535,40.9680067],[-8.2833239,40.9653906],[-8.2882388,40.9612641],[-8.2921676,40.9578994]]",810562776.0,20176667;20418132,17299128;20418131,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,304.51482397849395,-10.448788346314018,-304.3670385313564,-12.630349960773952,0.1477854471375508,-23.07913830708797,0.4399643295645578,0.4400916755618028,0.4400916755618028,0.9995991238960332,0.3426439803459355,0.9990965381141804,0.0646161406961063,9.567210338300065,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810821769:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valdigem - Vermoim 4,REN,1.0,5.779135113541853,LINE:007048,BUS:OSM:way:144396420:220,BUS:JUNCTION:220:03588,"[[-7.7582886,41.1380604],[-7.7594616,41.1379777],[-7.7652602,41.136692],[-7.7684853,41.1360994],[-7.7786522,41.1353025],[-7.7871634,41.1346368],[-7.7902328,41.134327],[-7.7955086,41.1339413],[-7.8049792,41.1331298],[-7.8129271,41.1324813],[-7.8145661,41.1323627],[-7.8211215,41.1318254],[-7.8266166,41.1314299]]",810821769.0,20176576,17302012,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,255.73073204086043,-6.836621049073186,-255.41795605666863,8.10019192061732,0.3127759841918021,1.2635708715441345,0.6716078906800041,0.6715338608652075,0.6716078906800041,0.9996292627062344,1.7749663920004184,0.998661910341902,1.273747119304619,48.66723845507277,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810821777:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Recarei - Vila Nova de Famalicão,REN,1.0,0.4190028941181659,LINE:007056,BUS:JUNCTION:400:03939,BUS:JUNCTION:400:03969,"[[-8.4735114,41.2184162],[-8.4685696,41.2177988]]",810821777.0,20176728,17298180,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-46.91117571424503,-3.0728115065735495,46.9113206793974,2.8220834981908904,0.0001449651523657,-0.2507280083826591,0.0679308807848038,0.0679080311736817,0.0679308807848038,0.9988911254288902,-0.1165740063955317,0.9988961318806576,-0.1148214948412837,2.953516555861035,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810821778:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valdigem - Vermoim 4,REN,1.0,0.5830232378255883,LINE:007057,BUS:JUNCTION:220:03759,BUS:JUNCTION:220:03760,"[[-8.4752908,41.2191722],[-8.4735185,41.2189067],[-8.4685696,41.2177988]]",810821778.0,20176576,17302012,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-253.86610793870176,0.5104228546772385,253.89758198855975,-0.3823949063274592,0.0314740498580192,0.1280279483497792,0.670722052260979,0.6707224992474595,0.6707224992474595,0.9932983384141192,-1.218930757124688,0.9934199431967896,-1.1683093425812487,48.603079655613016,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810821779:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Vermoim - Valdigem 4 & Vila Nova de Famalicão,REN,2.0,8.339393761754945,LINE:007058,BUS:OSM:way:142182853:220,BUS:JUNCTION:220:03737,"[[-8.6030365,41.2317425],[-8.6010219,41.2321495],[-8.5983182,41.232939],[-8.5938098,41.2343578],[-8.5912188,41.235238],[-8.5862335,41.2368293],[-8.5826587,41.2378801],[-8.5796017,41.238767],[-8.5760041,41.2384134],[-8.5725794,41.2380814],[-8.5682959,41.237578],[-8.5629466,41.2370266],[-8.5592731,41.2366339],[-8.5542182,41.2361132],[-8.5487279,41.2355167],[-8.5443159,41.235041],[-8.5394715,41.2345873],[-8.535306,41.2340844],[-8.5331767,41.2338101],[-8.52782,41.2331891],[-8.5232466,41.2327727],[-8.51981,41.2324726],[-8.5165605,41.2309941],[-8.5123922,41.2291285],[-8.5096173,41.2278793],[-8.5077158,41.2270195]]",810821779.0,20176576;20176737,17298171;17302012,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-188.5415004059768,-25.147078708766063,188.6680280419565,23.30132124420714,0.1265276359796985,-1.845757464558922,0.5033302419045169,0.5024046975344004,0.5033302419045169,0.99174400999411,-1.607926261358111,0.9929983354085768,-1.3433615605818698,18.23660296755496,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810821779:220:1,OpenStreetMap,DIRECT_OSM,220,overhead,,Vermoim - Valdigem 4 & Vila Nova de Famalicão,REN,2.0,2.865826746889223,LINE:007059,BUS:JUNCTION:220:03737,BUS:JUNCTION:220:03759,"[[-8.5077158,41.2270195],[-8.5047813,41.2256927],[-8.5027226,41.2247086],[-8.5003409,41.2242287],[-8.4962029,41.2233949],[-8.4896372,41.2220645],[-8.4824494,41.220636],[-8.4752908,41.2191722]]",810821779.0,20176576;20176737,17298171;17302012,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-253.78875361262868,0.1159971782600451,253.86610793870128,-0.5104228546998183,0.0773543260725944,-0.3944256764397731,0.6707189698094278,0.6707220522609778,0.6707220522609778,0.9929983354085768,-1.3433615605818698,0.9932983384141192,-1.218930757124688,24.301523632644127,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810821779:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vermoim - Valdigem 4 & Vila Nova de Famalicão,REN,2.0,11.205220508644167,LINE:007060,BUS:OSM:way:142182853:400,BUS:JUNCTION:400:03971,"[[-8.6030365,41.2317425],[-8.6010219,41.2321495],[-8.5983182,41.232939],[-8.5938098,41.2343578],[-8.5912188,41.235238],[-8.5862335,41.2368293],[-8.5826587,41.2378801],[-8.5796017,41.238767],[-8.5760041,41.2384134],[-8.5725794,41.2380814],[-8.5682959,41.237578],[-8.5629466,41.2370266],[-8.5592731,41.2366339],[-8.5542182,41.2361132],[-8.5487279,41.2355167],[-8.5443159,41.235041],[-8.5394715,41.2345873],[-8.535306,41.2340844],[-8.5331767,41.2338101],[-8.52782,41.2331891],[-8.5232466,41.2327727],[-8.51981,41.2324726],[-8.5165605,41.2309941],[-8.5123922,41.2291285],[-8.5096173,41.2278793],[-8.5077158,41.2270195],[-8.5047813,41.2256927],[-8.5027226,41.2247086],[-8.5003409,41.2242287],[-8.4962029,41.2233949],[-8.4896372,41.2220645],[-8.4824494,41.220636],[-8.4752908,41.2191722]]",810821779.0,20176576;20176737,17298171;17302012,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-210.95773771490448,-70.72386435530666,211.00044095584025,57.673861991242504,0.0427032409357366,-13.050002364064156,0.3217513177847247,0.3160820438743923,0.3217513177847247,0.99812221154654,-0.2226319285568964,0.9988700750493492,-0.1197217024012708,6.994593864885322,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810821781:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Urrô,REN,1.0,0.0824552455456732,LINE:007063,BUS:OSM:way:124722161:220,BUS:JUNCTION:220:03573,"[[-8.4555786,41.15816],[-8.4564087,41.1585591]]",810821781.0,20176611,17302024,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-121.77216409689736,3.9006217107612873,121.773185229036,-3.9070077892826656,0.0010211321386321,-0.0063860785213782,0.3212479894756742,0.3212491436930746,0.3212491436930746,0.9952839233264884,-1.0205968869372712,0.995290356396332,-1.017161757061982,23.2789234560199,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810821782:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valdigem - Recarei 1,REN,1.0,0.0766709191351739,LINE:007064,BUS:OSM:way:124722161:220,BUS:JUNCTION:220:03573,"[[-8.455511,41.1584226],[-8.4564087,41.1585591]]",810821782.0,20176621,17302014,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-130.95908858923423,4.195892988932877,130.96018675915386,-4.200771793845728,0.0010981699196292,-0.0048788049128516,0.3454841625711442,0.3454852358188239,0.3454852358188239,0.9952839233264884,-1.0205968869372712,0.995290356396332,-1.017161757061982,25.035162015856805,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810821783:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Recarei - Vermoim 2,REN,1.0,0.3795170559074052,LINE:007065,BUS:OSM:way:142182853:220,BUS:JUNCTION:220:03590,"[[-8.6037527,41.2301382],[-8.6025823,41.2306268],[-8.6000865,41.2321326]]",810821783.0,20176575,17302025,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-176.39777722915989,-25.18042942135385,176.40790169543646,25.190125556947123,0.0101244662765793,0.0096961355932769,0.4715096032768978,0.4714862515187319,0.4715096032768978,0.99174400999411,-1.607926261358111,0.9918565446251544,-1.5854243319935375,34.16736255629694,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810821787:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Recarei - Vermoim 3,REN,1.0,0.2950128262085006,LINE:007066,BUS:OSM:way:142182853:400,BUS:JUNCTION:400:03824,"[[-8.6033154,41.2310994],[-8.6028299,41.2313661],[-8.6000865,41.2321326]]",810821787.0,20176727,17298181,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-139.74315402084875,-16.798628479514218,139.74407049528452,16.630510830698288,0.000916474435769,-0.1681176488159295,0.2035361984915505,0.2035057520317126,0.2035361984915505,0.99812221154654,-0.2226319285568964,0.9981363843543344,-0.2189716338523589,8.849399934415242,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810821796:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Tapada do Outeiro - Canelas,REN,1.0,0.1051978493159578,LINE:007076,BUS:OSM:relation:19645523:220,BUS:JUNCTION:220:03761,"[[-8.4579248,41.0702721],[-8.4569048,41.0708232]]",810821796.0,20176577,17302018,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,111.161885744318,69.5380751938593,-111.16039091482864,-69.54501882898987,0.0014948294893599,-0.0069436351305682,0.3441013042733412,0.3441257932557372,0.3441257932557372,1.0000000000000004,-0.792775977781396,0.9999472566967074,-0.796375076832798,24.936651685198353,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:810821807:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Recarei - Feira 1,REN,1.0,22.40938647050008,LINE:007085,BUS:JUNCTION:400:03854,BUS:OSM:way:124722161:400,"[[-8.4711939,40.96022],[-8.4709747,40.9650695],[-8.4707203,40.969195],[-8.4704822,40.9730567],[-8.4703662,40.9749385],[-8.4700718,40.979712],[-8.4698813,40.9828012],[-8.4696221,40.9871691],[-8.4694436,40.9901774],[-8.4692907,40.9927538],[-8.4690581,40.9964249],[-8.4688759,40.9994367],[-8.4686558,41.0030763],[-8.4684933,41.0060219],[-8.468327,41.0088917],[-8.4681433,41.0117184],[-8.4679242,41.0155042],[-8.4676918,41.0193197],[-8.4658892,41.0223376],[-8.4643864,41.0248537],[-8.4619038,41.0289809],[-8.4597132,41.0326767],[-8.4587111,41.03436],[-8.4572522,41.0368026],[-8.4554106,41.0398935],[-8.4539185,41.0423991],[-8.4526447,41.0445342],[-8.4502116,41.0485817],[-8.448818,41.0509444],[-8.446363,41.055055],[-8.4451088,41.058061],[-8.443659,41.061531],[-8.4422688,41.0649915],[-8.4423275,41.0687232],[-8.4424015,41.0708968],[-8.4424942,41.0736185],[-8.4425866,41.0763313],[-8.4426847,41.0792092],[-8.4428653,41.0845133],[-8.4430422,41.0897055],[-8.443133,41.0923709],[-8.4432484,41.095757],[-8.4433704,41.0993374],[-8.4435555,41.1047705],[-8.4445388,41.107184],[-8.4454011,41.1093004],[-8.4474623,41.1143592],[-8.4485941,41.1171201],[-8.449811,41.1200887],[-8.4508284,41.1225704],[-8.4523128,41.1261909],[-8.4539842,41.1301624],[-8.4531011,41.1356674],[-8.4523236,41.1410861],[-8.4517542,41.1448985],[-8.4512988,41.1480631],[-8.4508804,41.1510845],[-8.4510941,41.1528142],[-8.451335,41.1545898],[-8.4521171,41.1554511],[-8.4530169,41.1558559]]",810821807.0,20176725,17298183,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-206.9581056711319,-10.831980450114704,207.1088848490919,-1.1224285693879843,0.1507791779600324,-11.954409019502688,0.2998704074153575,0.2994138697189964,0.2998704074153575,0.9975214557708224,-0.5213781353649287,0.9984183976923806,-0.1053129472691071,13.03784380066772,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:812611634:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Central do Baixo Sabor & Aldeadávila 2,REN,2.0,1.077888590326334,LINE:007087,BUS:JUNCTION:220:03610,BUS:JUNCTION:220:03743,"[[-7.0096535,41.1893366],[-7.0152783,41.1890798],[-7.0196634,41.1897298],[-7.022388,41.1901332]]",812611634.0,20176656;20176682,17299113;17301545,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,145.27516368740626,-16.194321878342986,-145.26565577091912,15.901248761572488,0.0095079164871378,-0.2930731167704987,0.3834768727990635,0.3833729382522664,0.3834768727990635,1.000346836830447,4.892380464054813,1.0003330650461562,4.865574604402624,13.894089594168973,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:812611635:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Pocinho - Aldeadávila 2,REN,1.0,11.695862278610065,LINE:007088,BUS:JUNCTION:220:03743,BUS:OSM:way:127205502:220,"[[-7.022388,41.1901332],[-7.0275891,41.1908724],[-7.0306466,41.1913244],[-7.0342594,41.1918518],[-7.0390544,41.192568],[-7.04689,41.1933935],[-7.0542059,41.1941733],[-7.0633992,41.1931456],[-7.0662697,41.1919318],[-7.0687254,41.1887819],[-7.06969,41.1877158],[-7.0725668,41.1845361],[-7.0751719,41.1816566],[-7.0766477,41.1778872],[-7.077996,41.1744433],[-7.0789151,41.1720956],[-7.0805724,41.167862],[-7.0811904,41.1662833],[-7.0839895,41.1644168],[-7.08757,41.1620293],[-7.0910251,41.1597252],[-7.0938043,41.1578798],[-7.0952234,41.1569375],[-7.0962415,41.1562615],[-7.0996214,41.1540171],[-7.1017843,41.1525809],[-7.1038324,41.1512208],[-7.1067215,41.1493022],[-7.1092366,41.147647],[-7.111787,41.1459487],[-7.1168507,41.1425621],[-7.1199041,41.1407777],[-7.1238576,41.1382175],[-7.1242648,41.1378775]]",812611635.0,20176656,17301545,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,73.54774838216639,-8.025801858519197,-73.49501746677775,6.444390663461745,0.0527309153886363,-1.5814111950574512,0.1940939326679359,0.1935910778523976,0.1940939326679359,1.0003330650461562,4.865574604402624,1.000120724077526,4.571586329864036,14.064777729560571,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:812726136:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Macedo de Cavaleiros - Valpaços,REN,1.0,15.499708871537951,LINE:007095,BUS:OSM:way:144386243:220,BUS:JUNCTION:220:03739,"[[-6.887024,41.5012175],[-6.8869462,41.5021782],[-6.8881585,41.5036379],[-6.8901829,41.5041512],[-6.8939018,41.5051511],[-6.8965826,41.5058654],[-6.8994929,41.5065743],[-6.9030062,41.5074816],[-6.9056524,41.5074763],[-6.9092162,41.507471],[-6.9134131,41.507471],[-6.9178144,41.5074354],[-6.9219972,41.5074457],[-6.9272939,41.5074487],[-6.9329979,41.5080551],[-6.9369463,41.5087875],[-6.9409974,41.5093575],[-6.9480445,41.5103124],[-6.9530265,41.5122314],[-6.9562844,41.5134884],[-6.9622879,41.5158093],[-6.9657531,41.5171745],[-6.9691022,41.5184453],[-6.9728948,41.5203886],[-6.9756436,41.5217086],[-6.9775209,41.5226681],[-6.9827284,41.5249154],[-6.9862345,41.5264402],[-6.9911201,41.5285657],[-6.9950214,41.5302815],[-6.9961453,41.5320494],[-6.9975065,41.5341496],[-6.9989817,41.5365921],[-6.9984694,41.5404839],[-6.9981019,41.5435755],[-6.9964752,41.5476346],[-6.9956678,41.5496429],[-6.9945574,41.5523829],[-6.9937889,41.5542648],[-6.9948923,41.5578107],[-6.9956209,41.5593141],[-6.9977931,41.5637964],[-6.9996348,41.5675963],[-7.0005735,41.5695635],[-7.001587,41.5716633],[-7.0033759,41.575363],[-7.0069793,41.5766903]]",812726136.0,20176705,17299090,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,19.976219881237984,-7.708781160136563,-19.97058144330776,5.155639889868254,0.005638437930223,-2.553141270268309,0.056191983715416,0.054109565407472,0.056191983715416,0.9999999999999998,4.756988212417486,1.000331192618581,4.64785570336549,4.071882877928701,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:812726137:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Macedo de Cavaleiros - Valpaços,REN,1.0,0.5169751015680595,LINE:007096,BUS:JUNCTION:220:03740,BUS:OSM:way:690953979:220,"[[-7.4031488,41.6739195],[-7.4060041,41.674928],[-7.4078629,41.6756943],[-7.4085533,41.676174]]",812726137.0,20176705,17299090,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,19.958425491150507,0.8659580768630979,-19.958255011623812,-0.951243699557957,0.0001704795266945,-0.085285622694859,0.0524166078229983,0.0524269295539473,0.0524269295539473,1.0001898851477906,4.398422831820249,1.0001785940457968,4.394965250869172,3.799052866228069,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:812957499:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Foz Tua - Armamar,REN,1.0,0.6670216002187552,LINE:007097,BUS:JUNCTION:400:03972,BUS:JUNCTION:400:03973,"[[-7.3718638,41.1642814],[-7.3791219,41.1618062]]",812957499.0,20176709,17298199,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,114.19032279587395,-11.833269128433196,-114.1889500250433,11.44456266369019,0.0013727708306561,-0.3887064647430058,0.1656823509197948,0.1656234579794461,0.1656823509197948,1.0001194574180403,0.4375045327529136,1.0001196866295956,0.4306178577793125,7.2035804747736885,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:812957500:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Mogadouro - Valeira;Foz Tua - Armamar,REN,2.0,4.419074370467345,LINE:007098,BUS:JUNCTION:220:03561,BUS:JUNCTION:220:03746,"[[-7.3473292,41.1977894],[-7.3480542,41.1958752],[-7.3492406,41.1924484],[-7.3507845,41.188568],[-7.3516385,41.1862459],[-7.3530739,41.1823221],[-7.3538488,41.1802075],[-7.3548278,41.1772924],[-7.3594546,41.1748496],[-7.3610746,41.1733112],[-7.3649907,41.1706906],[-7.3674368,41.1692409],[-7.3698401,41.1665352],[-7.3718638,41.1642814]]",812957500.0,20176663;20176709,17298199;17299132,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,115.19035988397594,-15.042491775063386,-115.16575795990305,13.73947766421766,0.0246019240728969,-1.3030141108457265,0.3048544728717289,0.3043734972932476,0.3048544728717289,1.0000278676863563,2.6871848692408578,1.0000047822081313,2.5998215640351696,11.045451915642357,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:812957500:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Mogadouro - Valeira;Foz Tua - Armamar,REN,2.0,4.419074370467345,LINE:007099,BUS:JUNCTION:400:03959,BUS:JUNCTION:400:03972,"[[-7.3473292,41.1977894],[-7.3480542,41.1958752],[-7.3492406,41.1924484],[-7.3507845,41.188568],[-7.3516385,41.1862459],[-7.3530739,41.1823221],[-7.3538488,41.1802075],[-7.3548278,41.1772924],[-7.3594546,41.1748496],[-7.3610746,41.1733112],[-7.3649907,41.1706906],[-7.3674368,41.1692409],[-7.3698401,41.1665352],[-7.3718638,41.1642814]]",812957500.0,20176663;20176709,17298199;17299132,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,114.19489601935396,-17.119800092276694,-114.1903227958323,11.83326912893381,0.0045732235216462,-5.286530963342884,0.1666499460004848,0.1656823509198094,0.1666499460004848,1.00010890358867,0.4603738866628974,1.0001194574180403,0.4375045327529136,3.622824913054018,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:812957501:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Armamar - Foz Tua & Valeira 1&2,REN,3.0,6.221841428446167,LINE:007100,BUS:JUNCTION:220:03748,BUS:JUNCTION:220:03627,"[[-7.3791219,41.1618062],[-7.3843937,41.1612307],[-7.3868775,41.1606654],[-7.390084,41.1602342],[-7.3932772,41.1597849],[-7.3976492,41.1591912],[-7.4043869,41.1582824],[-7.407501,41.157823],[-7.4122351,41.1572606],[-7.415097,41.1574222],[-7.4197586,41.1560631],[-7.4231007,41.155543],[-7.4295085,41.1541223],[-7.4334299,41.1541385],[-7.4369436,41.1541587],[-7.4410956,41.154603],[-7.4454891,41.1550796],[-7.4492335,41.1544858],[-7.4516314,41.1534256]]",812957501.0,20176584;20176585;20176709,17298199;17306082;17306083,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,3,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,204.6381878348022,-31.50331864544395,-204.56487470997249,28.90362610693891,0.0733131248297525,-2.599692538505046,0.5433601622590944,0.5421636718896946,0.5433601622590944,1.0000042034233905,2.5688978745612023,1.000022368921825,2.4227731461165862,13.12464160046122,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:812957501:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Armamar - Foz Tua & Valeira 1&2,REN,3.0,6.221841428446167,LINE:007101,BUS:JUNCTION:400:03973,BUS:JUNCTION:400:03974,"[[-7.3791219,41.1618062],[-7.3843937,41.1612307],[-7.3868775,41.1606654],[-7.390084,41.1602342],[-7.3932772,41.1597849],[-7.3976492,41.1591912],[-7.4043869,41.1582824],[-7.407501,41.157823],[-7.4122351,41.1572606],[-7.415097,41.1574222],[-7.4197586,41.1560631],[-7.4231007,41.155543],[-7.4295085,41.1541223],[-7.4334299,41.1541385],[-7.4369436,41.1541587],[-7.4410956,41.154603],[-7.4454891,41.1550796],[-7.4492335,41.1544858],[-7.4516314,41.1534256]]",812957501.0,20176584;20176585;20176709,17298199;17306082;17306083,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,3,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,114.18895002499625,-11.44456266423632,-114.18471470472792,0.2256453708565635,0.0042353202683358,-11.218917293379755,0.1656234579794571,0.1647950189724766,0.1656234579794571,1.0001196866295956,0.4306178577793125,1.0001015944759806,0.4093132326727687,2.4003399707167703,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:812957502:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Foz Tua - Armamar,REN,1.0,19.866874325411967,LINE:007102,BUS:JUNCTION:400:03974,BUS:OSM:way:144396412:400,"[[-7.4516314,41.1534256],[-7.4563631,41.1516373],[-7.4593406,41.1511936],[-7.4628197,41.1484075],[-7.4647563,41.1474663],[-7.4680393,41.1459858],[-7.4716549,41.1430772],[-7.4759759,41.1385283],[-7.4859082,41.1347992],[-7.4892999,41.1334801],[-7.4989786,41.1292608],[-7.5033747,41.1280354],[-7.5072304,41.1269455],[-7.5106113,41.1254412],[-7.5139748,41.1239461],[-7.5174308,41.1225974],[-7.5206052,41.1213659],[-7.524127,41.1200182],[-7.5272987,41.1187906],[-7.5359582,41.1155363],[-7.5373529,41.1146816],[-7.5415908,41.1150756],[-7.5553023,41.1108481],[-7.5581293,41.1106945],[-7.5600015,41.1096597],[-7.5628635,41.1086453],[-7.5657013,41.1073943],[-7.5674795,41.1061797],[-7.568995,41.1051571],[-7.5743647,41.1037039],[-7.5801395,41.1051691],[-7.5833649,41.1060109],[-7.5892912,41.1074933],[-7.5924241,41.1083058],[-7.5960276,41.1092374],[-7.6016107,41.111515],[-7.605811,41.1125607],[-7.6099281,41.1125294],[-7.6140185,41.1112421],[-7.6179211,41.1111593],[-7.624455,41.1106208],[-7.637335,41.1096628],[-7.6412631,41.1094618],[-7.6438152,41.1092879],[-7.647404,41.1078692],[-7.65224,41.1059412],[-7.6553608,41.1047245],[-7.6588476,41.1033501],[-7.6597448,41.1012381],[-7.6609062,41.1000011],[-7.6610043,41.1006325]]",812957502.0,20176709,17298199,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,114.18471470473315,-0.2256453707939904,-114.14414668694948,-11.348209043990003,0.04056801778367,-11.573854414783996,0.164795018972484,0.1656356149547423,0.1656356149547423,1.0001015944759806,0.4093132326727687,0.999574388636652,0.207186978550029,7.201548476293146,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813220087:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Pedralva - Ponte de Lima,REN,1.0,0.2810533028843281,LINE:007106,BUS:OSM:way:151061884:400,BUS:JUNCTION:400:03951,"[[-8.3241961,41.5760157],[-8.3248077,41.5755301],[-8.3269561,41.5745931]]",813220087.0,20418369,20418367,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,199.37731759918745,-82.03709567195735,-199.37527212813328,81.88842194245697,0.0020454710541457,-0.1486737295003735,0.3115562621509118,0.3114633348295109,0.3115562621509118,0.9988091124838172,1.5379700055245389,0.9988363826628676,1.5327349117213145,13.545924441343992,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813220088:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,,REN,1.0,0.3600617401072759,LINE:007107,BUS:JUNCTION:400:03951,BUS:JUNCTION:400:03950,"[[-8.3269561,41.5745931],[-8.3290241,41.5741557],[-8.3311431,41.5745369]]",813220088.0,,,WAY_ONLY,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,98.4033019096466,-40.41945883367371,-98.40266423130856,40.20915291248397,0.0006376783380233,-0.210305921189736,0.1537267983923236,0.1536080947180763,0.1537267983923236,0.9988363826628676,1.5327349117213145,0.9988535470584456,1.5294253586330162,6.683773843144507,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813220090:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vieira do Minho - Pedralva 2,REN,1.0,0.1058615283940064,LINE:007109,BUS:OSM:way:151061884:400,BUS:JUNCTION:400:03975,"[[-8.3229911,41.5761601],[-8.3230019,41.5752081]]",813220090.0,20176739,17298169,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-199.27685742026273,-39.51593932366057,199.27754169473275,39.45907926824109,0.0006842744700179,-0.0568600554194773,0.2935815251262474,0.293563631750609,0.2935815251262474,0.9988091124838172,1.5379700055245389,0.9988189519453072,1.5398255742706142,12.764414135923804,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813220090:400:1,OpenStreetMap,DIRECT_OSM,400,overhead,,Vieira do Minho - Pedralva 2,REN,1.0,1.3736638188099588,LINE:007110,BUS:JUNCTION:400:03975,BUS:JUNCTION:400:03952,"[[-8.3230019,41.5752081],[-8.3228518,41.5736553],[-8.3181446,41.5697203],[-8.314647,41.5691604],[-8.310975,41.5698809]]",813220090.0,20176739,17298169,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-203.6094890332833,-40.4248223439314,203.61875259971404,39.69073207972135,0.0092635664307465,-0.7340902642100531,0.2999755404972741,0.2997449408830899,0.2999755404972741,0.9988189519453072,1.5398255742706142,0.9989487776735186,1.5644276536350727,13.042414804229312,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813220091:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vieira do Minho - Salamonde & Pedralva 1,REN,2.0,1.77996635408638,LINE:007111,BUS:JUNCTION:400:03936,BUS:OSM:way:753364578:400,"[[-8.037207,41.6868387],[-8.0361664,41.6854044],[-8.0342406,41.6816364],[-8.0325857,41.6773834],[-8.0315289,41.6733686],[-8.0310997,41.6715745]]",813220091.0,20176734;20176738,17298170;17298174,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-203.96086490060893,-3.1647193712239585,203.9666507664608,1.0753444434171673,0.005785865851891,-2.0893749278067912,0.294436806162971,0.2944045933127834,0.294436806162971,0.9999686881754548,1.8422709097907544,1.0,1.8585054282275832,6.400800133977631,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813220092:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vieira do Minho - Pedralva 1,REN,1.0,0.5490753643638251,LINE:007112,BUS:JUNCTION:400:03928,BUS:JUNCTION:400:03936,"[[-8.0436241,41.6868926],[-8.0402367,41.6874582],[-8.037207,41.6868387]]",813220092.0,20176738,17298170,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-203.957290928899,-6.3021607256647725,203.9608634139038,6.006719402571024,0.0035724850048097,-0.2954413230937485,0.2945434272046037,0.29452900964371,0.2945434272046037,0.9999459088528172,1.8322745405836969,0.9999686881754548,1.8422709097907544,12.806235965417551,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813220093:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vieira do Minho - Pedralva 2,REN,1.0,0.2875837522112169,LINE:007113,BUS:JUNCTION:400:03953,BUS:JUNCTION:400:03929,"[[-8.2303961,41.6446649],[-8.227097,41.6454466]]",813220093.0,20176739,17298169,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-203.65824956971784,-25.795171827110053,203.66014513842975,25.64085120443216,0.0018955687119159,-0.1543206226778934,0.2964694591240279,0.2964381078917496,0.2964694591240279,0.9994414807553004,1.6710131944826394,0.9994621999101782,1.6761960381729086,12.88997648365339,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813220094:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Vieira do Minho - Central de Frades 1 & Pedralva 2,REN,2.0,1.3207135330888395,LINE:007114,BUS:OSM:way:753364578:400,BUS:JUNCTION:400:03934,"[[-8.0302186,41.6725742],[-8.0317864,41.6767504],[-8.0335727,41.6814761],[-8.0346015,41.6839911]]",813220094.0,20176739;20176763,17294953;17298169,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,177.0858015117063,1.1662177322543217,-177.08256542986646,-2.727095872466222,0.0032360818398444,-1.5608781402119003,0.2556068806163516,0.2556321587884864,0.2556321587884864,1.0,1.8585054282275832,0.9999797195247564,1.848047824162138,5.557220843227967,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813429120:220:0,OpenStreetMap,DIRECT_OSM,220,overhead,,Valdigem - Vermoim 4;Valdigem - Vermoim 4 / Ermesinde;Recarei - Vila Nova de Famalicão,REN,2.0,10.196988391640524,LINE:007120,BUS:JUNCTION:220:03760,BUS:JUNCTION:220:03763,"[[-8.4685696,41.2177988],[-8.4646156,41.216974],[-8.4558898,41.2152135],[-8.4504686,41.2141236],[-8.4480809,41.2136594],[-8.4421053,41.2123798],[-8.4381018,41.2114586],[-8.434731,41.2104815],[-8.4305138,41.2070638],[-8.4230744,41.204207],[-8.4135539,41.2062317],[-8.41127,41.2073793],[-8.4067617,41.2095864],[-8.4007449,41.2096298],[-8.3983677,41.2092366],[-8.3957854,41.208636],[-8.3901038,41.2065914],[-8.3860263,41.2051453],[-8.3818349,41.2037159],[-8.3782005,41.2024444],[-8.373379,41.200735],[-8.3686436,41.1991186],[-8.3649815,41.1977303],[-8.3569865,41.1947957]]",813429120.0,20176576;20176728,17298180;17302012,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.04,0.285,11.0,1.38,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-253.8975819885616,0.3823949062710162,254.1728379176723,-1.791058026848493,0.275255929110699,-1.408663120577477,0.6707224992474642,0.670760529958565,0.670760529958565,0.9934199431967896,-1.1683093425812487,0.9944641067969292,-0.7257204042981615,24.302917752121925,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
OSM:way:813429120:400:0,OpenStreetMap,DIRECT_OSM,400,overhead,,Valdigem - Vermoim 4;Valdigem - Vermoim 4 / Ermesinde;Recarei - Vila Nova de Famalicão,REN,2.0,10.196988391640524,LINE:007121,BUS:JUNCTION:400:03969,BUS:JUNCTION:400:03942,"[[-8.4685696,41.2177988],[-8.4646156,41.216974],[-8.4558898,41.2152135],[-8.4504686,41.2141236],[-8.4480809,41.2136594],[-8.4421053,41.2123798],[-8.4381018,41.2114586],[-8.434731,41.2104815],[-8.4305138,41.2070638],[-8.4230744,41.204207],[-8.4135539,41.2062317],[-8.41127,41.2073793],[-8.4067617,41.2095864],[-8.4007449,41.2096298],[-8.3983677,41.2092366],[-8.3957854,41.208636],[-8.3901038,41.2065914],[-8.3860263,41.2051453],[-8.3818349,41.2037159],[-8.3782005,41.2024444],[-8.373379,41.200735],[-8.3686436,41.1991186],[-8.3649815,41.1977303],[-8.3569865,41.1947957]]",813429120.0,20176576;20176728,17298180;17302012,CIRCUIT_AND_LINE_SECTION,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.025,0.25,12.0,2.3,2,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_ASSUMPTION_NO_PUBLIC_BREAKER_TELEMETRY,-46.91132067940087,-2.822083498508856,46.9130864729606,-9.434608119701956,0.001765793559727,-12.256691618210812,0.0679080311737143,0.069144512407453,0.069144512407453,0.9988961318806576,-0.1148214948412837,0.9989071776792752,-0.0932104893333025,1.503141574075067,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
